Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Barry ES,1200,14,8/7/13,Room 104,,A mold DDC was issued on 8/7/13 for the remediation of the carpeting impacted by mold growth. ,Mold/Moisture,M,Mold growth was observed on the carpet tiles. The growth was limited to a small area near the HVAC unit.  The source of moisture was not identified during the evaluation. Moisture content readings of the carpet tiles were within normal parameters and the same as non- impacted rooms with the same carpeting. Closed per Maintenance.,closed,7/9/14,NO,,,"39.964322, -75.238544"
Barry ES,1200,15,8/7/13,Room 105,,"Remove the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture.  Issue work orders as needed for the repair.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. Closed per 1200-15 report.,closed,6/30/14,NO,,,"39.964322, -75.238544"
Barry ES,1200,16,8/7/13,Room 105,,A mold DDC was issued on 8/7/13 for the remediation of the carpeting impacted by mold growth. ,Mold/Moisture,M,Mold growth was observed on the carpet tiles. The growth was light and distributed over approximately 150 SF.  The source of moisture was not identified during the evaluation. Moisture content readings of the carpet tiles were within normal parameters and the same as non- impacted rooms with the same carpeting. Closed per Maintenance.,closed,7/9/14,NO,,,"39.964322, -75.238544"
Barry ES,1200,17,8/7/13,Room 106,,"Remove the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture.  Issue work orders as needed for the repair.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.,open,8/7/13,NO,,,"39.964322, -75.238544"
Barry ES,1200,18,4/11/14,4th Floor Hallway at Stairwell #1,,Evaluate the roof and repair as needed to prevent water/moisture intrusion.,Mold/Moisture,M,Water/moisture intrusion was observed along the lower section of the Sheetrock wall. This location corresponds the corner of the adjacent rooftop.,open,4/11/14,NO,,,"39.964322, -75.238544"
Barry ES,1200,19,8/7/14,"Assistant Vice Principal's Office",,A mold Design Data Collection (DDC) package was issued on 7/31/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the gypsum wallboard located under the window.  The source of moisture was from a leaking window that was reported to have been repaired.,open,8/7/14,NO,,,"39.964322, -75.238544"
Barry ES,1200,20,8/7/14,HVAC Thermal Control,,Further evaluation of the HVAC should be conducted and repaired/balanced as needed.,Ventilation,F,"One of the staff members indicated this building experiences thermal control issues during all seasons.  In the summer, most of the rooms are too hot and a few too cold.  In the winter, most rooms are too cold.  The Building Engineer suspects that some fire dampers in sections of the duct work may be closed preventing airflow into occupied spaces.",open,8/7/14,NO,,,"39.964322, -75.238544"
Barton E.S.,7200,1,5/16/12,ESOL Room      (2nd floor),,Replace the moisture damaged suspended ceiling tiles. Moisture damaged suspended ceiling tiles were observed next to the window.,Mold/Moisture,F,,open,5/16/12,NO,,,"40.020209, -75.11965500000001"
Barton E.S.,7200,2,5/16/12,ESOL Room      (2nd floor),,Repair moisture damaged plaster wall and repaint using lead safe work practices.  Moisture damaged plaster wall was observed around the window.  Flaking paint and plaster debris was observed on the window sill and floor. The AHERA Management Plan indicated the plaster walls and ceilings were sampled and found not to contain asbestos.  The plaster in the Auditorium remains assumed.  The paint is assumed to contain lead.,Mold/Moisture,M,,open,5/16/12,NO,,,"40.020209, -75.11965500000001"
Barton E.S.,7200,3,5/16/12,ESOL Room      (2nd floor),,Evaluate the condition of the brick pointing and repair as necessary to stop the moisture intrusion. The Building Engineer reported the source of moisture is from deficient brick pointing and has been an on-going problem in the building.,Mold/Moisture,M,,open,5/16/12,NO,,,"40.020209, -75.11965500000001"
Bartram HS,1010,1,2/7/13,3rd Floor Roof Leaks,,"The water damaged sections of plaster ceiling throughout the third should be routinely checked for stability and removed as needed to prevent a collapse. Light fixtures, conduit and junction boxes fastened to water damaged section of plaster ceiling should also be checked and secured as needed.",Safety,F,Water stained plaster ceiling throughout the third floor classrooms and hallways.,open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,2,2/7/13,3rd Floor Roof Leaks,,"Repair the active roof leaks in 302, 309 and 311. The previous roof repairs should be routinely checked and repaired as needed.",Mold/Moisture,M,"Over the years roof leaks have occurred throughout the third floor.  There are approximately 17 locations that have leaked. Currently rooms 302, 309 and 311 are actively leaking.  Based on the type of rain and wind direction the locations can change frequently.",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,3,2/7/13,"Boy's Gym",,"Evaluate the boy's gym roof and make repairs as needed.",Mold/Moisture,M,"The boy's gym roof is leaking.  Water damaged plaster was observed in two locations.",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,4,2/7/13,"Boy's Gym",,"Remove the spalling section of plaster ceiling from the boy's gym.",Safety,M,"A spalling section of plaster ceiling was observed in the boy's gym.",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,5,2/7/13,Hallway outside 313,,"Remove the water stained 1'x1' ceiling tiles from the hallway.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed in the hallway outside room 313. The AHERA management plan indicated the 1'x1' ceiling tiles and glue dots were sampled and found NOT to contain asbestos.",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,6,2/7/13,Hallway outside Room 319,,"The AHERA Three Year Re-inspection for this location is scheduled for 2/4/13.  Asbestos DDC's will be developed accordingly.",Point Source,OEMS,A damaged section of asbestos containing plaster wall was observed. Rooms 316-319 are currently not occupied.,open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,7,2/7/13,Room 308,,Remove the piece of wood resting on the suspended ceiling tile grid.,Safety,F,A random piece of wood from the attic was resting on the suspended ceiling tile grid.,open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,8,2/7/13,Room 311,,The water collection bucket should be emptied on a routine basis.,Mold/Moisture,F,A full 55 gallon trash can and a kiddie pool was observed in room 311collecting the water leaking through the roof.,open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,9,2/7/13,Room 317,,"The AHERA Three Year Re-inspection for this location is scheduled for 2/4/13.  Asbestos DDC's will be developed accordingly.",Point Source,OEMS,A damaged section of asbestos containing plaster ceiling was observed above the suspended ceiling.  Rooms 316-319 are currently not occupied.,open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,10,2/7/13,Rooms 309 and 311  ,,Remove the loose unsupported sections of plaster ceiling from rooms 309 and 311.,Safety,M," Damaged and missing sections of 1'x1' ceiling tiles and plaster ceiling were observed in approximately 17 locations. Rooms 309 and 311 have sections of loose unsupported plaster ceiling. ",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,11,2/7/13,"Rooms 324, 326, 326",,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed.  The B.E. indicated the ceiling tiles in rooms 324 and 325 were changed in September 2012.",open,2/7/13,NO,,,"39.921931, -75.233836"
Bartram HS,1010,12,3/12/14,Classroom 119,,Conduct an operational assessment of the windows and issue work orders as needed for the repair.,Ventilation,F,The occupant of this autistic support classroom reportedly suffers from asthma.  She indicated this classroom is usually overheated and opens the windows to control temperature in the winter.  Two of the four windows are inoperable.,open,3/12/14,NO,,,"39.921931, -75.233836"
Bartram HS,1010,13,3/12/14,Classroom 119,,"Following the after school program, this room should be cleaned on a daily basis. ",Point Source,F,The occupant of this autistic support classroom reportedly suffers from asthma.   She indicated the floor is usually dusty and the students sweep the floor.  The Building Engineer indicated this room is also used for an after school program from 3 PM to 6 PM and did not know how often this room is cleaned.,open,3/12/14,NO,,,"39.921931, -75.233836"
Bartram HS,1010,14,3/12/14,Classroom 119,,The loose section of plaster located above the door should be removed.  ,Safety,F,A cracked section of plaster wall was observed above the classroom entrance. The section above the door appeared to be loose and in danger of falling.  The Building Engineer indicated work orders were issued for the repair.,open,3/12/14,NO,,,"39.921931, -75.233836"
Beeber MS,4100,1,9/12/12,Room 304,,"The contents of all boxes, plastic bins, desks and cabinets should be removed and checked for mouse droppings.  Inventory and discard porous materials such as cardboard and paper products contaminated with mouse droppings. A DDC was issued on 8/31/2012 for the remediation. ",Point Source,M,,closed,9/12/12,NO,,,"39.986453, -75.24206600000001"
Beeber MS,4100,2,9/12/12,Room 304,," All non-porous materials including but not limited to window sills, radiator covers, desk, chairs, cabinets, plastic bins, contents of boxes and the floor should be cleaned and disinfected.  Rodent droppings on non-porous surfaces should be thoroughly sprayed with a disinfectant and removed using wipe wiping techniques.  A DDC was issued on 8/31/2012 for the remediation.  ",Point Source,M,,closed,9/12/12,NO,,,"39.986453, -75.24206600000001"
Beeber MS,4100,3,9/12/12,Main Entrance,,Moisture damaged plaster wall and ceiling was observed above the entrance doors in the marble stairwell.  Evaluate the source of moisture in the marble hallway located above the entrance doors.,Mold/Moisture,M,,open,9/12/12,NO,,,"39.986453, -75.24206600000001"
Beeber MS,4100,4,9/12/12,Main Entrance,,Moisture damaged plaster wall and ceiling was observed above the entrance doors in the marble hallway.  Repair the moisture damaged plaster wall and ceiling located above the entrance doors in the marble hallway.,Mold/Moisture,M,,open,9/12/12,NO,,,"39.986453, -75.24206600000001"
Beeber MS,4100,5,9/12/12,Room 304,,Water stained suspended ceiling tiles were observed in this room.  Replace the water stained ceiling tiles and monitor for additional staining.  New staining should be reported for evaluation and repair.,Mold/Moisture,F,,open,9/12/12,NO,,,"39.986453, -75.24206600000001"
Bethune ES,7510,1,9/25/12,Room 1,,A mold DDC was issued on 9/10/2012 for the remediation of the mold growth observed on the fiberglass pipe insulation.,Mold/Moisture,M,"Mold growth was observed on the fiberglass pipe and fitting insulation located above the teacher's desk and bookcases.",closed,9/25/12,NO,,,"40.003606, -75.147718"
Bethune ES,7510,2,9/25/12,Room 215,,"An asbestos DDC was issued on 9/10/2012 for the removal of the 9""x9"" floor tile.",Point Source,M,"Loose 9""x9"" floor tile was observed in this room from an overflow on the unit ventilator condensate pan.  The clogged drain line was repaired.",closed,9/25/12,NO,,,"40.003606, -75.147718"
Bethune ES,7510,3,11/29/11,"Room 119C Building Engineer's Office",,Remove and replace the fiberglass pipe fittings exhibiting mold growth.  A mold DDC was submitted on 11/18/2011.,Mold/Moisture,M,Closed per Maintenance,closed,7/9/14,NO,,,"40.003606, -75.147718"
Bethune ES,7510,4,9/25/12,Room 1,,Manually isolate this heating convector loop from the chilled water.  Initiate work order for the repair the suspected faulty automatic transfer valve.,Mold/Moisture,F,Mold growth was observed on the heating convector pipe loop.  The FAC and BE believe that chilled water is passing through this heating loop resulting in condensation and mold growth.  ,open,9/25/12,NO,,,"40.003606, -75.147718"
Bethune ES,7510,5,9/25/12,Room 216,,Rebuild unit ventilator condensate pan and activate unit.,Mold/Moisture,M,The unit ventilator condensate pan is deteriorated and needs to be rebuilt.  The unit was not running during the evaluation.  ,open,9/25/12,NO,,,"40.003606, -75.147718"
Blaine ES,4220,1,8/7/13, Hallway outside Room 307,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining was observed on the asbestos containing textured ceiling paint. ,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,2,8/7/13,Cafeteria Food Storage Room,,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the walls.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,3,8/7/13,Custodial Closet near Room 108,,A mold DDC was issued on 8/6/2013 for the remediation of this custodial closet.,Mold/Moisture,M,Approximately 400 SF of water staining suspect mold growth was observed on the walls.  The source of moisture was from a clothes dryer being vented into this room.  The washer and dryer is no longer operational.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,4,8/7/13,"Gym Teacher's Bathroom",,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the walls.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,5,8/7/13,"Gym Teacher's Bathroom",,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint and removal of the asbestos containing pipe insulation.,Point Source,M,Water damaged asbestos containing pipe insulation and asbestos containing textured ceiling paint was observed.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,6,8/7/13,"Gymnasium Boy's Room",,Remove the standing water and dry floor. Evaluate piping for leaks and issue work orders as needed for the repair.,Mold/Moisture,F,Standing water was observed on the floor next to the sink.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,7,8/7/13,"Hallway outside Men's Room",,Remove the flaking paint from the wall and repaint.,Point Source,F,"Flaking paint was observed on the hallway wall located outside the men's room.",open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,8,8/7/13,Hallway outside Room 309,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining was observed on the asbestos containing textured ceiling paint.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,9,8/7/13,Hallway outside Room 310,,Vacuum the particulate from the relief grille and wet wipe.,Point Source,F,Dust accumulation was observed on the hallway relief grille.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,10,8/7/13,Hallway outside Room 315,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining was observed on the asbestos containing textured ceiling paint.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,11,8/7/13,Main Roof,,Evaluate the roof and repair as needed to prevent water intrusion.,Mold/Moisture,M,"Water staining was observed on the asbestos containing textured ceiling paint in the following locations: 307, 314, 316 and the hallways at 307, 309, 315 ",open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,12,8/7/13,Room 100,,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the walls in the coat closet.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,13,8/7/13,Room 101,,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the walls near the classroom entrance.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,14,8/7/13,Room 102 Bathroom,,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the bathroom walls.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,15,8/7/13,Room 103,,Replace the air filter in the unit ventilator.,Ventilation,F,"The unit ventilator's air filter was not seated properly and rags were observed resting on top of the filter.",open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,16,8/7/13,Room 105,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining was observed on the asbestos containing textured ceiling paint.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,17,8/7/13,Room 109,,Remove the flaking paint from the walls and repaint.,Point Source,F,Flaking paint was observed on the walls and under the window.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,18,8/7/13,Room 207,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining and damaged asbestos containing textured ceiling paint was observed.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,19,8/7/13,Room 210,,Replace the unit ventilator air filter.,Ventilation,F,The air filter was missing from the unit ventilator.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,20,8/7/13,Room 303,,Remove the flaking paint from the wall and repaint.,Point Source,F,Flaking paint was observed above the classroom window.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,21,8/7/13,Room 314,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining was observed on the asbestos containing textured ceiling paint.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,22,8/7/13,Room 315,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining and damaged asbestos containing textured ceiling paint was observed.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blaine ES,4220,23,8/7/13,Room 316,,An asbestos DDC was issued on 8/6/13 for the repair/encapsulation of the water stained asbestos containing textured ceiling paint.,Point Source,M,Water staining and damaged asbestos containing textured ceiling paint was observed.,open,8/7/13,NO,,,"39.985397, -75.183519"
Blankenburg ES,1490,1,12/16/2010,Room 16 Closet,,Remove damaged section of asbestos pipe insulation (DDC issued to OEMS on 12/10/2010).,Mold/Moisture,M,"Completed per Mr. Neal, BE.",closed,1/13/2011,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,2,12/16/2010,Room 18 Closet,,Remove approximately 100 square feet of peeling paint and efflorescence on exterior wall; Work orders are open for exterior brick pointing and waterproofing. ,Point Source,C/M,Completed per Maintenance on 4/6/2011.,closed,4/14/11,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,3,12/16/2010,Room 18 Closet,,"Clean and sanitize with a detergent solution approximately one square foot of mold growth on water-damaged window frame; Once complete, refinish the window frame.",Mold/Moisture,F,"Completed per Mr. Neal, BE.",closed,1/13/2011,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,4,12/16/2010,Room 28,,Repair leaking control valve on closet radiator.,Mold/Moisture,M,Completed as per Maintenance,closed,4/13/11,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,5,12/16/2010,"Rooms 16, 17, 18, 19, 26/27; Closets in rooms 15A, 16, 19, 26/27",,Perform Lead Based Paint (LBP) and plaster stabilization in accordance with the RRP Rule on peeling paint and efflorescence on exterior wall; Work orders are open for exterior brick pointing and waterproofing. ,Mold/Moisture,M,"Per Mr. Neal, BE, the paint and plaster stabilization is completed.  ",closed,1/13/2011,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,6,12/16/2010,"Rooms 26/27, 28, 23; Girls' Restroom",,Repair roof and interior ceiling.,Mold/Moisture,M,Maintenance performed repairs to the roof. The interior plaster ceiling still needs to be repaired. Completed per Maintenance on 4/6/2011.,closed,4/14/11,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,7,2/7/12,"Basement Facilities storage room marked ""Lumbar""",,A mold DDC was issued on 1/31/2012 for the remediation of the mold growth and flaking paint identified on the walls.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,8,2/7/12,"Basement Facilities storage room marked ""Lumbar""",,The removal of the wooden shelving and metal storage unit is included in the mold DDC issued on 1/31/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,9,2/7/12,Basement Facilities storage/bath,,Following completion of the mold DDC issued on 1/31/2012 the fiberglass pipe insulation will require replacement.,Mold/Moisture,F,,closed,3/27/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,10,2/7/12,Basement Facilities storage/bath,,A mold DDC was issued on 1/31/2012 for the remediation of the mold growth and flaking paint identified on the walls and ceiling.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,11,2/7/12,Basement Facilities storage/bath,,A mold DDC was issued on 1/31/2012 for the remediation of the mold growth identified on the sheetrock partition wall.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,12,2/7/12,Basement Facilities storage/bath,,A mold DDC was issued on 1/31/2012 for the remediation of the mold growth  identified on the wooden partition wall.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,13,2/7/12,Basement Facilities storage/bath,,Following completion of the mold DDC issued on 1/31/2012 a non-porous toilet partition should be installed.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,14,2/7/12,Basement Facilities storage/bath,,A mold DDC was issued on 1/31/2012 for the remediation of the fiberglass pipe insulation.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,15,2/7/12,School Yard exit doorway,,Remove loose section of plaster located above the doorway leading to the School Yard.,Safety,F,closed per Facilities,closed,2/27/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,16,2/7/12,School Yard exit doorway,,An asbestos DDC was issued on 1/31/2012 for the removal on the damaged pipe insulation located above the doorway leading to the school yard.,Point Source,M,completed per Maintenance,closed,3/27/12,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,17,7/3/13,Exterior Brick Pointing,,Evaluate the pointing associated the capstone and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,"Flaking paint and moisture damaged plaster walls and ceilings were observed throughout the building. However, majority of the moisture damaged plaster was observed on the Girard Street side of the building.  Based on visual observation, it appears to be related to the pointing associated with the capstone located above the 2nd and 3rd floor windows.  Pointing repair in progress 8/29/13.",closed,10/18/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,18,7/3/13,Kindergarten K-1    (1st floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed above the windows.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,19,7/3/13,Kindergarten K-1    (bathroom),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the bathroom.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,20,7/3/13,Room 10              (2nd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the ceiling.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,21,7/3/13,Room 10         (closet)            ,,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the closet.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,22,7/3/13,Room 16              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the window wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,23,7/3/13,Room 17              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the corner of the room.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,24,7/3/13,Room 18              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the window wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,25,7/3/13,Room 19              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the corner of the room and above the windows.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,26,7/3/13,Room 2                (1st floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed above the windows.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,27,7/3/13,Room 21              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed under the window sill and above the center window.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,28,7/3/13,Room 21              (3rd floor),,Remove and stabilize the flaking paint on the ceiling.,Point Source,M,Flaking paint was observed on the ceiling.,closed,5/22/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,29,7/3/13,Room 22              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed next to the radiator.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,30,7/3/13,Room 22              (3rd floor),,Remove and stabilize the flaking paint on the ceiling.,Point Source,M,Flaking paint was observed on the ceiling.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,31,7/3/13,Room 23              (3rd floor),,Remove the plaster debris from the floor.  ,Point Source,F,Plaster debris was observed on the floor along the window wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,32,7/3/13,Room 23              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the along the window wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,33,7/3/13,Room 25               (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the ceiling.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,34,7/3/13,Room 25              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed along the window wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,35,7/3/13,Room 26    (computer lab),,Evaluate the roof and repair as needed to prevent moisture intrusion in this room.,Mold/Moisture,M,During the evaluation an active roof leak was observed in the center of the room.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,36,7/3/13,Room 28              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed under the window.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,37,7/3/13,Room 28              (3rd floor),,Remove and stabilize the flaking paint on the ceiling.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,38,7/3/13,Room 3                (1st floor),,Remove the plaster debris from the window sills. ,Point Source,F,Plaster debris was observed on the window sills.,closed,5/22/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,39,7/3/13,Room 3                (1st floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the ceiling.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,40,7/3/13,Room 8                (2nd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed above the windows.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,41,7/3/13,Room 9                (2nd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed above the windows.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,42,7/3/13,School Yard Exit Vestibule,,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,43,7/3/13,Stairwell #2,,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in this stairwell between the 1st and 3rd floors.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,44,7/3/13,"Women's Room     (3rd floor)",,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed along the exterior wall.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,45,7/3/13,"Women's Room     (3rd floor)",,Remove and stabilize the spalling sections of plaster ceiling.,Point Source,M,Sections of the plaster ceiling were spalling.,closed,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,46,7/3/13,Kindergarten K-1    (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint was observed in the closet.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,47,7/3/13,"Men's Room         (1st floor)",,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,48,7/3/13,"Nurse's Office        (2nd floor)",,Remove and stabilize the flaking paint.,Point Source,M,Flaking paint was observed in the office along the exterior wall and in the bathroom.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,49,7/3/13,Room 1                (1st floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed along the window wall.,open,5/23/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,50,7/3/13,Room 1                (1st floor),,Remove and stabilize the flaking paint.,Point Source,M,Flaking paint was observed on the ceiling.,open,5/23/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,51,7/3/13,Room 15 A          (2nd floor Hall Closet),,Clean staining from the radiator piping and ensure wet mops in the room above are stored properly.,Mold/Moisture,F,Water staining on observed on the radiator piping at the ceiling.  Water from mop head drying in the corner of the closet on the floor above may have seeped through the pipe penetration.  Closed per 1490-51 report.,closed,6/27/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,52,7/3/13,Room 16 (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the wall in the closet. ,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,53,7/3/13,Room 17              (3rd floor),,Evaluate the roof and repair as needed to prevent moisture intrusion in this room.,Mold/Moisture,M,"The teacher of this room, Ms. Glenn reported an active leak above the classroom.  A section of moisture damaged plaster ceiling was observed.",open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,54,7/3/13,Room 17              (3rd floor),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the ceiling.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,55,7/3/13,Room 18 (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the wall in the closet. ,open,5/23/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,56,7/3/13,Room 19 (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the closet. ,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,57,7/3/13,Room 24              (3rd floor),,Remove and stabilize the flaking paint under the windows.,Point Source,M,Flaking paint was observed under the windows.,open,5/23/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,58,7/3/13,Room 25         (closet),,Remove the plaster debris from the floor.  ,Point Source,F,Plaster debris was observed on the floor in the closet.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,59,7/3/13,Room 25         (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed on the wall in the closet. ,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,60,7/3/13,Room 28 A         (hall closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the hallway closet. ,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,61,7/3/13,Room 3           (closet),,Remove and stabilize the flaking paint and moisture damaged plaster.,Point Source,M,Flaking paint and moisture damaged plaster was observed in the closet.,open,5/22/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,62,7/3/13,Room 8                (2nd floor),,Remove the plaster debris from the window sills. ,Point Source,F,Plaster debris was observed on the window frame and safety screens.,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,63,7/3/13,Windows,,Evaluate the windows and associated lintels and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,Rusting and deterioration was observed on the window lintels on the Girard Street side.  Majority of the damage appeared to be associated with the classroom closet windows. ,open,8/29/13,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,64,6/4/14,2nd Floor Hallway,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint/plaster efflorescence was observed on the window walls adjacent to the courtyard and across from the upper part of the auditorium and across from room 13. ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,65,6/4/14,Exterior Masonry,,"An evaluation of the building's exterior brick pointing should be conducted to determine it's condition.  Repairs should be completed as needed to prevent water intrusion.",Mold/Moisture,M,Flaking paint and plaster efflorescence were observed in several areas throughout the building.  ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,66,6/4/14,K-1 Bathroom,,The plaster efflorescence should be scraped in accordance with the RRP regulations.,Point Source,M,Plaster efflorescence was observed on the walls. This is a reoccurrence.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,67,6/4/14,"Principal's Bathroom",,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint was observed on the wall from a stem leak that occurred over the winter.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,68,6/4/14,"Principal's Bathroom",,Evaluate the radiator and associated piping for leaks and repair as needed.,Mold/Moisture,M,A steam leak reportedly occurred over the winter. Closed per 1490-68 report.,closed,6/27/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,69,6/4/14,Room  8,,The flaking paint should be scraped using lead safe work practices.,Point Source,F,Flaking paint was observed below the windows. ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,70,6/4/14,Room 1 Closet,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint was observed on the wall.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,71,6/4/14,Room 10,,The flaking paint should be scraped using lead safe work practices.,Point Source,F,Flaking paint was observed on the ceiling.  ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,72,6/4/14,Room 10 Closet,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint/plaster efflorescence was observed on the walls. This is a reoccurrence.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,73,6/4/14,Room 11 Closet,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint/plaster efflorescence was observed on the walls.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,74,6/4/14,Room 11 Closet,,An asbestos Design Data Collection Package (DDC) was issued on 5/28/14 for the remediation.,Point Source,M,"Damaged asbestos containing pipe insulation was observed on a pipe riser. Closed per Maintenance.

",closed,7/9/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,75,6/4/14,Room 16,,An asbestos Design Data Collection Package (DDC) was issued on 5/7/14 by Batta following the AHERA periodic surveillance.,Point Source,M,"Damaged asbestos containing pipe insulation was observed on a metal covered pipe riser.  Closed per Maintenance.

",closed,7/9/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,76,6/4/14,Room 16 Closet,,Remove the paint/plaster debris from the contents and floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the contents and floor.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,77,6/4/14,Room 17,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,78,6/4/14,Room 18 ,,The flaking paint/plaster should be scraped using lead safe work practices.,Point Source,F,Flaking paint was observed on the ceiling.  ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,79,6/4/14,Room 18 ,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,80,6/4/14,Room 18 Closet,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint/plaster efflorescence was observed on the window wall and ceiling.  ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,81,6/4/14,Room 18 Closet,,Remove the paint/plaster debris from the contents and floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the contents and floor.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,82,6/4/14,Room 19,,Re-install the window safety screen.,Safety,M,One of the window safety screens was not attached to the window.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,83,6/4/14,Room 19 ,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,84,6/4/14,Room 19 Closet,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the floor.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,85,6/4/14,Room 2,,Remove the paint/plaster debris from the window sill and floor. The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill and floor.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,86,6/4/14,Room 2,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Flaking paint/plaster efflorescence was observed under the window.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,87,6/4/14,Room 20,,The flaking paint/plaster efflorescence should be scraped using lead safe work practices.  Remove the paint/plaster debris from the floor. The area should be wiped down with a detergent solution.,Point Source,F,Flaking paint/plaster efflorescence was observed next to the radiator where the reported steam leak occurred.  Paint/plaster debris was observed on the floor.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,88,6/4/14,Room 20,,Repair the buckled section of hardwood flooring.,Safety,M,A section of the hardwood flooring buckled next to the radiator from steam leak that occurred over the winter. ,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,89,6/4/14,Room 20,,Evaluate the radiator and associated piping for leaks and repair as needed.,Mold/Moisture,M,The teacher reported that a steam leak occurred over the winter.  The teacher or B.E. could not confirm that repairs were completed.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,90,6/4/14,Room 23,,Evaluate the roof to determine to the source of moisture and repair as needed.,Mold/Moisture,M,The teacher reported a roof leak in this room.  He indicated it leaks when it rains at the rate of a slow drip.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,91,6/4/14,Room 26    (computer lab),,The plaster efflorescence should be scraped using lead safe work practices.,Point Source,F,Plaster efflorescence was observed on the ceiling.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,92,6/4/14,Room 26    (computer lab),,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,93,6/4/14,Room 26    (computer lab),,Evaluate the roof to determine to the source of moisture and repair as needed.,Mold/Moisture,M,The staff reported an on-going roof leak in the center of the room. This is a reoccurrence.,open,6/4/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,94,6/4/14,Room 3,,An asbestos Design Data Collection Package (DDC) was issued on 5/7/14 by Batta following the AHERA periodic surveillance.,Point Source,M,Damaged asbestos containing pipe insulation was observed on a pipe riser. Closed per Maintenance. ,closed,7/9/14,NO,,,"39.972537, -75.215151"
Blankenburg ES,1490,95,6/4/14,Room 9,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.972537, -75.215151"
Bodine HS,5150,1,9/27/11,"Boy's locker and Storage Rooms",,"Clean and disinfect the concrete decking located in the boy's locker and storage room.",Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,2,9/27/11,"Boy's locker and storage rooms",,"Clean and disinfect the painted brick walls located in the boy's locker and storage room.",Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,3,9/27/11,"Boy's locker and storage rooms",,"Remove the sheetrock partition wall dividing the boy's locker room and storage room. Replace with a material that will not absorb moisture such as metal fencing.",Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,4,9/27/11,"Contents within the boy's and girl's locker and storage rooms",,"Discard all contents within the boy's and girl's locker and storage rooms.",Mold/Moisture,F,Completed per FAC,closed,10/17/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,5,9/27/11,Exterior,,"Evaluate the exterior of the boy's and girl's breezeway and make necessary repairs to prevent additional water damage and mold growth.",Mold/Moisture,M,,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,6,9/27/11,"Girl's locker and storage room",,"Remove the sheetrock partition wall dividing the boy's locker room and storage room. Replace with a material that will not absorb moisture such as metal fencing.",Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,7,9/27/11,"Girl's storage room",,Replace the moldy wooden panel covering the window.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,,"39.968187, -75.143066"
Bodine HS,5150,8,12/4/13,"Basement Storage Room Boy's Side",,Scrape loose and flaking paint from the ceiling.,Point source,F,Water staining and flaking paint was observed on the ceiling.,closed,4/4/14,NO,,,"39.968187, -75.143066"
Bodine HS,5150,9,12/4/13,"Basement Storage Room Boy's Side",,"Clear the exterior drains next to the school yard steps on the boy's side. ",Mold/Moisture,F,The exterior drains located next to the steps appeared to be clogged with organic debris. This may be contributing to elevated moisture content on the interior wall if water is pooling at this location during heavy rainfall.,closed,3/27/14,NO,,,"39.968187, -75.143066"
Bodine HS,5150,10,12/4/13,"Basement Stairwell outside Storage Room (Boy's Side)",,An asbestos Design Data Collection (DDC) package was issued on 11/14/13 for the repair of this material.,Point source,M,"Two cracked asbestos containing pipe fittings were observed in the stairwell located outside the basement storage room on the Boy's side.  Closed per Maintenance.",closed,7/9/14,NO,,,"39.968187, -75.143066"
