Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Carnell ES ,7220,32,3/7/2011,Room 303 Closet,,Evaluate the reported active roof leak in the coat closet and make the necessary repairs.,Mold/Moisture,M,"An evaluation of the roof and associated drain lines was conducted on 12/15/2011 by SDP, KEM and Synertech",closed,3/27/12,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,33,3/7/2011,Room 309,,"Remove efflorescence and peeling paint from the plaster wall in the corner of the room (approximately 15 square feet), utilizing lead safe work practices. ",Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,34,3/7/2011,Room B-2,,Replace the 3 pipe risers with damaged fiberglass pipe insulation.,Housekeeping,F,Completed per FAC.,closed,3/23/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,35,3/7/2011,Room B-2,,"Remove efflorescence and peeling paint (approximately 75 square feet) from the plaster wall under the windows, utilizing lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,36,3/7/2011,Room B-2 Closet adjacent to Stairwell,,"Once the repairs are completed, dispose of items no longer needed (metal bookcases and boxes) and perform a through cleaning of the closet",Point Source,F,The closet was cleaned out and items not needed were disposed.,closed,5/31/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,37,3/7/2011,Room B-2 Closet adjacent to Stairwell,,Repair the damaged section (approximately 30 square feet) of plaster ceiling and repaint,Point Source,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,38,3/7/2011,Room B-2 IT Closet,,Remove the plaster debris from the closet floor,Point Source,F,Completed per Mr. Britt.  ,closed,8/31/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,39,3/7/2011,Room B-2 IT Closet,,Initiate IPM and remove mouse droppings from the cardboard in the closet.,IPM,F,"Completed per Joe Bondinskey, BE.",closed,3/22/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,40,3/7/2011,Room B-2 IT Closet,,"Remove efflorescence and peeling paint (approximately 20 square feet) from the plaster wall under the windows, utilizing lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,,"40.038894, -75.084131"
Carnell ES ,7220,41,3/7/2011,Stairwell #2 between the 2nd and 3rd floors,,"Remove peeling and flaking paint from the ceiling (approximately 60 square feet), utilizing lead safe work practices.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,,"40.038894, -75.084131"
Carroll HS,5450,1,1/16/13,Head Start Kitchen,,"Remove grease trap cover for inspection, clean and add enzyme treatment as needed.",Point Source,F,"A strong sewage odor was detected under the kitchen sink near the grease trap.  The staff reported this condition started in December and are using scented candles to mask the odor.  The B.E. reported the sink backed up in November from pouring milk waste down the drain.  The grease trap was flushed following this back up, however it did not eliminate the odor. The source of the odor may be from the grease trap if its not being maintained properly.  On 1/24, Mr. Coleman reported, the grease trap was cleaned and the enzyme treatment was added, however, the odor is still apparent. Building Closed",closed,9/12/13,YES,,,"39.979440999999994, -75.110536"
Carroll HS,5450,2,1/16/13,Head Start Kitchen,,Evaluate the exhaust located above the kitchen sink for operation and issue a work order as needed for repair.  Clean the particulate accumulation from the exhaust grills.,Ventilation,F,Particulate accumulation was observed on the exhaust grills.  The exhaust located above the kitchen sink did not appear to be working. Building Closed,closed,9/12/13,YES,,,"39.979440999999994, -75.110536"
Cassidy ES,4240,1,8/25/2010,Boiler Room,,"OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in the boiler room, old ash pit and rear of boiler room on the wall; area is full of potential mold.  Provide corrective actions in affected areas (WO # 742281).  ",Mold/Moisture,OEMS,Evaluation to be completed by KEM.,closed,8/25/10,YES,,,"39.975156000000005, -75.25069500000001"
Catharine ES,1250,1,3/8/13,Auditorium,,Scrape and paint the moisture damaged sections of plaster ceiling.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling.  The Auditorium roof was recently replaced.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Catharine ES,1250,2,3/8/13,Auditorium Stage,,Scrape and paint the moisture damaged section of plaster ceiling.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Catharine ES,1250,3,3/8/13,Room 310,,Remove the water stained light lenses from the fixtures. Clean the inside and outside of the lenses and re-install.,Point Source,F,Water staining was observed in the fluorescent light lenses from the roof leaks that have occurred over the years.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Catharine ES,1250,4,3/8/13,Room 310,,Scrape and paint the moisture damaged section of plaster ceiling.,Point Source,M,Moisture damaged paint and plaster was observed in the corner of the room.  The B.E. indicated the roof was recently replaced and this location has not leaked since last spring.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Catharine ES,1250,5,3/8/13,Room 310,,Repair the buckled section of hardwood flooring in the classroom.,Safety,M,A section of hardwood flooring buckled from the roof leaks has the potential to be a tripping hazard.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Catharine ES,1250,6,3/8/13,Room 311,,Scrape and paint the moisture damaged section of plaster ceiling.,Point Source,F,Moisture damaged paint and plaster was observed above the window.,open,3/8/13,NO,,,"39.927280999999994, -75.239793"
Cayuga ES,5490,1,8/7/14,ESOL Room 121,,Replace the water stained ceiling tiles. This location should be monitored on a regular basis and reported for further evaluation if there is a reoccurrence.,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining may have been from the roof leak that was repaired in the room above.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,2,8/7/14,ESOL Room 121,,The flaking paint and plaster should be scrapped and stabilized.  The window sills and floor should be wet wiped as needed.  All work should be completed in accordance with lead safe work practice.,Point Source,F,Flaking paint and plaster was observed around the windows from moisture intrusion.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,3,8/7/14,ESOL Room 220,,Replace the water stained ceiling tiles. This location should be monitored on a regular basis and reported for further evaluation if there is a reoccurrence.,Mold/Moisture,F,"Water stained ceiling tiles were observed.  Reportedly, the staining was from a roof leak that was repaired.",open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,4,8/7/14,ESOL Room 220,,The flaking paint and plaster should be scrapped and stabilized.  The window sills and floor should be wet wiped as needed.  All work should be completed in accordance with lead safe work practice.,Point Source,F,Flaking paint and plaster was observed around the windows from moisture intrusion.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,5,8/7/14,Exterior of Rooms 220 and 121,,An exterior evaluation of the windows and walls adjacent to classrooms 220 and 121 should be conducted and repaired as needed to prevent water intrusion.,Point Source,M,Flaking paint and plaster was observed around the windows from moisture intrusion. Flaking paint and penetrations were observed on the exterior wall.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,6,8/7/14,Hallway outside ESOL 220,,A mold DDC was issued for the remediation of the impacted gypsum ceiling on 7/28/14.,Mold/Moisture,M,Suspect mold growth was observed on a water stained section of gypsum ceiling.  This condition was from a roof leak that was reported to have been repaired.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,7,8/7/14,Stairwell #2,,A mold DDC was issued for the remediation of the impacted wallboard on 7/28/14.,Mold/Moisture,M,"Following the removal of vinyl posters from the walls in the stairwell, mold growth was reported on the gypsum walls under the windows.",open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Cayuga ES,5490,8,8/7/14,Stairwell #2,,An evaluation of the windows and exterior wall adjacent to the stairwell should be conducted and repaired as needed to prevent water intrusion.,Mold/Moisture,M,Elevated moisture content measurements were detected on the gypsum wallboard below the window on the landing between the 2nd and 3rd floors.,open,8/7/14,NO,,,"40.01794699999999, -75.135189"
Central HS,6010,1,7/23/2010,Art Studio Suite,,"Evaluate the newer HVAC ventilation system and perform necessary repairs/modifications to adequately ventilate this space, especially during the summer months.",Ventilation,M,Completed per Bob Hunter,closed,11/19/2010,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,2,7/23/2010,"Art Studio Suite; Rooms 3, 8, 9",,Clean and disinfect the mold growth located on the deactivated house fan duct work.,Mold/Moisture,M,Completed per Bob Hunter,closed,11/19/2010,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,3,7/23/2010,"Art Studio Suite; Rooms 8, 9",,Clean and disinfect the mold growth located on the concrete decking.,Mold/Moisture,M,Completed per Bob Hunter,closed,11/19/2010,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,4,9/15/11,Art Room 008,,Clean and disinfect the concrete decking exhibiting mold growth.  ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,5,9/15/11,Art Room 008,,Clean and disinfect the all sides including the top of the metal duct work. ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,6,9/15/11,Art Room 008,,Remove the fiberglass pipe insulation exhibiting mold growth. ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,7,9/15/11,Art Room 008,,Remove the asbestos containing pipe fitting associated with the moldy fiberglass insulation. ,Mold/Moisture,M,An Asbestos  DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,8,9/15/11,Art Room 008,,Evaluate the Art Suite air handler for cooling capability.  ,Mold/Moisture,M,Completed per Maintenance,closed,12/20/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,9,9/15/11,Ceramic Studio 001,,Clean and disinfect the concrete decking exhibiting mold growth. ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,10,9/15/11,Ceramic Studio 001,,Clean and disinfect the all sides including the top of the metal duct work. ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,11,9/15/11,Drafting Studio 003,,Clean and disinfect the concrete decking exhibiting mold growth. ,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,12,9/15/11,Drafting Studio 003,,Clean and disinfect the all sides including the top of the metal duct work exhibiting mold growth.,Mold/Moisture,M,A Mold DDC was issued on 9/5/2011.,closed,9/26/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,13,9/27/11,Room 148 ,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,14,9/27/11,Room 254,,Confirm the leaking roof drain located above the suspended ceiling has been repaired.,Mold/Moisture,F,,closed,3/27/12,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,15,9/27/11,Room 254,,Remove plaster ceiling debris sitting above the ceiling tiles and stabilize the section of plaster ceiling in danger of falling.,Mold/Moisture,M,Completed per Maintenance,closed,9/29/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,16,9/27/11,Room 254,,Replace the linoleum flooring with floor tile.,Mold/Moisture,M,Pending the results of the  bulk sample collected from the linoleum floor the DDC will be completed and issued. Completed per Maintenance.,closed,11/10/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,17,9/27/11,Room 254,,Replace the section of fiberglass pipe insulation exhibiting mold growth.,Mold/Moisture,M,Pending the results of the  bulk sample collected from the linoleum floor the DDC will be completed and issued. Completed per Maintenance.,closed,11/10/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,18,9/27/11,Room 254,,Remove and discard the closet shelving unit exhibiting mold growth. ,Mold/Moisture,M,Pending the results of the  bulk sample collected from the linoleum floor the DDC will be completed and issued. Completed per Maintenance.,closed,11/10/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,19,9/27/11,Room 254,,Repaint the plaster wall impacted by the leaking roof drain.,Point Source,M,Complete per Maintenance,closed,12/20/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,20,9/27/11,Room 254,,Remove the loose and flaking paint from the plaster ceiling.,Point Source,M,Complete per Maintenance,closed,12/20/11,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,21,2/7/13,Gymnasium (AHU#4),,Extract the water/glycol mixture from the impacted area under AHU#4.  The mixture should be placed in a 55 gallon drum for disposal.  ,Point Source,F,A water/glycol mixture was observed on the gym floor under AHU#4,closed,2/7/13,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,22,2/7/13,Gymnasium (AHU#4),,"Following repairs, remove the trash can with the water/glycol mixture. The mixture should be placed in a 55 gallon drum for disposal. ",Point Source,F,A trash can was observed on the gym floor with approximately 5 gallon of a water/glycol mixture.,closed,2/7/13,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,23,2/7/13,Gymnasium (AHU#4),,"Repair the leak on AHU#4.  Following repairs, remove the water/glycol from the collection pan located under the unit. The mixture should be placed in a 55 gallon drum for disposal.",Point Source,M,"A dielectric fitting failed on AHU#4 resulting in the slow water/glycol leak from the system. Prior to the B.E.'s arrival in August 2012 a collection pan was installed under the unit to collect the leak.  On 1/29/13 the pan began to overflow and leaked on the gym floor. ",closed,2/7/13,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,24,6/4/14,Gym Lobby,,Repair the damaged section of plaster ceiling.,Point Source,M,A section of damaged plaster ceiling was observed from a roof leak that was repaired.,open,6/4/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,25,6/4/14,Gym North Stairwell (ground level below 051),,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation of this stairwell.,Mold/Moisture,M,The roof over this stairwell leaked and was repaired.  Mold growth was observed on the old basketball backboard. Mold growth may also be present under the old gym mats. Standing water was observed in trash can. Maintenance reported closed.,closed,6/6/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,26,6/4/14,Gym Storage Room 066,,Conduct roofing evaluations of the play deck over the storage room and the adjacent gym lobby roof. Repair as needed to prevent water intrusion.,Mold/Moisture,M,Water intrusion was observed on the Ogontz Avenue wall adjacent to the gym lobby roof and below the upper play deck.  Sections of fire proofing next to the impacted wall appeared wet. Coach Drayton indicated this is the first time this closet leaked in the 3 years he has been assigned to this location.,open,6/4/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,27,6/4/14,Gym Storage Room 066,,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation of this closet.,Mold/Moisture,M,"Mold growth was observed on the gym mats, gymnastic equipment, boxes, chairs and other miscellaneous contents. Maintenance reported closed.",closed,6/6/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,28,6/23/14,Room 211 Office,,Remove the paint/plaster debris from the contents and floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint and plaster debris was observed on the contents and floor.,open,6/23/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,29,6/23/14,Room 211 Office,,Repair the damaged plaster ceiling and skim coat on the walls.,Point Source,M,The source of moisture was from a leaking roof drain.  The roof drain was repaired and the teacher reported it has not leaked for approximately three years.,open,6/23/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,30,6/23/14,Room 211 Office,,Remove flaking paint using lead safe work practices and repaint the walls and ceiling.,Point Source,M,Flaking paint was observed throughout the office on the walls and ceiling.,open,6/23/14,NO,,,"40.037420999999995, -75.150256"
Central HS,6010,31,6/23/14,Room 211 Office,,Evaluate the insulation associated with the IT line set.  The condensate drain line may need to be insulated to prevent the occurrence of condensation and water dripping down the walls.,Mold/Moisture,M,"The air conditioning line set and condensate drain associated with the adjacent IT conference room run though this office.  The teacher indicated that during the winter, water condenses on the outside of the condensate drain line and water drips down the walls.",open,6/23/14,NO,,,"40.037420999999995, -75.150256"
Clymer ES,5250,1,9/3/10,Blue Stairwell,,Should be well ventilated following the HEPA vacuuming to remove odors.,Ventilation,F,Completed per KEM.,closed,9/3/10,YES,,,"39.979119000000004, -75.154257"
Clymer ES,5250,2,9/3/10,"Transformer Room, Basement Hallway and Blue Stairwell",,The Ansul powder can be vacuumed using a HEPA vacuum. If the HEPA visually removes the powder there should be no need to wet wipe.  Individuals doing the HEPA vacuuming should wear Tyvek and a dust respirator as the powder can cause irritation when it makes contact with moist skin.  ,Point Source,F,"The relief engineer, Mr. Marco, stated that the hallway and stairwell were mopped by the cleaning staff after the HEPA vacuuming was completed in anticipation of the start of the school year.  However, due to the live wires running across the transformer room connecting the temporary transformer to the buildings electrical system, no mopping was done in the transformer room. ",closed,9/3/10,YES,,,"39.979119000000004, -75.154257"
Clymer ES,5250,3,9/7/10,Basement Hallway,,Approximately 4 ft2 along the hallway wall under a piece of equipment doesn’t appear to have been moved during the cleanup efforts.  It is recommended that the floor along the hallway walls be cleared of material and re-cleaned.  ,Point Source,F,Completed per KEM.,closed,9/3/10,YES,,,"39.979119000000004, -75.154257"
Clymer ES,5250,4,9/7/10,Transformer Room,,Re-clean approximately 6 ft2 right in front of the old transformer,Point Source,F,Completed per KEM.,closed,9/3/10,YES,,,"39.979119000000004, -75.154257"
Comegys ES,1260,1,10/24/12,Room K2,,Replace the ceiling tile impacted mold growth and water staining.,Mold/Moisture,F,"Mold growth was observed on the 2'x2' ceiling  in Room K-2 during the 3 Year Re-inspection by AET, Inc.",open,10/24/12,NO,,,"39.940864999999995, -75.216407"
Comegys ES,1260,2,10/24/12,Room K2,,Evaluate the source of water intrusion and repair or issue a work order as needed.,Mold/Moisture,F,"Mold growth was observed on the 2'x2' ceiling  in Room K-2 during the 3 Year Re-inspection by AET, Inc.",open,10/24/12,NO,,,"39.940864999999995, -75.216407"
Comegys ES    ,1260,3,6/23/14,New Wing,,Replace the water stained and missing ceiling tiles following repairs to the roof.  These areas should be monitored and reported for further evaluation if there is a reoccurrence.,Mold/Moisture,F,"Water stained and missing ceiling tiles were  observed in stairwell #2, the 3rd floor book closet, and the 3rd floor hallway by stairwell #2. ",open,6/23/14,NO,,,"39.940864999999995, -75.216407"
Comegys ES    ,1260,4,6/23/14,Newer Wing ,,Evaluate the roof and associated roof drains at these locations and repair as needed to prevent water intrusion. A roof replacement project is scheduled for the near future.,Mold/Moisture,M,"Water stained and missing ceiling tiles were  observed in stairwell #2, 3rd floor book closet, and the 3rd floor hallway by stairwell #2. ",open,6/23/14,NO,,,"39.940864999999995, -75.216407"
Comegys ES    ,1260,5,6/23/14,Newer Wing Classrooms,,"The CUV's should be evaluated and the outdoor dampers opened during the spring and summer months for increased airflow and ventilation.",Ventilation,F,"The lower window sashes on windows without safety screens were mechanically fastened for safety reasons. Occupants have access to the upper windows for ventilation. The classroom unit ventilators (CUV's) were not running during the evaluation. On days with lower humidity, the CUV's could be used for increased airflow and ventilation.",open,6/23/14,NO,,,"39.940864999999995, -75.216407"
Comegys ES    ,1260,6,6/23/14,Newer Wing Classrooms,,An assessment of the painted surfaces in the newer wing should be conducted.  All flaking paint should be scrapped and stabilized.  Paint chips should be removed from the window sills and floors.  The paint is assumed to contain lead and should be handled in accordance with lead safe work practices. ,Point Source,F,"Flaking paint was observed in several rooms in the newer wing including; 210, 212 and 304.",open,6/23/14,NO,,,"39.940864999999995, -75.216407"
Comegys ES    ,1260,7,6/23/14,Newer Wing Classrooms,,Evaluation above the suspended ceilings should be conducted to determine the source of moisture. Work orders should be issued for repairs. The ceiling tiles should be replaced as needed until the source of moisture is corrected.,Mold/Moisture,F,"Water stained ceiling tiles were observed in several rooms above the windows and near the closets including; 211, 212, 302 and 304. ",open,6/23/14,NO,,,"39.940864999999995, -75.216407"
Comly ES,8370,1,12/19/13,Kitchen,,An asbestos DDC was issued on 12/6/13 for the remediation.,Point Source,M,Damaged asbestos containing pipe insulation was observed in the kitchen.  Closed per Maintenance.,closed,7/9/14,NO,,,"40.12091800000001, -75.009142"
Comly ES,8370,2,12/19/13,Kitchen,,Remove the flaking paint and repair the damaged section of plaster ceiling located above the sink and exhaust hood.,Point Source,M,A section of flaking paint and damaged plaster ceiling was observed above the sink and exhaust hood.  No active leaks were observed during the evaluation.  The staff reported they were not using the exhaust hood at the beginning of the school year which resulted in moisture accumulation along the ceiling from the oven.,open,12/19/13,NO,,,"40.12091800000001, -75.009142"
Conwell,5230,1,9/14/2010,"Rooms 301, 301A",,Ensure the windows in the attic are not left open for an extended period of time or when it is raining.,Mold/Moisture,F,This was communicated to the BE while on-site.,closed,9/14/2010,YES,,,"39.994432, -75.11457300000001"
Conwell,5230,2,9/14/2010,"Rooms 301, 301A",,Replace the water-stained ceiling tiles.,Mold/Moisture,F,,closed,3/26/14,YES,,,"39.994432, -75.11457300000001"
Conwell,5230,3,9/14/2010,"Rooms 301, 301A",,"Scrap and repaint the section of efflorescence and peeling paint on the exterior wall in room 301A (about 10 square feet); Prior to repairs, test the painted surfaces for lead-based paint.",Mold/Moisture,M,Completed per Maintenance,closed,9/7/11,YES,,,"39.994432, -75.11457300000001"
Cook Wissahickon ES,6410,1,8/20/2010,Lobby adjacent to Main Office,,Remove 3 asbestos-containing pipe fittings to complete repairs to the dual temperature return line on the ceiling mounted HVAC unit.,Mold/Moisture,M,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,2,8/20/2010,Lobby adjacent to Main Office,,Remove and replace two linear feet of FGPI exhibiting mold growth on the dual temperature line.,Mold/Moisture,M,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,3,8/20/2010,Room 102,,HEPA vacuum and wipe clean the contents of this room.,Mold/Moisture,F,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,4,8/20/2010,Room 102,,Remove and dispose of the carpeting utilizing critical barriers and a HEPA filtration unit.,Mold/Moisture,M,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,5,8/20/2010,Room 102,,Remove the FGPI exhibiting mold growth; Evaluate and repair the pipe and bleeder valves prior to re-insulation.,Mold/Moisture,M,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,6,8/20/2010,Room 102,,Replace the water-stained ceiling tile and insulate the exposed section on the dual temperature line.,Mold/Moisture,M,Completed per KEM.,closed,10/1/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,7,8/25/2010,Music Room 5 - Office,,Remove and replace less than one square foot of fiberglass pipe insulation exhibiting mold growth and replace the water-stained ceiling tile.,Mold/Moisture,M,Completed per Keith G. (BE),closed,3/14/2011,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,8,8/25/2010,Music Suite Hallway,,Remove and replace approximately 3 square feet of asbestos pipe fitting insulation exhibiting mold growth.,Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/13/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,9,8/25/2010,Practice Room A,,Remove and replace the water-stained fiberglass pipe insulation above the suspended ceiling (approximately 40 linear feet).,Mold/Moisture,M,"CANCEL WO - No mold; therefore, no environmental issue",closed,11/19/2010,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,10,8/25/2010,Practice Room A,,Evaluate and repair the suspected leaking pipe fitting on the dual temperature line prior to re-insulation.,Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,11,10/21/10,Gym Storage Closet,,Repair pipe leak (pipe associated with air handler unit); Remove and replace approximately 4 linear feet of moldy fiberglass pipe insulation.,Mold/Moisture,M,Pipe repaired per KEM. Pipe reinsulated and completed per Keith G. (BE).,closed,3/14/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,12,10/21/10,Kindergarten K-3,,Remove and replace approximately 10 linear feet of water-stained fiberglass pipe insulation; Evaluate and repair pipe as required prior to re-insulation.,Mold/Moisture,M,"Pipe repaired and reinsulated
per KEM.",closed,1/24/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,13,10/21/10,Kindergarten K-3 Book Closet,,Remove and replace approximately 16 linear feet of moldy fiberglass pipe insulation; Evaluate and repair pipe as required prior to re-insulation.,Mold/Moisture,M,Completed per Maintenance.,closed,3/30/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,14,10/21/10,Room 209,,Clean suspected mold growth on cinderblock wall around the classroom sink; Apply caulking around the sink countertop.,Mold/Moisture,M,Mold growth removed and caulk applied around classroom sink per KEM.,closed,1/24/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,15,10/21/10,Vestibule between K-2 and K-3,,Replace one ceiling tile exhibiting mold growth.,Mold/Moisture,F,Ceiling tiles exhibiting mold growth replaced per KEM.,closed,1/24/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,16,10/21/10,Vestibule between K-2 and K-3,,Remove and replace approximately 2 linear feet of moldy fiberglass pipe insulation; Evaluate and repair pipe as required prior to re-insulation.,Mold/Moisture,M,Completed per Maintenance.,closed,3/30/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,17,10/31/11,Room 200,,Discard large note pad adjacent to the file cabinet.,Mold/Moisture,F,,closed,10/31/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,18,10/31/11,Room 200,,Clean water stained wood trim located at the bottom of the windows with a detergent solution.,Mold/Moisture,F,,closed,10/31/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,19,10/31/11,Room 200,,Replace carpeting with vinyl floor tile after the window leaks are corrected.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,20,10/31/11,Room 207,,Clean water stained wood trim located at the bottom of the windows with a detergent solution.,Mold/Moisture,F,,closed,10/31/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,21,10/31/11,Room 207,,Replace carpeting with vinyl floor tile after the window leaks are corrected.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,22,10/31/11,Room 223,,Clean water stained wood trim located at the bottom of the windows with a detergent solution.,Mold/Moisture,F,,closed,10/31/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,23,10/31/11,Room 223,,Replace carpeting with vinyl floor tile after the window leaks are corrected.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,24,10/31/11,Windows,,"Evaluate leaky windows and repair as necessary.  Classrooms 107, 109, 200, 207 and 223 were reported to leak after driving rains.",Mold/Moisture,M,completed per Maintenance,closed,12/20/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,25,8/6/13,"IMC, Cafeteria and Mechanical Room",,Implement the mold and asbestos remediation scope of work.,Mold/Moisture,OEMS/M,Mold growth was observed throughout the IMC and Cafeteria.  Mold growth was also observed on fiberglass and asbestos pipe insulation in the associated mechanical room and on the interior of AHU#6.   An isolation/stabilization scope of work was issued on 7/16/13 and a complete mold and asbestos remediation scope of work was issued on 7/17/13.,closed,9/5/13,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,26,8/6/13,Mechanical Room associated with AHU#5 and AHU#6,,"Following completion of the mold and asbestos remediation, AHU #5 and AHU #6 located in the second floor mechanical room should be evaluated and repaired to prevent excessive humidity and the reoccurrence of mold growth in these rooms.",Mold/Moisture,M,The cafeteria AHU #5 and the IMC AHU #6 are located in the second floor mechanical room above the IMC.  These units appear to causing excessive humidity in the IMC and cafeteria resulting in mold growth on building components and contents. ,closed,8/6/13,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,27,2/5/14,Gymnasium,,"Replace the fan belt on the Righter Street side AHU.  Confirm operation of the AHU on the school yard side, issue work orders as needed for the repair.",Ventilation,F,"During the evaluation, both of the ceiling mounted AHU's were off, the temperature in the gym was 60°F. Reportedly, the unit on the Righter Street side needs a belts and the unit on the school yard side works.  The operable unit was activated, however, the supply air did not feel warm.",closed,3/4/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,28,10/21/10,Kindergarten K-2,,Repair faulty condensate pan which overflows due to clogged drain line; Clear drain line.,Mold/Moisture,F,,open,3/14/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,29,10/21/10,"Rooms 107, 111, 207, 223",,Remove existing carpeting and replace with vinyl composite tile.,Mold/Moisture,M,"Room 111 is completed, all other rooms have not been completed. ",open,9/7/11,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,30,2/5/14,Elevator/Meter Room,,A mold and asbestos DDC was issued on 12/19/2013 for the remediation of the impacted materials.,Mold/Moisture,M,Mold growth was observed asbestos containing pipe fitting insulation. Closed per Maintenance.,closed,7/9/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,31,2/5/14,Elevator/Meter Room,,"Following removal of the impacted materials, an evaluation of the piping should be conducted.  Any deficiencies identified should be repaired prior to re-insulation.",Mold/Moisture,M,The source of moisture impacting the insulation  appears to be from condensation during the air conditioning season.,open,2/5/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,32,2/5/14,Gym Mechanical/Storage Room             (Righter Street Side),,A mold and asbestos DDC was issued on 12/19/2013 for the remediation of the impacted materials.,Mold/Moisture,M,Mold growth was observed on fiberglass pipe insulation and asbestos containing pipe fitting insulation. Closed per Maintenance.,closed,7/9/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,33,2/5/14,Gym Mechanical/Storage Room             (Righter Street Side),,"Following removal of the impacted materials, an evaluation of the piping should be conducted.  Any deficiencies identified should be repaired prior to re-insulation.",Mold/Moisture,M,The source of moisture impacting the insulation  appears to be from condensation during the air conditioning season.,open,2/5/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,34,2/5/14,Gym Mechanical/Storage Room             (School Yard Side),,A mold and asbestos DDC was issued on 12/19/2013 for the remediation of the impacted materials.,Mold/Moisture,M,Mold growth was observed on fiberglass pipe insulation and asbestos containing pipe fitting insulation. Closed per Maintenance.,closed,7/9/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,35,2/5/14,Gym Mechanical/Storage Room             (School Yard Side),,"Following removal of the impacted materials, an evaluation of the piping should be conducted.  Any deficiencies identified should be repaired prior to re-insulation.",Mold/Moisture,M,The source of moisture impacting the insulation  appears to be from condensation during the air conditioning season.,open,2/5/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,36,2/5/14,Gymnasium,,A mold and asbestos DDC was issued on 12/19/2013 for the remediation of the impacted materials.,Mold/Moisture,M,Mold growth was observed asbestos containing pipe fitting insulation. Closed per Maintenance.,closed,7/9/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,37,2/5/14,Gymnasium,,"Following removal of the impacted materials, an evaluation of the piping should be conducted.  Any deficiencies identified should be repaired prior to re-insulation.",Mold/Moisture,M,The source of moisture impacting the insulation  appears to be from condensation during the air conditioning season.,open,2/5/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,38,6/23/14,2nd Floor Mechanical Room (AHU #5 and AHU#6),,"Evaluate the AHU's located in the 2nd floor mechanical room and repair as needed. A request for dehumidifier's in the IMC and Cafeteria to control humidity was issued on 6/10/14.",Ventilation,M,"Elevated relative humidity was measured in the IMC (74%).  Elevated relative humidity was measured on the supply side of the IMC AHU #6 coil (90%).  Outdoor air intake air dampers were closed 100%.  The building’s pneumatic air compressor would not activate, rendering the pneumatic controls inoperable. The FAC manually opened the 3-way valve to see if that would allow flow through the coil, this did not work. A blocked coil or a defective the 3-way valve appeared to be preventing chilled water from flowing through the coil.    This condition is also presumed to be impacting the AHU#5 which supplies the cafeteria. ",open,6/23/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,39,6/23/14,2nd Floor Mechanical Room (AHU #5 and AHU#6),,The AHU piping associated with AHU #5 and AHU #6 should be insulated to prevent condensation/standing water and the potential occurrence of water intrusion in the IMC book room.,Mold/Moisture,OEMS,The supply and return lines associated with AHU #5 and AHU #6 were not insulated. Standing water was observed on the floor from condensation dripping from the piping. This mechanical room does not have a floor drain to allow for drainage. The BE extracts water from the floor on an as needed basis to prevent water from leaking into the IMC book room that is located below.  ,open,6/23/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,40,6/23/14,Room 102,,Replace the water stained ceiling tile and monitor location for new staining.  Further investigation should be performed if the staining reoccurs.,Mold/Moisture,F,A small water stain was observed on a ceiling tile in the corner of the soffit.  The stained area was dry and did not appear to be an active source of water intrusion. Facilities reported closed.,closed,6/27/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,41,6/23/14,Room 109,,Replace the water stained ceiling tile and monitor location for new staining.  Further investigation should be performed if the staining reoccurs.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the soffit.  No signs of mold growth or active water intrusion were identified above the suspended ceiling. Facilities reported closed.,closed,6/27/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,42,6/23/14,Room 109,,"Perform preventative maintenance on the unit ventilator.  The interior of the unit should be vacuumed, wet wiped with a detergent solution, condensate drain checked for blockage, and filters changed.  The rusting on the supply diffuser should be treated with a rust inhibitor and repainted.",Point Source,F,"The unit ventilator's air filter have not been changed since last summer.  Rusting was noted on the supply diffuser. Facilities reported closed.",closed,6/27/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,43,6/23/14,Room 109,,Insulate the unit ventilator piping located above the suspended ceiling feeding the unit on the floor above.,Mold/Moisture,F,"A suspended ceiling tile under the soffit was removed for inspection.  The soffit contains piping associated with the unit ventilator's.  No signs of mold growth or active water intrusion were observed. The foam insulation feeding the unit ventilator on the floor above was not fastened properly and insulation was missing from the elbow.  Facilities reported closed.",closed,6/27/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,44,6/23/14,Room 109,,An evaluation of the windows should be conducted and repairs performed as needed to prevent water intrusion.,Mold/Moisture,M,The teacher reported that the classroom windows leak when it rains.  No evidence of  mold growth was observed on building materials around the windows.,open,6/23/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,45,7/15/14,Gymnasium,,An evaluation of the piping and associated insulation should be conducted to determine the root cause.  A plan of action should be developed to fix the source of moisture and replace the impacted pipe insulation.,Mold/Moisture,M,Water staining and mold growth was observed on the pipe insulation.,open,7/15/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,46,7/15/14,Gymnasium      ,,"A mold a DDC was issued on 7/15/14 for the remediation. As an interim control, the impacted lines will be encapsulated until the root cause of moisture can be identified and repaired.",Mold/Moisture,M,"Approximately, 40 LF of mold growth was distributed along 108 LF of the fiberglass and  insulated piping. Confirmed asbestos containing pipe fitting insulation and assumed saddle block insulation were observed along these line.",open,7/15/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,47,7/15/14,Hallway leading to the Gymnasium,,Discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed to complete repairs.  Replace the ceiling tile once repairs have been made.,Mold/Moisture,F,Mold growth and water staining was observed on a suspended ceiling tile.,open,7/15/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,48,7/15/14,Music Room ,,Discard the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed to complete repairs.  Replace the ceiling tile once repairs have been made.,Mold/Moisture,F,Water stained ceiling tiles were observed in the music room.,open,7/15/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,49,7/15/14,Music Room Vestibule,,Discard the water stained ceiling tile.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed to complete repairs.  Replace the ceiling tile once repairs have been made.,Mold/Moisture,F,A water stained ceiling tile was observed in the vestibule leading to the music room.,open,7/15/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,50,8/7/14,Music Room 5 Office,,Replace the impacted ceiling tile.,Mold/Moisture,F,Mold growth was observed on a suspended ceiling tile.  The source of moisture was from a pipe leak on the bubbler in the first floor hallway that was repaired.,open,8/7/14,NO,,,"40.02259300000001, -75.20702300000002"
Cook Wissahickon ES,6410,51,8/7/14,Music Room 5 Office,,An asbestos DDC was issued on 7/18/14 for the removal of the impacted pipe fittings.,Mold/Moisture,M,Mold growth was observed on asbestos containing pipe fittings located above the suspended ceiling.  The source of moisture was from a pipe leak on the bubbler in the first floor hallway that was repaired.,open,8/7/14,NO,,,"40.02259300000001, -75.20702300000002"
Creighton,7240,1,11/10/11,Room 212,,Consideration should be given to relocate the occupants of this room to a classroom.,Point Source,F,closed per Facilities,closed,1/25/12,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,2,11/10/11,Room 212,,Evaluate and confirm the roof drain was repaired and is no longer leaking.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,3,11/10/11,Room 212,,Evaluate the exterior brick pointing and make repairs as needed to stop the moisture intrusion.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,4,11/10/11,Room 212,,Clean and disinfect the plaster wall exhibiting mold growth and encapsulate.  A mold DDC was submitted on 10/28/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,5,11/10/11,Room 212,,Repair the moisture damaged plaster ceiling located around the roof drain.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,6,11/10/11,Room 212,,Repair the moisture damaged plaster wall located under the window.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,YES,,,"40.034303, -75.10517799999998"
Creighton,7240,7,11/10/11,Room 212,,Clean the water staining from the built-in shelving unit. A mold DDC was submitted on 10/28/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/20/11,YES,,,"40.034303, -75.10517799999998"
Crossan ES,8230,1,6/12/13,Room 10,,"Remove and replace the 10'x10' section of moisture damaged hardwood flooring adjacent to the classroom projector.",Mold/Moisture,M,"On 5/21/13, cupping was observed on the hardwood flooring and slightly elevated moisture content was detected.  Following this visit, a dehumidifier was installed to extract moisture and dry the flooring. During the 6/4/2013 follow-up evaluation, the staff reported the dehumidifier condensate collection bucket overflowed resulting in additional moisture damage to the hardwood flooring.  Elevated moisture content readings were detected in a 10'x 10' area adjacent to the classroom smart board.   ",closed,10/1/13,YES,,,"40.06215600000001, -75.08138199999999"
Crossan ES,8230,2,6/12/13,Room 9,,"Remove the vinyl floor tile and plywood underlayment.  Clean, disinfect and dry the substrate.  Fans and dehumidifiers should be used to dry the substrate.  A mold DDC was issued on 5/21/13 for the remediation. Completed.",Mold/Moisture,M,OEMS conducted an evaluation on 5/21/2013 and observed mold growth on the plywood underlayment and detected elevated moisture content readings on the flooring throughout the room.,closed,6/12/13,YES,,,"40.06215600000001, -75.08138199999999"
Crossan ES,8230,3,6/12/13,Room 9A,,"Remove the 12'x12' section of vinyl floor tile and plywood underlayment from the entrance to the first column.  A mold DDC was issued on 5/21/13 for the remediation.",Mold/Moisture,M,Sections of the flooring bulged and elevated moisture content reading were detected on the flooring in the front of the room from the entrance to the first column. ,closed,8/16/13,YES,,,"40.06215600000001, -75.08138199999999"
Crossan ES,8230,4,9/20/13,"1st Floor Hallway outside the Principal's Office",,Scrape loose and flaking paint from the 1st floor hallway.,Point Source,F,Flaking paint was observed on the wall and ceiling.,closed,10/1/13,YES,,,"40.06215600000001, -75.08138199999999"
Crossan ES,8230,5,9/20/13,Main Lobby,,Scrape loose and flaking paint from the ceiling in the main lobby.,Point Source,F,Flaking paint was observed on the ceiling of the main lobby.,closed,10/1/13,YES,,,"40.06215600000001, -75.08138199999999"
Crossan ES,8230,6,9/20/13,Room 3,,Scrape loose and flaking paint from the classroom ceiling. ,Point Source,F,Flaking paint was observed on the classroom ceiling.,closed,10/1/13,YES,,,"40.06215600000001, -75.08138199999999"
Dick ES,4270,1,12/4/13,Building Ceiling Fans,,Vacuum dust accumulation from the ceiling fan blades and wet wipe to removal fine particulate.,Point Source,F,"Particulate accumulation was observed on the ceiling fan blades in rooms 101, 104,109, 111 and 112.  This is a potential asthma trigger for occupants.  FAC reported closed.",closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,2,12/4/13,Cafeteria,,A mold Design Data Collection (DDC) package was issued on 11/19/13 for the remediation.,Mold/Moisture,OEMS,Mold growth was observed in a couple areas on the cafeteria ceiling. The presumed source of moisture is from condensation and/or steam leaks in the crawlspace.,closed,12/31/13,NO,,,"39.986613999999996, -75.17364599999999"
