Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Dick ES,4270,3,12/4/13,Gym Roof Drain,,The gymnasium roof drains should be checked for blockage and cleared as needed.,Mold/Moisture,F,Standing water was observed on the gym roof at a roof drain. The drain line appeared to be clogged. FAC reported closed.,closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,4,12/4/13,Room 104,,Remove ceiling fans from this room.,Safety,M,One of the two ceiling fans in the room was not  secured properly to the housing.  FAC reported closed.,closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,5,12/4/13,Room 203,,The flaking paint should be scraped from the ceiling and repainted as needed.,Point Source,F,Flaking paint was observed on the ceiling in the corner of the room. FAC reported closed.,closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,6,12/4/13,Room 207,,The flaking paint should be scraped from the ceiling and repainted as needed.,Point Source,F,Flaking paint was observed on the ceiling at a pipe penetration.  FAC reported closed.,closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,7,12/4/13,Room 208,,The flaking paint should be scraped from the ceiling and repainted as needed.,Point Source,F,Flaking paint was observed on the ceiling along the window wall.  The occupant reported the damaged paint was from a steam leak that occurred in the room above. FAC reported closed.,closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,8,12/4/13,"Second Floor Boy's Room",,"An asbestos DDC was prepared by AET who observed the damage during the AHERA Surveillance on November 6, 2013.",Point Source,OEMS,"Damage to an asbestos containing pipe fitting was observed in the boy's room.  This damage was observed by AET during the AHERA Surveillance on November 6, 2013. Maintenance reported closed.",closed,4/25/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,9,12/4/13,Stairwell #3 ,,A mold Design Data Collection (DDC) package was issued on 11/19/13 for the remediation.,Mold/Moisture,OEMS,Mold growth was observed on the ceiling of the ground floor stairwell adjacent to the crawlspace entrance door. The presumed source of moisture is from condensation and/or steam leaks in the crawlspace.,closed,12/31/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,10,12/4/13,Bathroom Exhaust Fans,,The bathroom exhaust fans should be evaluated and repaired or replaced as needed.,Ventilation,M,"The rooftop exhaust fans for the 1st, 2nd and 3rd floor bathrooms were not operational.  The B.E. reported the exhaust fan motors need to be replaced. ",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,11,12/4/13,Boiler #1,,Provide bolts for the Building Engineer to secure the access panel on boiler #1.,Ventilation,M,"The bolts securing the access panel on boiler #1 were missing.  Without these bolts, the boiler cannot be activated. Closed per 4270-11 report.",closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,12,12/4/13,Boiler Room ,,Evaluate seals on boiler gaskets and issue work orders as needed for the repair.,Ventilation,F,The B.E. indicated the boilers give off a strong combustion odor in the morning during start-up.  He reported headaches after starting the boiler and has concerns regarding a potential low-level carbon monoxide leak.,closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,13,12/4/13,Boiler Room ,,"An asbestos DDC was prepared by AET who observed this condition during AHERA Surveillance on November 6, 2013.",Mold/Moisture,OEMS,Mold growth was observed on asbestos containing pipe insulation. The presumed source of moisture is from hot water and steam returning to the boiler room due to faulty steam traps.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,14,12/4/13,Boiler Room ,,Remove flaking paint from the boiler room.,Point Source,OEMS,"Flaking paint was observed throughout the boiler room on the walls, ceiling and piping.",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,15,12/4/13,Boiler Room ,,Provide support for the remediation of the broken light tubes.,Point Source,OEMS,Broken fluorescent light tubes were observed at the bottom of the boiler room steps. Closed per 4270-15 report.,closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,16,12/4/13,Building Hallway Relief Grilles,,Vacuum dust accumulation from the relief grilles and wet wipe to removal fine particulate.,Point Source,F,Particulate accumulation was observed on the hallway relief grilles in the building.  This is a potential asthma trigger for occupants.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,17,12/4/13,Building Pest Control,,"Integrated Pest Management activity should be increased in the building particularly in rooms 202, 205 and 302.",IPM,M,"During the evaluation, the PFT building representative indicated that he has received several complaints relative to mouse droppings in rooms 202, 205 and 302.",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,18,12/4/13,Building Steam Traps,,A steam trap evaluation of the building should be conducted and traps replaced as needed.,Ventilation,F,"A significant amount of mold growth was observed on the asbestos pipe insulation in the boiler room.  Flaking paint was observed throughout the boiler room on the ceiling, walls and pipes.  During the evaluation, hot water and steam was pouring out of the condensate return line onto the floor of the boiler room which may be due to faulty steam traps.",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,19,12/4/13,Building Thermal Control,,Evaluate the ATC system and issue work orders as needed for repair.  The outdoor temperature control sensor associated with the boilers should also be evaluated and work orders issued for repair as needed.,Ventilation,F,"During the evaluation, several occupants indicated during the heating season, classrooms are either freezing of extremely hot. The B.E. indicated the Automatic Temperature Control (ATC) system is no longer functioning and attempts to control temperature by turning the classroom unit ventilators on and off on an as needed basis.  ",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,20,12/4/13,Building Unit Ventilators Air Filters,,Replace the unit ventilator air filters in the building and maintain a replacement schedule.,Ventilation,F,The B.E. indicated the unit ventilator air filters need to be replaced.  Closed per 4270-20 report.,closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,21,12/4/13,Cafeteria,,The flaking paint should be scraped from the ceiling and repainted as needed.,Point Source,F,Flaking paint was observed on the ceiling in the cafeteria. Closed per 4270-21 report.,closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,22,12/4/13,Crawlspace,,Evaluate the crawlspace for steam leaks and issue work orders as needed for repair.  Insulate sections of steam supply lines as needed.,Mold/Moisture,F," Condensation was observed on the walls and ceiling adjacent the cafeteria air handler.  No obvious steam leaks were observed, however, pinhole steam leaks may be contributing to the condensation. Un-insulated sections of steam lines were observed next to the air handler.",open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,23,12/4/13,Crawlspace,,Repair the leak on the waste line in the crawlspace under room 112.,Mold/Moisture,M,A leak on a waste line was observed in the crawlspace under room 112. Closed per 4270-23 report.,closed,6/18/14,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,24,12/4/13,Crawlspace,,A mold Design Data Collection (DDC) package was issued on 11/19/13 for the remediation.,Mold/Moisture,OEMS,Mold growth was observed on cardboard boxes near the crawlspace entrance on the cafeteria side.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,25,12/4/13,Gym,,Secure access panel on radiator.,Safety,F,The access panel on one of the radiators was not secured properly.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,26,12/4/13,Gym Ceiling,,The flaking paint should be scraped from the ceiling and repainted as needed.,Point Source,F,Areas of flaking paint were observed on the gym ceiling.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Dick ES,4270,27,12/4/13,Oil Pump Room,,"An asbestos DDC was prepared by AET who observed the damage during the AHERA Surveillance on November 6, 2013.",Point Source,OEMS,A damaged asbestos containing pipe fitting was observed in the oil pump room.,open,12/4/13,NO,,,"39.986613999999996, -75.17364599999999"
Disston ES,8240,1,2/9/2011,Trailer #1,,Clean wall mounted return grille with a detergent solution.,Ventilation,F,"Completed as per BE, Ed F.",closed,2/11/11,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,2,2/9/2011,Trailer #1 ,,Replace air filter with the appropriate size. The filters should be changed on a regular basis.,Ventilation,F,"Completed as per BE, Ed F.",closed,2/11/11,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,3,2/9/2011,Trailer #1 ,,Clean ceiling mounted supply diffusers with a detergent solution. ,Ventilation,F,"Completed as per BE, Ed F.",closed,2/11/11,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,4,2/9/2011,Trailer #1 ,,Inspect the fresh air damper for operation and ensure it is not seized. ,Ventilation,M,The fresh air damper was found to be not operating properly. It has been freed and is now operating properly. ,closed,7/28/11,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,5,2/9/2011,Trailer #1 ,,Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants.  ,Ventilation,OEMS,"Per meeting with OEMS on 5/24/2011, KEM will calculate CFM in cooling mode with doors and windows closed during occupancy and compare to the number of occupants.",open,7/28/11,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,6,5/14/14,"Boy's Room next to Room 104",,A mold DDC was issued on 4/29/14 for the remediation of this bathroom soffit.,Mold/Moisture,M,Localized mold growth was observed on the gypsum wallboard soffit located next to the exhaust vent and above the sink.  Moisture contents measurements of the soffit were non-detectable. No active signs of moisture intrusion were observed. No signs of mold growth were observed inside the soffit.  This condition is not related to the back-up that occurred in Room 105.  It may have been from a former leak or spill that occurred in the bathroom on the floor above.,open,5/14/14,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,7,5/14/14,"Girl's Room next to Room 105",,A mold DDC was issued on 4/29/14 for the remediation of this bathroom soffit.,Mold/Moisture,M,Distributed mold growth was observed on the gypsum soffit located above the toilets.  Moisture contents measurements of the gypsum wallboard were non-detectable. No active signs of moisture intrusion were observed.  This condition is not related to the back-up that occurred in Room 105.  It may have been from a former leak or spill that occurred in the bathroom on the floor above.,open,5/14/14,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,8,5/14/14,Room 105,,The former drinking water fountain drain line should be capped to prevent a reoccurrence at this location.,Mold/Moisture,M,The Building Engineer indicated the area impacted by the back-up was cleaned and disinfected with a germicidal solution.  The moisture content measurements of the hardwood flooring at the impacted area were within acceptable parameters.  No unusual odors were detected and no signs of mold growth were observed. Closed per 8240-8 report.,closed,7/14/14,NO,,,"40.028267, -75.04676300000001"
Disston ES,8240,9,5/14/14,Room B-4,,"Replace the water stained and loose 1'x1' suspended ceiling tiles located in this room.",Mold/Moisture,M,"A back-up occurred in Room 105's bathroom on the sanitary line located above Room B-4.  Water backed-up from lowest point which was the at the former drinking water fountain drain line located in room 105 adjacent to the bathroom.  This line was cut at the floor when the fountain was removed and was never capped. The Building Engineer reported following the back-up, all impacted surfaces in Room B-4 were cleaned and disinfected with a germicidal solution.  During the evaluation, the classroom and the space above the  suspended ceiling was inspected.   No unusual odors were detected and no signs of mold growth were observed.  However, water stained and loose 1'x1' ceiling tiles were observed.",open,5/14/14,NO,,,"40.028267, -75.04676300000001"
Dobbins HS,4060,1,8/31/11,Classroom 211,,A leak from the Bakery Shop located on the floor above classroom 211 has resulted in mold growth on the concrete ceiling.  The leak in the Bakery Shop has been repaired.  There are three areas on the ceiling exhibiting mold growth.  Clean and disinfect the identified mold growth.,Mold/Moisture,M,Completed per Maintenance,closed,8/31/11,NO,,,"39.994856, -75.166993"
Dobbins HS,4060,2,11/15/13,Basement Central Store Room,,Repair the active steam leak in this room.,Mold/Moisture,M,An active steam leak was observed on the radiator in this room.  This storage room is labeled central store room and is no longer in use. Maintenance reported closed.,closed,5/16/14,No,,5/16/14,,"39.994856, -75.166993"
Dobbins HS,4060,3,11/15/13,Basement Central Store Room,,A mold Design Data Collection (DDC) package was issued on 10/25/13 for the remediation. An asbestos DDC was also issued on 10/25/13 for the removal of ACPI in this room that will be impacted by the mold remediation process.,Mold/Moisture,M,"Mold growth was observed throughout this store room on contents, built-in shelving, ceiling, walls and floor.  This storage room is labeled central store room and is no longer in use. Maintenance reported closed.",closed,5/16/14,No,,5/16/14,,"39.994856, -75.166993"
Dobbins HS,4060,4,11/15/13,6th Floor Southeast Stairwell,,"Evaluate the roof and attic above the southeast stairwell and repair as needed to prevent moisture intrusion. Asbestos containing pipe insulation is present in the attic, proper PPE and training is required for access.",Mold/Moisture,M,Moisture appears to be infiltrating from the attic/roof located above this room. ,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,5,11/15/13,6th Floor Southeast Stairwell,,Repair the moisture damaged plaster following repairs to the roof.,Mold/Moisture,M,Moisture damaged plaster ceiling and walls were observed in this stairwell.,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,6,11/15/13,Building Wide,,Conduct an OEMS/NIOSH survey of the building.,Mold/Moisture,OEMS,The School Principal reported concerns regarding the air quality in the building.  She indicated that over the last 3 weeks she has been  experiencing sinus headaches consistently while in the building. She reported that during a typical school day she spends time in various locations throughout the building and cannot be limited to one or two areas.,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,7,11/15/13,Room 602,,"Evaluate the roof and attic above room 602 and repair as needed to prevent moisture intrusion. Asbestos containing pipe insulation is present in the attic, proper PPE and training is required for access.",Mold/Moisture,M,An active roof leak was reported by the occupant of this room.,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,8,11/15/13,Room 602,,Repair the moisture damaged plaster following repairs to the roof.,Mold/Moisture,M,Moisture damaged plaster ceiling and walls were observed throughout this room. ,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,9,11/15/13,Room 608 Storage Room,,"Evaluate the roof and attic above room 608 and repair as needed to prevent moisture intrusion. Asbestos containing pipe insulation is present in the attic, proper PPE and training is required for access.",Mold/Moisture,M,Moisture appears to be infiltrating from the attic/roof located above this room. ,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,10,11/15/13,Room 608 Storage Room,,Repair the moisture damaged plaster following repairs to the roof.,Mold/Moisture,M,Moisture damaged plaster ceiling and walls were observed adjacent to the exterior wall.,open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,11,11/15/13,Room 609,,"Evaluate the roof and attic above room 609 and repair as needed to prevent moisture intrusion. Asbestos containing pipe insulation is present in the attic, proper PPE and training is required for access.",Mold/Moisture,M," Moisture appears to be infiltrating from the attic/roof located above this room. This room is currently not occupied, however, it's planned to be used as swing space during the upcoming major renovation project.",open,11/15/13,No,,,"39.994856, -75.166993"
Dobbins HS,4060,12,11/15/13,Room 609,,Repair the moisture damaged plaster following repairs to the roof.,Mold/Moisture,M,"Moisture damaged plaster ceiling and walls were observed throughout this room.  This room is currently not occupied, however, it's planned to be used as swing space during the upcoming major renovation project.",open,11/15/13,No,,,"39.994856, -75.166993"
Duckrey ES,4460,1,9/12/2010,Basement Music Room Closet,,Repaint the ceiling and affected portions of the walls with a water sealant product.,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,2,9/12/2010,Basement Music Room Closet,,Replace the wood door exhibiting mold growth.,Mold/Moisture,F,The door was cleaned and painted.  ,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,3,9/12/2010,Basement Music Room Closet,,Remove any remaining standing water from the floor.,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,4,9/12/2010,Basement Music Room Closet,,Remove and replace approximately 275 square feet of missing or popped VAT tiles.,Mold/Moisture,F,"The VAT was removed completing the environmental issue, tile not replaced.",closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,5,9/12/2010,Basement Music Room Closet,,Remove approximately 450 square feet of cracking and peeling paint from the ceiling and portions of the walls (test for lead prior to the implementation of remedial actions).,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,6,9/12/2010,Room 118,,Determine and address the cause of the active leak associated with the unit-ventilator.,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,7,9/12/2010,Room 118,,Replace the FGPI exhibiting water staining on the dual-temperature lines above the suspended ceiling.,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,8,9/12/2010,Room 118,,Replace 5 ceiling tiles with visible mold growth.,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,9,9/12/2010,Room 218,,Install a condensate drip pan on the unit-ventilator.  ,Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,10,9/12/2010,Room 219,,"Once the drip pan has been installed, reopen the closed isolation valve.",Mold/Moisture,F,Completed per KEM.,closed,12/15/2010,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,11,10/31/11,Head Start            (air handler room),,Remove and replace the fiberglass duct insulation located in the Head Start air handler room. A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,12,10/31/11,Head Start            (air handler room),,Remove and replace the fiberglass pipe insulation located in the Head Start air handler room. A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,13,10/31/11,Head Start            (air handler room),,Clean the interior and exterior of the Head Start air handler.  A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,14,10/31/11,Head Start Room 121B and 121A,,Evaluate the source of moisture.  Replace the water stained ceiling tiles and monitor for new staining.,Mold/Moisture,F,completed per Facilities,closed,12/13/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,15,10/31/11,Head Start Room 121B and 121A,,Clean the interior and exterior of the Head Start unit ventilator.  A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,16,10/31/11,Head Start Room 121B and 121A,,Discard the plywood access panels adjacent to the unit ventilator.  A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,17,10/31/11,Head Start Room 121B and 121A,,Remove approximately 1 foot of drywall around the unit ventilator.   A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,18,10/31/11,Music Room,,Initiate IPM activities in the Music Room.,IPM,M,on-going,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,19,10/31/11,Music Room            (rear hallway),,Remove and replace the drywall exhibiting mold growth in the music suite rear hallway.   A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,20,10/31/11,Music Room (storage closet),,Discard the metal shelving units and contents located within the Music Room storage closet.,Mold/Moisture,F,Per Facilities the metal cabinets were removed from the closet.  ,closed,1/9/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,21,10/31/11,Music Room (storage closet),,Remove and replace the fiberglass pipe insulation located in the Music Room storage closet. A mold DDC was submitted on 10/24/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,22,1/9/12,Kindergarten Air Handler Room,,Re-insulate the piping and duct work located in the Kindergarten Air Handler Room.,Mold/Moisture,M,Completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,23,1/9/12,Music Room,,Clean water staining from the light covers or replace.,Mold/Moisture,F,"Completed, per Facilities",closed,1/20/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,24,1/9/12,Music Room,,A mold DDC for the removal of the water stained and moldy pipe insulation was issued on 12/27/2011.,Mold/Moisture,M,,closed,3/1/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,25,1/9/12,Music Room,,Install a dehumidifier in the Music Room to assist with keeping this room dry.  This is included on the mold DDC issued on 12/27/2011.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,26,1/9/12,Music Room,,Replace missing pipe insulation located above the suspended ceiling following completion of the mold DDC that was issued on 12/27/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,27,1/9/12,Music Room,,Remove the section of sheetrock wall.  A mold DDC for the removal of the compromised sheetrock wall was submitted on 12/27/2011.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,28,1/9/12,Music Room Back Hallway,,Replace the water stained ceiling tiles and evaluate the source of moisture.  ,Mold/Moisture,F,Completed per Facilities,closed,1/20/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,29,1/9/12,Music Room Back Hallway,,A mold DDC for the removal of the sheetrock remnant was issued on 12/27/2011.,Mold/Moisture,M,Completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,30,1/9/12,Music Room Back Hallway,,A mold DDC for the cleaning of the mold observed on the caulk joint was issued on 12/27/2011.,Mold/Moisture,M,Completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,31,1/9/12,Music Room Closet,,Locate shut off valve to prevent chilled water from passing through the heating convector in the music room closet.  ,Mold/Moisture,F,"Facilities reported that an isolation valve was not found. The BE will discuss with FAC regarding a work order to cap off the heating convector to prevent chilled water from passing through. During a site visit on 6/10/13, condensation was not observed on the convector.",closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,32,1/9/12,Music Room Closet,,"Remove the remaining 9""x9"" floor tiles located in the closet. An asbestos DDC was issued on 12/27/2011.",Point Source,M,completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,33,1/9/12,Music Room Closet,,Disinfect and encapsulate the lower portion of the concrete wall.  A mold DDC was issued on 12/27/2011.,Mold/Moisture,M,completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,34,1/9/12,Music Room Closet,,Remove the water stained fiberglass pipe insulation. This is included on the mold DDC issued on 12/27/2011. ,Mold/Moisture,M,completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,35,1/9/12,Music Room Closet,,Reinsulate the supply and return lines located in the music room closet.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,36,1/9/12,Music Suite,,Perform throughout cleaning of the Music Suite over the holiday break.,Point Source,F,Completed per Facilities,closed,1/20/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,37,1/9/12,Room 118,,Evaluate the unit ventilator on the floor above for leaks from the condensate pan and or drain line.,Mold/Moisture,F,Completed per Facilities,closed,1/20/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,38,1/9/12,Room 118,,A mold DDC was issued on 12/27/2012 for the removal of the moldy fiberglass pipe insulation,Mold/Moisture,M,completed,closed,2/3/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,39,1/9/12,Room 118,,Re-insulate the pipes located above the suspended ceiling following completion of the mold DDC and evaluation of the unit ventilator on the floor above.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,40,1/9/12,Room 126,,Evaluate the moisture source and replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,1/20/12,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,41,12/13/12,2nd Floor Mechanical Room,,A mold DDC was issued for the remediation of the observed mold growth on 11/5/2012.,Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation. The source of moisture appears to be deteriorated piping.,closed,2/12/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,42,12/13/12,Art Room,,Replace the missing and water stained ceiling tiles and monitor for new staining.  New staining should be reported for evaluation and repair.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,43,12/13/12,Art Room,,Clean or repaint the water stained block wall under the impacted area.,Mold/Moisture,F,Water staining was observed on the block wall located under the impacted area.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,44,12/13/12,Art Room,,Replace or paint the rusted suspended ceiling track.  ,Point Source,F,Rusting was observed on the suspended ceiling track under the impacted area.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,45,12/13/12,Art Room,,A mold DDC was issued for the remediation of the observed mold growth on 11/5/2012.,Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation located above the suspended ceiling.  The source of moisture appears to be related to a faulty unit ventilator condensate pan in the room above (117).,closed,2/12/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,46,12/13/12,Music Room,,"Replace or paint the rusted suspended ceiling track, clean water staining from the light covers and replace ceiling tiles as needed.",Point Source,F,Rusting on suspended ceiling track and water staining on the light lenses were observed.  This condition was caused by condensation from un-insulated or partially insulated lines. ,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,47,12/13/12,Music Room,,Replace the water stained ceiling tiles located in the back hallway.,Mold/Moisture,F,Water stained ceiling tiles were observed in the back hallway area.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,48,12/13/12,Music Room,,Replace the sheetrock wall exhibiting mold growth.  A DDC was issued on 11/5/2012.,Mold/Moisture,M,Mold growth was observed on the sheetrock wall and behind the cove base molding.  Water ran through the ceiling and down the wall from a faulty condensate pan in the room above (123A).  The condensate pan in room 123 A was repaired.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,49,12/13/12,Music Room,,Replace the missing sections of pipe insulation located above the suspended ceiling.,Mold/Moisture,M,"During a site visit on 6/10/13, the BE reported the lines were insulated above the ceiling.",closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,50,12/13/12,Music/Pre-K AHU,,Evaluate and repair the air handler associated with the music suite and the pre-k room.,Ventilation,M,The air handler unit associated with the music suite and the pre-k room is not operational.  The B.E. the unit ventilator provides heating and cooling to this room and the AHU is not needed.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,51,12/13/12,Room 118,,A mold DDC was issued for the remediation of the observed mold growth on 11/5/2012.,Mold/Moisture,M,Mold growth was observed on the cork board located above the closet and on the folding table located inside the closet.,closed,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,52,9/12/2010,Basement Music Room Closet,,"Insulate approximately 30' of ceiling-mounted dual temperature lines.",Mold/Moisture,F,"During a site visit on 6/10/13, a 20 foot section of insulation was missing from on of the dual temperature lines.",open,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,53,1/9/12,Exterior ,,Caulk the exterior masonry joint located along the rear wall adjacent to the Head Start Mechanical Room and above the Music Room closet.,Mold/Moisture,M,,open,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,54,1/9/12,Room 126,,Properly install and fit the return air filter on the unit ventilator.  ,Point Source,F,Completed per Facilities,open,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,55,12/13/12,Room 117,,Evaluate and repair the unit ventilator condensate pan in room 117.,Mold/Moisture,M,"The unit ventilator condensate pan reportedly leaks into the art room during the cooling season. During a site visit on 6/10/13, water was observed dripping on the floor.",open,6/10/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,56,6/19/13,Art Room,,Evaluate the unit ventilator in room 117 and repair as needed to prevent condensate from impacting the art room.,Mold/Moisture,F,"When the ceiling tile above the unit ventilator was moved for inspection, condensate began  dripping from the ceiling.",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,57,6/19/13,Art Room,,Evaluate above the suspended ceiling for the source of moisture and issue work orders as needed for repair.  Replace the stained ceiling tile.,Mold/Moisture,F,A water stained suspended ceiling tile was observed in this room.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,58,6/19/13,Art Room,,Evaluate the unit ventilator for source of the noise and repair as needed.,Point Source,M,"The unit ventilator's fan was making a very loud and distracting noise. The B.E. placed cinderblocks against the cabinet to help isolate the noise.",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,59,6/19/13,Basement Facilities Hallway,,Remove and replace the missing and water stained suspended ceiling tiles.,Mold/Moisture,F,Water stained and missing suspended ceiling tiles were observed.  The B.E. indicated a flood occurred a couple months ago in the pipe chase on the first floor and impacted the ceiling tiles.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,60,6/19/13,Basement Facilities Hallway,,"Remove and replace the loose and missing 9""x9"" floor tile.",Point Source,M,"Loose and missing  9""x9"" floor tile was observed.  The B.E. indicated water from a ruptured heating line the crawlspace ran from the crawlspace in the hallway impacting the floor tile.  ",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,61,6/19/13,Conference Room (first floor),,Remove the water stained pipe insulation and re-insulate the lines to prevent condensation.  ,Mold/Moisture,F,Water stained and missing pipe insulation was observed above the suspended ceiling and below room 201. The AHERA Management Plan indicated the pipe fitting insulation was sampled and found not to contain asbestos on the first floor. ,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,62,6/19/13,Hallway outside Room 218,,Evaluate above the suspended ceiling for the source of moisture and issue work orders as needed for repair.  Replace the stained ceiling tile.,Mold/Moisture,F,A water stained suspended ceiling tile was observed in the hallway.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,63,6/19/13,Music Room Closet,,Insulate the section of dual temperature line in the music room closet.,Mold/Moisture,F,A section of pipe insulation was missing from one of the dual temperature lines resulting in condensation forming along the pipe and dripping on the floor.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,64,6/19/13,Room 117,,Evaluate above the suspended ceiling for the source of moisture and issue work orders as needed for repair.  Replace the stained ceiling tile.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the corner of this room adjacent to the storage closet.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,65,6/19/13,Room 117,,Repair the unit ventilator return air tray and install an air filter.,Ventilation,M,The lower return tray was missing from the unit ventilator and the return air filter was resting on the floor. Without the lower tray to hold the filter in place the return air cannot be filtered.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,66,6/19/13,Room 118,,Evaluate the unit ventilator for deficiencies relative to the air condition system and repair as needed.,Mold/Moisture,F,"During the evaluation, the floor was damp and water droplets were observed in several locations.  The relative humidity in this room was 82% during the evaluation.",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,67,6/19/13,Room 118,,Evaluate above the suspended ceiling for the source of moisture and issue work orders as needed for repair.  Replace the water stained ceiling tile.,Mold/Moisture,F,A water stained suspended ceiling tile was observed in this room.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,68,6/19/13,Room 121 B     (Head Start),,Evaluate the unit ventilator and adjust as needed to prevent overcooling and overheating conditions.,Ventilation,F,"The occupants of this room reported it's either too hot in the winter or too cold in the summer.  Cabinet doors were placed over the unit ventilator supply diffuser to help control air flow.",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,69,6/19/13,Room 122        (Book Room),,Evaluate the unit ventilator in the room above room 122 and repair as needed to prevent water intrusion.,Mold/Moisture,F,Condensate from the unit ventilator in the room above was leaking into this room.  The condensation is either from inadequate pipe insulation or a clogged condensate pan. The piping between the between the floors did not appear to be insulated.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,70,6/19/13,Room 122        (Book Room),,"Clean, disinfect and apply a stain blocker to the affected area.",Mold/Moisture,F,Mold Growth was observed on the cork board above the unit ventilator from condensate leaking from the room above.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,71,6/19/13,Room 122        (Book Room),,Repair the unit ventilator return air tray and properly seat the air filter.,Ventilation,F,The lower return tray and filter was not seated properly resulting in poor return air filtration.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,72,6/19/13,Room 122        (Book Room),,"Remove and replace the loose 9""x9"" floor tile.",Point Source,M,"Loose 9""x9"" floor tile was observed below the condensate leak and next to the unit ventilator.",open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,73,6/19/13,Room 218,,Repair the unit ventilator return air tray and properly seat the air filter.,Ventilation,F,The lower return tray and filter was not seated properly resulting in poor return air filtration.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,74,6/19/13,Room 218,,Evaluate and repair the unit ventilator or issue work orders as needed. Clear the condensate drain and ensure the pan is pitched properly.,Mold/Moisture,F,The unit ventilator was not running during the evaluation.  Water was observed in the condensate pan.  The drain appeared to be clogged and the pan not pitched properly.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,75,6/19/13,Room 219,,Repair the unit ventilator return air tray and properly seat the air filter.,Ventilation,F,The lower return tray and filter was not seated properly resulting in poor return air filtration.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,76,6/19/13,Room 219,,Evaluate and repair the unit ventilator or issue work orders as needed. ,Mold/Moisture,F,The unit ventilator was not running during the evaluation.  ,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,77,6/19/13,Room 221 A,,Evaluate the unit ventilator in room 221 A and repair as needed to prevent condensate from leaking into the Head Start mechanical room. ,Mold/Moisture,F,The unit ventilator in this room appeared to be leaking condensate into the Head Start mechanical room.,open,6/19/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,78,6/19/13,Water Pump Room,,"Clean, disinfect and encapsulate the impacted pipe insulation in the water pump room. A mold DDC was issued on 6/25/13.",Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation in this room.  No active leaks were observed at the time of the evaluation. Closed per Maintenance.,closed,7/9/14,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,79,9/20/13,Music Suite,,Replace pump on the HVAC unit.,Mold/Moisture,M,The HVAC system was not operational at the time of the evaluation.  The pump on this unit needs to be replaced.,open,9/20/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,80,9/20/13,Music Suite,,A mold DDC was issued on 8/27/13 for the remediation of this area.,Mold/Moisture,M,Mold growth was observed on the contents of this room. Closed per Maintenance.,closed,7/9/14,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,81,9/20/13,Room 8 Closet,,Evaluate the duel temperature/chilled water lines and insulate as needed to prevent condensation from occurring.,Mold/Moisture,F,"The pipe leak was repaired and sections of the chilled water lines were re-insulated.  However, condensation was observed dripping from the recently insulated chilled water lines.",open,9/20/13,NO,,,"39.985761, -75.158909"
Duckrey ES,4460,82,9/20/13,Room 8 Closet,,"Mold and Asbestos DDC's were issued on 8/27/13 for the remediation of this closet.",Mold/Moisture,M,A pipe leak occurred on a chilled water line in this closet resulting in mold growth and water damaged building materials.  Closed per Maintenance.,closed,7/9/14,NO,,,"39.985761, -75.158909"
Dunbar ES,5250,1,1/17/11,Boiler Room,,"Odors had been contained to the boiler room.  Ventilate the boiler room, change any necessary air filters and wet-wipe any soot.",Point Source,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,2,1/17/11,Throughout Building,,If any complaints were made regarding odors migrating from the boiler room call OEMS.,Point Source,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,3,8/29/12,Gym Office,,"Mold growth was observed on the rear wall of the gym office located behind the shelving unit and on the shelving unit. The source of moisture appears to be from seepage around the rear entrance located above the impacted wall.  A mold DDC was developed and issued for the remediation of the impacted plaster wall, shelving unit and contents on 8/23/2012.",Mold/Moisture,M,,closed,10/18/12,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,4,8/29/12,Rear Entrance ,, Missing mortar joints were observed around the steps and sidewalk located above the gym office which is believed to be the source of moisture intrusion in the gym office.  Repoint the masonry joints located around the rear entrance which is located above the gym office.,Mold/Moisture,M,,closed,10/18/12,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,5,12/13/12,Former Coal Room,,Discard all contents of the former coal storage room.,Mold/Moisture,F,"This room is located below grade and water seepage was observed along the foundation wall.  Mold growth was observed on cardboard boxes, stored ceiling tiles, wooden pallets and other miscellaneous materials.",closed,3/31/14,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,6,12/13/12,Former Coal Room,,"Properly dispose of the oil located in the mop bucket, the old cleaning supplies and the two 5 gallon containers with unknown product. A request for the pick-up and disposal was issued by Mr. Junod on 10/22/2012.  Completed per Guy Petroski 12/5/2012.",Mold/Moisture,OEMS,A mop bucket filled with an unknown oil was observed to the right of the doorway. Additionally old cleaning supplies and two 5 gallon containers with unknown product were observed.,closed,12/13/12,YES,,,"39.979119000000004, -75.154257"
Dunbar ES,5250,7,12/13/12,Former Coal Room,,Issue a mold DDC for the removal of the water stained and moldy fiberglass pipe insulation.,Mold/Moisture,OEMS,Water staining and mold growth was observed on the fiberglass pipe insulation. The DDC was issued on 12/20/2012.,closed,12/20/12,YES,,,"39.979119000000004, -75.154257"
Edison HS,5020,1,5/16/12,1st floor hallway intersection of A&M,,Remove the fiberglass pipe insulation exhibiting water staining and mold growth.  A mold DDC was issued on 5/7/2012. Water staining and mold growth was observed on the fiberglass pipe insulation.  A slow pipe leak was observed on the cold water return line.,Mold/Moisture,M,Maintenance reported closed.,closed,4/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,2,5/16/12,2nd floor       Stairwell D,,Remove and replace the section of sheetrock ceiling exhibiting water staining and mold growth.  A mold DDC was issued on 5/7/2012. Water staining and mold growth was observed on the sheetrock ceiling located under the third floor landing.  The source of moisture is from a roof leak located at the top of the stairwell that was repaired.,Mold/Moisture,M,,closed,5/16/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,3,5/16/12,3rd floor hallway outside room 315,,Remove the sheetrock exhibiting water staining and mold growth located on the sheetrock ceiling below the roof and above the window.  A mold DDC was issued on 5/7/2012.Water staining and mold growth was observed on the sheetrock ceiling located above the window and below the roof.,Mold/Moisture,M,removal of water damaged sheetrock was completed.,closed,5/23/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,4,5/16/12,3rd floor hallway outside rooms 338 and 340,,Remove the sheetrock exhibiting water staining and mold growth located at the bottom of the sheetrock soffit outside rooms 338 and 340. A mold DDC was issued on 5/7/2012. Water staining and mold growth was observed at the bottom of the sheetrock soffit. The source of moisture may be the result of leaking windows or condensation from piping within the enclosed soffit.  ,Mold/Moisture,M,Partially removal completed. Maintenance reported closed.,closed,4/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,5,5/16/12,Room 137 (former home economics),,"Replace the suspended ceiling tiles exhibiting mold growth located on the back of the tiles.  They are located near the entry door near the front desk and large rolling bulletin board. The space above the suspended ceiling was evaluated.  The HVAC system for this room consists of ducted supply and return lines.  Mold growth was observed on the back of the ceiling tiles. Light water staining was observed on the surface of the fiberglass pipe insulation and the foil faced fiberglass duct insulation. It appeared that water was dripping from the metal decking, however no staining was apparent on the decking. ",Mold/Moisture,F,Maintenance reported closed.,closed,4/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,6,5/16/12,Room 137 (former home economics),,"The source of the odor was not identified during the evaluation.  The upper windows should be used to assist with ventilation.  The environmental office should schedule a return visit in a few weeks to re-evaluate the situation. The teacher of this room reported that prior to spring break an odor was observed in this room.   Facilities determined the source of the odor was from a dead rodent.  The rodent was removed and the area was cleaned.  Following the cleaning,  the teacher began to notice a different type of odor. During the evaluation,  a faint unidentifiable odor was observed in the front section of the room.  The plumbing traps were checked and found to be primed.  The plumbing traps not being used were capped.  The cabinetry, refrigerator, stove, dishwashers, microwave and range hoods were also checked and the source of the odor was not identified.",Point Source,F/OEMS,OEMS conducted a follow up evaluation on 5/17/2012 and the odor previous detected during the 5/4/2012 evaluation was not detected.,closed,5/23/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,7,6/8/12,   Cafeteria Roof     (flat section),,"Standing water, trash and debris was observed on the flat section of the cafeteria roof.  The roof drain did not appear to be blocked during the evaluation.  Remove all trash and debris from the flat section of the cafeteria roof.  This location is accessible through the window of classroom 217.",Mold/Moisture,F,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,8,6/8/12,  3rd Floor     Stairwell A,,Water staining was observed on the sheetrock ceiling.  A mechanical room is located above this area.  Mechanical equipment or an associated component may be contributing to this condition.  Evaluate the mechanical space located above stairwell A for the source of moisture contributing to the water stained sheetrock.  A work order should be issued for the repair if it can not be completed by the Facilities Department.,Mold/Moisture,F,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
