Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Edison HS,5020,9,6/8/12,  Cafeteria (roof)          ,,Water damaged building materials were observed in the cafeteria on the south side where the cafeteria roof joins the upper level classroom wall.  This area was reported to have been leaking for at least five years to varying degrees based on the extent of rainfall.  Evaluate the roof and associated components on the south side of the cafeteria where the cafeteria roof meets the upper level classroom wall. Perform necessary repairs to stop the water intrusion.,Mold/Moisture,M,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,10,6/8/12,  Room 217         ,,Standing water was observed on the window sill during the evaluation.  It is possible the windows were left open resulting in the water intrusion.  Ensure the windows remain closed during rainstorms. Evaluate the windows for sign of moisture intrusion during and after rainstorms.  ,Mold/Moisture,F,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,11,6/8/12, Cafeteria         (ceiling tiles),,Water stained ceiling tiles were observed in the cafeteria.  They are in line with the water damaged sheetrock on the south side of the cafeteria where the cafeteria roof joins the upper level classroom wall.  Replace the water stained ceiling tiles in the cafeteria and monitor location for new staining.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,12,6/8/12,Cafeteria  (sheetrock),,Water damaged sheetrock was observed in the cafeteria on the south side where the cafeteria roof joins the upper level classroom wall.  Remove the water damaged section of sheetrock ceiling located on the south side of the cafeteria near the serving line. The sheetrock should be replaced once the roof repairs are completed.  ,Mold/Moisture,M,,closed,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,13,6/8/12,Cafeteria (downspouts and gutters),,Water overflowed the gutters from trash and debris blocking the drain lines.  Water seeped into the cafeteria above two windows located on the north side.  No further action. The blockage was removed from the drain lines on 5/14/2012 and did not leak following the heavy rain on 5/15/2012.,Mold/Moisture,F,,closed,5/16/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,14,9/20/13,Hallway outside Room 171,,A mold remediation DDC was issued on 9/11/13.,Mold/Moisture,M,An active pipe leak was observed in the hallway.  Work orders were issued for the repair and the line was clamped until a permanent repair can be performed.  Mold growth was observed on a section of fiberglass pipe insulation. Maintenance reported closed.,closed,4/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,15,9/20/13,Room 133      (special education),,"Following completion of the mold remediation, the interior of soffit and dryer vent should be evaluated for the source of moisture and repaired as needed.",Mold/Moisture,F,The in-wall clothes dryer vent may have contributed to the mold growth on the drywall soffit.  ,closed,9/20/13,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,16,9/20/13,Room 133      (special education),,A mold remediation DDC was issued on 9/11/13.,Mold/Moisture,M,Mold growth was observed on the drywall located above the wall cabinets from the classroom door to the oven.,closed,9/20/13,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,17,9/20/13,Special Education Hallway,,A mold remediation DDC was issued on 9/11/13.,Mold/Moisture,M,Water staining and mold growth was observed on the ceiling tiles in the hallway.,closed,9/20/13,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,18,5/16/12,1st floor hallway intersection of A&M,,Following removal of the fiberglass pipe insulation the pipe leak should be repaired and reinsulated.  A slow pipe leak was observed on the cold water return line.,Mold/Moisture,M,Closed per 5020-18 report.,closed,7/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,19,5/16/12,3rd floor hallway outside room 315,,The roof and windows in proximity to the moisture damaged area should be evaluated for the source of moisture and repaired.  Water staining and mold growth was observed on the sheetrock ceiling located above the window and below the roof.,Mold/Moisture,M,Closed per 5020-19 report.,closed,7/25/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,20,5/16/12,3rd floor hallway outside rooms 338 and 340,,"Prior to replacement of the sheetrock, the windows and exposed soffit should be evaluated for the source of moisture and repaired as necessary. Water staining and mold growth was observed at the bottom of the sheetrock soffit. The source of moisture may be the result of leaking windows or condensation from piping within the enclosed soffit.  ",Mold/Moisture,M,,open,5/16/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,21,6/8/12, 3rd Floor     Stairwell A (sheetrock),,Water staining was observed on the sheetrock ceiling in this stairwell.   Repaint the water stained section of sheetrock ceiling in stairwell A on the third floor located near the security camera.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,open,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,22,6/8/12, Room 218      (ceiling tiles),,During the evaluation we did not have access to this room.  At least one water stained ceiling tiles was observed through the window in the door.  Replace the water stained ceiling tile in room 218 and monitor location for new staining.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,open,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,23,6/8/12, Room 313      (ceiling tiles),,Water stained tiles were observed on the wall adjacent to the window wall.  Replace the water stained ceiling tile in room 313 and monitor location for new staining.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,open,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,24,6/8/12,Room 217      (ceiling tiles),,Water stained ceiling tiles were observed in this room located along the window wall.  Replace the water stained ceiling tiles in room 217 and monitor location for new staining.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,open,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,25,6/8/12,Room 305    (standing water),,Standing water was observed on the window sill and floor during the evaluation.  It is possible the windows were left open resulting in the water intrusion. Ensure the windows remain closed during rainstorms. Evaluate the windows for sign of moisture intrusion during and after rainstorms.  ,Mold/Moisture,F,Closed 5020-25.1,closed,6/11/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,26,6/8/12,Room 305 Closet (ceiling tiles),,A water stained ceiling tile was observed in the closet of room 305.  Replace the water stained ceiling tile in the closet of room 305 and monitor location for new staining.  New staining should be reported to the Maintenance Department for evaluation and repair.,Mold/Moisture,F,,open,6/8/12,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,27,9/20/13,Special Education Hallway,,Evaluate above the suspended ceiling for the source of moisture.  Issue work orders as needed for the repair.  Replace the ceiling tiles following repair.,Mold/Moisture,M,Water staining and mold growth was observed on the ceiling tiles in the hallway.,open,9/20/13,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,28,6/23/14,AHU #2,,Repair the A/C coil on AHU#2 and restore operation.,Ventilation,M,"On June 11, 2014, water leaked from the coil on AHU#2 when the chilled water valve was opened.  Water ran for about 10 minutes before it was isolated.  The water intrusion impacted the hallway outside room 311, room 313, room 311, room 311’s closet, room 310 and room 207.   ",closed,6/23/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,29,6/23/14,Hallway at Room 311,,Ensure the light circuit is de-energized and remove water from the lens cover.,Mold/Moisture,F,"On June 12, 2014, standing water was observed in the fluorescent light lens cover.",closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,30,6/23/14,Room 310,,A small hole should be drilled in the impacted duct at the low point to release any water that may be present.,Mold/Moisture,F,Standing water may still be present in the low point of the impacted ductwork. No access panels in the duct were present for inspection. ,closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,31,6/23/14,Room 310,,Ensure the floor mounted outlet circuit is de-energized and extract water from the recessed outlet boxes.,Mold/Moisture,F,"On June 11, 2014, standing water was observed in the floor mounted electrical outlets.",closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,32,6/23/14,Room 310,,"The impacted 12""x12"" floor tile should be removed and replaced.  ",Safety,M,Loose 12”x12” floor tile was observed next to the cabinetry adjacent to room 308.  The AHERA Management Plan indicated the 12”x12” floor tile and mastic was sampled and found NOT to contain asbestos.,closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,33,6/23/14,Room 311,,The lower 4 inches of fiberglass duct insulation should be removed from the sides of the impacted ductwork.,Mold/Moisture,F,"On June 11, 2014, majority of the wet building materials were removed; including the bottom side of the impacted fiberglass duct insulation, ceiling batt insulation and ceiling tiles. On June 12, 2014, sections of the fiberglass duct insulation were wet on the sides of the impacted ductwork.  ",closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,34,6/23/14,Room 311,,Ensure the floor mounted outlet circuit is de-energized and extract water from the recessed outlet boxes.,Mold/Moisture,F,Standing water may be present in the floor mounted electrical outlets.,closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,35,6/23/14,Room 313,,Remove and replace the section of wet fiberglass pipe insulation.,Mold/Moisture,F,"On June 11, 2014, majority of the wet building materials were removed; including the bottom side of the impacted fiberglass duct insulation, ceiling batt insulation and ceiling tiles. On June 12, 2014,  wet fiberglass pipe insulation was observed under the exposed metal ductwork. On June 19th, the impacted insulation was removed.",closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,36,6/23/14,Room 313,,"Remove the vinyl base, drill holes along the kick plate and ventilate using air movers.",Mold/Moisture,F,"On June 12, 2014,  elevated moisture content was detected along the bottom of the island cabinet.",closed,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,37,6/23/14,Hallway at Room 311,,The lower 4 inches of fiberglass duct insulation should be removed from the sides of the impacted ductwork.,Mold/Moisture,F,"On June 11, 2014, majority of the wet building materials were removed; including the bottom side of the impacted fiberglass duct insulation, ceiling batt insulation and ceiling tiles. On June 12, 2014, sections of the fiberglass duct insulation were wet on the sides of the impacted ductwork.  ",open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,38,6/23/14,Room 310,,The lower 4 inches of fiberglass duct insulation should be removed from the sides of the impacted ductwork.,Mold/Moisture,F,"On June 11, 2014, majority of the wet building materials were removed; including the bottom side of the impacted fiberglass duct insulation, ceiling batt insulation and ceiling tiles. On June 12, 2014, sections of the fiberglass duct insulation were wet on the sides of the impacted ductwork.  ",open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,39,6/23/14,Room 310,,"Remove the vinyl base, drill holes along the kick plates and ventilate using air movers.",Mold/Moisture,F,"On June 12, 2014,  elevated moisture content was detected along the bottom of the built-in cabinetry. On June 19th, the vinyl base was removed and fans were positioned for drying.",open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,40,6/23/14,Room 311,,"Remove the vinyl base, drill holes along the kick plates and ventilate using air movers.",Mold/Moisture,F,"On June 12, 2014,  elevated moisture content was detected along the bottom of the island cabinet and the cabinetry adjacent to the closet. On June 19th, elevated moisture was detected on the island cabinet.  Fans were re-positioned for drying.",open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,41,6/23/14,Room 311 Closet,,The lower 4 inches of fiberglass duct insulation should be removed from the sides of the impacted ductwork.,Mold/Moisture,F,"On June 11, 2014, majority of the wet building materials were removed; including the bottom side of the impacted fiberglass duct insulation, ceiling batt insulation and ceiling tiles. On June 12, 2014, sections of the fiberglass duct insulation were wet on the sides of the impacted ductwork.  ",open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
Edison HS,5020,42,6/23/14,Room 311 Closet,,"Remove and replace the HVAC 8"" black flex lines.",Mold/Moisture,F,The low points of the 8” black flex lines associated with VAV #168 were wet.  ,open,6/19/14,NO,,,"40.012558000000006, -75.12831099999998"
"Edmonds, F.S.",6210,1,12/10/10,Room 108,,Classroom should remain unoccupied until after all remedial activities and repairs and been completed.,Point Source,F,"Completed per Tony K., BE.",closed,3/14/11,YES,,,"40.073088999999996, -75.171027"
"Edmonds, F.S.",6210,2,12/10/10,Room 108,,Open windows and use fans to increase ventilation.,Ventilation,F,This was communicated to the BE while on-site.,closed,12/10/10,YES,,,"40.073088999999996, -75.171027"
"Edmonds, F.S.",6210,2,12/10/10,Room 108,, The affected area in the vicinity of the unit ventilator should be cleaned using a HEPA vacuum and subsequently be wet-wiped to remove any soot or residual residue from the ABC dry chemical powder. ,Ventilation,F,"Completed per Tony K., BE.",closed,3/14/11,YES,,,"40.073088999999996, -75.171027"
Elkin ES,5260,1,8/28/12,Basement Hallway outside Stairwell #3,,"The 12""x12"" floor tile was loose at the entrance to the classroom from the water intrusion. This material was sampled and found to contain asbestos.  An asbestos DDC was issued on 7/23/2012 for the removal of the water damaged asbestos containing floor tile.  ",Point Source,M,,closed,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,2,8/28/12,Hallway outside Room 107,,"The 12""x12"" floor tile was loose at the entrance to the classroom from the water intrusion. This material was sampled and found to contain asbestos.  An asbestos DDC was issued on 7/23/2012 for the removal of the water damaged asbestos containing floor tile.",Point Source,M,,closed,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,3,8/28/12,Room 107,,"The 12""x12"" floor tile was loose at the entrance to the classroom from the water intrusion. This material was sampled and found to contain asbestos.  An asbestos DDC was issued on 7/23/2012 for the removal of the water damaged asbestos containing floor tile. ",Point Source,M,,closed,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,4,8/28/12,Room 209,,"The drain line on unit ventilator condensate pan clogged resulting in an overflow of water for a few days.  The water intrusion impacted the 12""x12"" floor tile and textured plaster ceiling in Room 107 and the basement hallway. The unit ventilator condensate drain line in Room 209 was cleared by Facilities.  Completed.  No further action. ",Mold/Moisture,F,,closed,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,5,8/28/12,Stairwell #3 adjacent to Room 107,,"The 12""x12"" floor tile was loose at the entrance to the classroom from the water intrusion. This material was sampled and found to contain asbestos.  An asbestos DDC was issued on 7/23/2012 for the removal of the water damaged asbestos containing floor tile.",Point Source,M,,closed,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,6,8/28/12,Basement Hallway outside Stairwell #3,,Water damage to the textured ceiling treatment was observed. This material was sampled on 7/19/2012 and does not contain asbestos.  Repair damage to the textured ceiling in the basement hallway adjacent to stairwell #3.,Point Source,M,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,7,8/28/12,Fresh Air Intake Shaft outside Room 209,,The B.E. report the duel temperature lines in this fresh air intake shaft were recently replaced.  Condensation was observed dripping from the bleeder valves into the foam pipe insulation.  Evaluate the insulation on the duel temperature lines located in the fresh air intake shaft outside room 209 and insulate to prevent condensation.,Mold/Moisture,M,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,8,8/28/12,Rooftop,,"The B.E. report during heavy wind driven rain, water leaks into the basement hallway near stairwell #3.  This location in the basement is located directly below the fresh air intake for Room 107 and 209.  The rooftop and fresh air intake was evaluated during the inspection no obvious deficiencies were identified.  Conduct an evaluation of the rooftop and flashing around the fresh air intake located above room 209 and repair as necessary to stop water intrusion.",Mold/Moisture,M,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,9,8/28/12,Room 107,,"Debris was observed inside unit ventilator enclosure.  Remove all debris from inside the unit ventilator enclosure.  Vacuum, wet wipe the interior of the unit ventilator and replace the air filters.",Point Source,F,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,10,8/28/12,Room 107,,Water damage to the textured ceiling treatment was observed.  A review of the AHERA Management Plan indicated this material was sampled and does not contain asbestos.  Repair damage to the textured ceiling in Room 107.  ,Point Source,M,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,11,8/28/12,Room 209,,"Debris was observed inside unit ventilator enclosure.  Remove all debris from inside the unit ventilator enclosure.  Vacuum, wet wipe the interior of the unit ventilator and replace the air filters.",Point Source,F,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Elkin ES,5260,12,8/28/12,Room 209,,"Mouse droppings were observed on the floor, in the cabinets and on the counter top in the classroom. Remove mouse dropping from the classroom floor, countertops and from within cabinets.  Wet wipe area with a disinfectant.  ",Point Source,F,,open,8/28/12,NO,,,"39.996916000000006, -75.12091099999999"
Ellwood ES,7260,1,8/25/10, Hallway between rooms 200 & 204,,"OPEN WORK ORDER: Perform a comprehensive IAQ and Mold and Moisture Assessment for the removal of mold in hallway between rooms 200 & 204 (approximately 140'L x 12'W).  Provide corrective actions for remediation activities. (WO # 737922).",Mold/Moisture,OEMS,Completed per KEM during mold assessment (K3008) - report  9/1/2010.,closed,3/14/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,2,9/1/2010,Hallway between Rooms 200 and 204,,Evaluate the roof drains for leaky connections.,Mold/Moisture,M,Evaluation completed by the roofing department and did not find any deficiencies.,closed,1/20/2011,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,3,9/1/2010,Hallway between Rooms 200 and 204,,Clean and repaint about 40 linear feet of mold growth identified on the caulking at the top of the cinderblock wall.,Mold/Moisture,M,"Completed per Robert Brown, BE.",closed,1/20/2011,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,4,9/1/2010,Hallway between Rooms 200 and 204,,Repair the locations where the caulk joint is beginning to fail or has failed.,Mold/Moisture,M,Completed per Maintenance,closed,8/30/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,5,9/1/2010,IMC,,Remove the water-stained books and boxes.,Mold/Moisture,F,"Completed per Robert Brown, BE.",closed,1/20/2011,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,6,9/1/2010,IMC,,Evaluate the shifted concrete lintels located above and below the window on the East Oak Lane side as soon as possible.,Mold/Moisture,M,Evaluation deemed not structural by the Maintenance Department.,closed,10/1/2010,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,7,9/1/2010,IMC,,Confirm that the condensate drain lines on the ceiling mounted unit ventilators are open.,Mold/Moisture,M,"Completed per Robert Brown, BE.",closed,12/21/2010,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,8,9/1/2010,IMC,,"Scrap and repaint the sections of efflorescence on the plaster wall (about 4 square feet) adjacent to the unit ventilator supply diffusers; Repaint the remaining repaired sections of plaster ceiling; Prior to repairs, test the painted surfaces for lead-based paint.",Mold/Moisture,M,"Completed per Robert Brown, BE.",closed,12/21/2010,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,9,9/1/2010,"IMC- Counselor's office school yard side",,Replace the water-stained ceiling tile located above the window.,Mold/Moisture,F,,closed,10/24/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,10,9/1/2010,"IMC- Counselor's office school yard side",,Conduct a follow-up evaluation of the IMC storage room to determine the effectiveness of the repairs recently performed; Repaint the repaired wall section and replace the vinyl cove base molding.,Mold/Moisture,M,"Completed per Robert Brown, BE (wall was repainted).",closed,12/21/2010,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,11,10/6/11,"Classroom 102 (below counselor's office)",,Replace the missing and water stained ceiling tiles.,Mold/Moisture,F,one ceiling tile was observed to be missing during a follow up evaluation on 12/16/2011,closed,10/24/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,12,10/6/11,"Classroom 102 (below counselor's office)",,Replace the section of sheetrock wall exhibiting mold growth and water staining. The DDC was issued on 10/4/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,13,10/6/11,IMC,,Replace the ceiling tile exhibiting mold growth.,Mold/Moisture,F,completed,closed,12/21/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,14,10/6/11,"IMC- Counselor's office school yard side",,Remove the wooden base exhibiting mold growth  and replace. The DDC was issued on 10/4/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,15,10/6/11,"IMC- Counselor's office school yard side",,Replace the loose/missing floor tile.,Point Source,M,Completed per Maintenance,closed,11/10/11,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,16,10/6/11,"IMC- Counselor's office school yard side",,Repair the damaged sections of plaster wall around the window following inspection of the wall cavity.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,17,10/6/11,"IMC- Counselor's office street side",,Repair the damaged sections of plaster wall around the window following inspection of the wall cavity.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,18,1/5/12,Classroom 102 (below IMC office),,Maintain water collection plans until the source of moisture associated with the IMC is corrected. ,Mold/Moisture,F,,closed,3/27/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,19,1/5/12,IMC,,Clean dirt and debris from bookcase and wall where the pipe leak occurred.,Mold/Moisture,F,,closed,3/27/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,20,1/5/12,IMC,,Repair the damaged section of plaster ceiling and wall where the pipe leak occurred.  ,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,21,1/5/12,IMC and IMC offices,,Evaluate the IMC roofing and windows and make repairs as necessary to stop the water intrusion.,Mold/Moisture,M,The roof over the IMC was evaluated by the Maintenance Department and no deficiencies were identified.  ,closed,1/5/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,22,1/5/12,IMC- Office on School Yard Side,,Remove the moisture damaged plaster walls around the window exposing the wall cavity.  An evaluation should be conducted of the wall cavity to help determine the source of moisture.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,23,1/5/12,IMC- Office on Street Side,,Remove the moisture damaged plaster walls around the window exposing the wall cavity.  An evaluation should be conducted of the wall cavity to help determine the source of moisture.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,24,12/12/12,2nd Floor Hallway (between rooms 201 and 204),,A mold DDC was issued on 10/26/2012 for the remediation of the mold growth observed on the hallway ceiling.,Mold/Moisture,M,Mold growth was observed in the hallway located on the concrete ceiling.  Majority of the growth was in proximity to the exhaust vents located at the top of the hallway wall.,closed,2/12/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,25,12/12/12,Hallway Exhaust Vents,,Evaluate the hallway exhaust system including the damper controls and the ventilators located on the roof for proper operation.  Issue a work order as needed for repairs.,Ventilation,M,"The mold growth observed on the concrete ceiling in the 2nd floor hallway was in proximity to the exhaust vents. The damper control located in the B.E.'s office was in the closed position. 3 Exhaust fans missing motors and the air compressor is down due to blown motors.",closed,2/12/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,26,12/12/12,IMC,,A mold DDC was issued on 10/26/2012 for the remediation of the mold growth observed on the plaster wall.,Mold/Moisture,M,Mold growth was observed on the plaster wall behind the bookcase.  The source of moisture was from a plumbing leak that was repaired.,closed,2/12/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,27,12/12/12,IMC,,Evaluate the HVAC unit on the Oak Lane side of the building for leaks and repair or issue a work order as needed.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed under the HVAC unit on the Oak Lane side of the building.,closed,2/12/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,28,9/20/13,IMC,,Evaluate the ceiling mounted HVAC units for condensation issues relative to leaking drain pans and lack of insulation.  Evaluate the lower section of the roof and roof drains for the source of moisture intrusion.  Repair or issue work orders as needed. ,Mold/Moisture,F,"Moisture damaged plaster walls were observed in the IMC.  The damage is located under the roof drain, the HVAC units and under the lower section of the roof.",closed,10/1/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,29,9/20/13,IMC,,Repair the moisture damaged plaster walls and ceiling in the IMC.,Mold/Moisture,M,"Moisture damaged plaster walls were observed in the IMC.  The damage is located under the roof drain, the HVAC units and under the lower section of the roof.",closed,10/1/13,YES,,,"40.055131, -75.13848099999998"
Ellwood ES,7260,30,9/20/13,Room 202,,Remove dust from the lower shelf next to the sink by wet wiping and apply a stain blocker the shelf.,Point Source,F,"Dust accumulation and residue from an unknown spill was observed on the lower shelf next to the sink. No signs of mold growth, water intrusion or musty odors were observed.",closed,9/20/13,YES,,,"40.055131, -75.13848099999998"
Emlen ES,6220,1,9/20/13,Room 200,,Remove flaking paint from the closet walls and plaster debris from the shelves and floor.,Point Source,F,Flaking paint was observed on the walls in the closet and plaster debris was observed on the shelving and floor. FAC reported closed.,closed,4/25/14,NO,,,"40.054118, -75.178114"
Emlen ES,6220,2,9/20/13,Room 200,,Remove the water stained ceiling tiles.  Inspect above the suspended ceiling for the source of moisture.  Issue work orders as needed for repair.  Following repairs replace the ceiling tiles.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed. FAC reported closed.,closed,4/25/14,NO,,,"40.054118, -75.178114"
Emlen ES,6220,3,5/14/14,Kindergarten Room 109,,An asbestos DDC was issued by AET for the removal of the floor tile from this room.,Point Source,M,"Missing and loose 12""x12"" floor tile was observed throughout the room.  The floor tile and mastic was sampled by AET and confirmed to contain asbestos.  AET subsequently prepared and issued a DDC. Maintenance reported complete.",closed,5/15/14,NO,5/14/14,5/15/14,,"40.054118, -75.178114"
Emlen ES,6220,4,5/14/14,Kindergarten Room 109,,"The impacted section of plywood underlayment should be removed as part of the asbestos floor tile removal project. Following removal, the substrate should be elevated for moisture content.  If the original hardwood flooring if present, it may also have been impacted.  ",Mold/Moisture,M,"Elevated moisture content measurements were detected on the plywood underlayment measuring 25' from the back wall toward the front of the room and across the width of the classroom.  This impacted section of plywood underlayment was approximately 25'x 28' and should be removed during the floor tile removal project. Maintenance reported complete.",closed,5/15/14,NO,5/14/14,5/15/14,,"40.054118, -75.178114"
Emlen ES,6220,5,9/20/13,Auditorium,,Remove the flaking paint from the auditorium walls and ceiling and repaint.,Point Source,M,"Flaking paint was observed on the ceiling and on the wall to the right of the stage.  The B.E. indicated that prior to the building steam traps being replaced, steam from the supply plenum impacted the auditorium resulting in flaking paint.",open,9/20/13,NO,,,"40.054118, -75.178114"
Emlen ES,6220,6,9/20/13,Auditorium,,The plaster in the auditorium should be sampled prior to paint and plaster repairs.,Point Source,OEMS,The AHERA Management Plan indicated the plaster walls and ceiling in the auditorium is an assumed material.,open,9/20/13,NO,,,"40.054118, -75.178114"
Emlen ES,6220,7,9/20/13,Auditorium Right Rear Vestibule,,Remove the flaking paint from the auditorium vestibule ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling in the right rear vestibule.  ,open,9/20/13,NO,,,"40.054118, -75.178114"
Emlen ES,6220,8,9/20/13,Room 200,,The carpeting in this room should be removed and replaced with vinyl composite floor tile.,Point Source,M,The carpeting in this room is heavily stained and worn.  Sections of the seams are open and is a potential tripping hazard.  Staining was also observed underneath the carpeting and on the carpet padding. Closed per 6220-8 report.,closed,8/13/14,NO,,,"40.054118, -75.178114"
Emlen ES,6220,9,5/14/14,Kindergarten Room 109,,Replace the water stained ceiling tiles following repairs to the roof.,Mold/Moisture,F,Water stained ceiling tiles were observed under the small roof located in the rear of the classroom.,open,5/14/14,NO,,,"40.054118, -75.178114"
Emlen ES,6220,10,5/14/14,Kindergarten Room 109,,Confirm the steam leak on the radiator has been repaired.,Mold/Moisture,M,A steam leak occurred on the radiator and appeared to have been repaired.  The B.E. was not available for questioning.,open,5/14/14,NO,5/5/14,,"40.054118, -75.178114"
Emlen ES,6220,11,5/14/14,Kindergarten Room 109,,Evaluate the roof and associated drains for blockage and repair and needed. ,Mold/Moisture,M,A roof leak was reported by the teacher of this room located under the small roof located in the rear of the classroom. Closed per 6220-11 report.,closed,8/13/14,NO,5/5/14,,"40.054118, -75.178114"
Emlen ES,6220,12,5/14/14,Kindergarten Room 109 Bathroom,,"Replace the water stained and missing ceiling tiles and monitor for new staining.  During replacement of the ceiling tiles, the space above the suspended ceiling should be evaluated for the source of moisture and work orders issued as needed. ",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in the bathroom.,open,5/14/14,NO,,,"40.054118, -75.178114"
Ethan Allen,8200,1,1/25/11,Trailer P-2,,Clean ceiling mounted supply vents.,Mold/Moisture,F,completed per Mr. Britt,closed,8/31/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,2,1/25/11,Trailer P-2,,Clean wall mounted return grille.,Mold/Moisture,F,completed per Mr. Britt,closed,8/31/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,3,1/25/11,Trailer P-2,,Replace the water stained sheetrock.  Evaluate roof for leaks and repair as needed.,Mold/Moisture,M,Completed per Maintenance on 4/6/2011.,closed,4/14/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,4,1/25/11,Trailer P-3,,Replace water damaged sheetrock window sill.,Mold/Moisture,M,completed per Mr. Britt,closed,8/31/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,5,1/25/11,Trailer P-1,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants.  ,Mold/Moisture,OEMS,Maintenance inspected the HVAC system and performed the necessary adjustments. KEM will return to collect additional CO2 measurements. ,open,9/7/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,6,1/25/11,Trailer P-2,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Mold/Moisture,OEMS,Maintenance inspected the HVAC system and performed the necessary adjustments. KEM will return to collect additional CO2 measurements. ,open,9/7/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,7,1/25/11,Trailer P-3,,Clean ceiling mounted supply vents.,Mold/Moisture,F,,open,1/25/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,8,1/25/11,Trailer P-3,,Clean wall mounted return grille.,Mold/Moisture,F,,open,1/25/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,9,1/25/11,Trailer P-3,,Evaluate cause of noisy HVAC fan unit and repair as needed.,Mold/Moisture,M,,open,1/25/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethan Allen,8200,10,1/25/11,Trailer P-3,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants.  Install the correct size air filter and change on a regular basis.,Mold/Moisture,OEMS,Maintenance inspected the HVAC system and performed the necessary adjustments. KEM will return to collect additional CO2 measurements. ,open,9/7/11,NO,,,"40.02972200000001, -75.06168900000002"
Ethel Allen,4440,11,8/25/14,Cafeteria,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,"Loose, missing, and damaged 12”x12” floor tile was observed.  This floor tile is assumed to contain asbestos.",closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,12,8/25/14,Gymnasium    ,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,Loose asbestos containing 12”x12” floor tile was observed. ,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,13,8/25/14,Hallway from Room 114 to Stairwell B,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,"Water/condensate leaking from the hallway unit ventilators has impacted the asbestos containing 12""x12"" floor tile.",closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,14,8/25/14,Hallway outside Room 101,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,Loose asbestos containing 12”x12” floor tile was observed at the drinking water fountains.  ,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,15,8/25/14,IMC,,"A mold Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Mold/Moisture,M,Water/condensate leaking from the unit ventilator in room 208 has resulted in mold growth on the fiberglass pipe insulation and on the wooden filler located behind the unit ventilator.,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,16,8/25/14,IMC Office,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,"Loose asbestos containing 12""x12"" floor tile was observed from water/condensate leaking from the unit ventilator in room 209.",closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,17,8/25/14,Room 109,,"A mold Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Mold/Moisture,M,Significant rot and suspect mold growth was observed on the sink top and cabinet.,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,18,8/25/14,Room 205,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,Loose assumed asbestos containing 12”x12” floor tile was observed.  ,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,19,8/25/14,Room 207,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,Loose assumed asbestos containing 12”x12” floor tile was observed.  ,closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,20,8/25/14,Room 209,,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,"Asbestos containing 12""x12"" floor tile that delaminated from the substrate was stacked on top of the unit ventilator.",closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,21,8/25/14,Stairwell B            (1st floor),,"An asbestos Design Data Collection (DDC) package was issued on August 11, 2014 for the remediation.",Point Source,M,"Water/condensate leaking from the hallway unit ventilator has impacted the asbestos containing 12""x12"" floor tile.",closed,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,22,8/25/14,Cafeteria,,Replace the suspended ceilings located adjacent to the HVAC supply diffusers.,Point Source,F,Particulate accumulation was observed on the suspended ceiling tiles adjacent to the HVAC supply diffusers.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,23,8/25/14,Gymnasium    (exterior doors),,Fill hole in metal exterior door to prevent uninvited guest.,Point Source,M,A two inch hole and was observed in the corner of the exterior door.  This is a potential rodent entry point.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,24,8/25/14,Hallway outside 114/115,,Evaluate and repair the leaking hallway unit ventilators. ,Mold/Moisture,F,Water/condensate was leaking from the hallway unit ventilators.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,25,8/25/14,Hallway outside Room 116,,Replace the missing sections of fiberglass pipe insulation.,Mold/Moisture,F,Condensation was dripping from an un-insulated section of chilled water piping located above the suspended ceiling.  ,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,26,8/25/14,Hallway outside Room 116,,Replace the missing suspended ceiling tiles.,Mold/Moisture,F,The ceiling tiles were removed as a result of the water intrusion.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,27,8/25/14,Hallway outside Room 202,,Replace the front cover on the drinking water fountain.,Safety,F,The front cover was missing from the drinking water fountain. ,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,28,8/25/14,Hallway outside Room 204,,Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tile.,Mold/Moisture,F,A water stained ceiling tile was observed.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,29,8/25/14,Hallway outside Room 207,,Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tile.,Mold/Moisture,F,Water stained ceiling tiles were observed.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,30,8/25/14,Hallway outside Rooms 114/116,,Replace the missing radiator end covers.,Safety,F,The radiator end covers were missing.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,31,8/25/14,IMC,,Replace the water stained and missing suspended ceiling tiles following repairs to the unit ventilator in room 208.,Mold/Moisture,F,Water stained and missing suspended ceiling tiles were observed.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,32,8/25/14,IMC,,"Replace the delaminated, missing sections of carpet tile, and thoroughly clean the carpeting.",Point Source,F,Delaminated and missing sections of carpet tiles were observed.  Staining was observed on the carpeting throughout out the IMC.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,33,8/25/14,Room 205,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,F,Water/condensate was leaking from the unit ventilator.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,34,8/25/14,Room 206,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,F,Water/condensate was leaking from the unit ventilator.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,35,8/25/14,Room 207,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,F,Water/condensate was leaking from the unit ventilator.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,36,8/25/14,Room 208,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,F,Water/condensate leaking from the unit ventilator has impacted the IMC.  No access to this room during the evaluation.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,37,8/25/14,Room 209,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,F,Water/condensate leaking from the unit ventilator has impacted the IMC office.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,38,8/25/14,Stairwell B            (1st floor),,Evaluate and repair the leaking hallway unit ventilators. ,Mold/Moisture,F,Water/condensate was leaking from the  unit ventilator.,open,8/25/14,NO,,,"39.997126, -75.184004"
Ethel Allen,4440,39,8/25/14,Stairwell B            (1st floor),,Repair the damaged section of plaster ceiling.,Point Source,M,A damaged section of plaster ceiling was observed in this stairwell.  No signs of active leaks were observed from the ceiling.,open,8/25/14,NO,,,"39.997126, -75.184004"
Fairhill ES,5280,1,8/5/2010,Annex Building A-101 Closet,,Remove the FGPI exhibiting mold growth (WO # 751077); Replace with insulation.,Mold/Moisture,M,"Fiberglass pipe insulation was removed on 3/18/11, water source was previously repaired.",closed,3/22/11,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,2,8/5/2010,Building wide,,Replace/repair unit-ventilators.,Mold/Moisture,C,Maintenance reported this location is on the   Capital Improvement List. Building Closed,closed,7/28/11,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,3,8/5/2010,Numerous - see response action,,"Evaluate deteriorated piping/perform necessary repairs; Replace insulation on chiller piping systems - Music room, 4th floor Stairwell (6th St. Side); 1st floor Stairwell outside Teacher's Lounge",Mold/Moisture,C,Maintenance reported this location is on the   Capital Improvement List. Building Closed,closed,7/28/11,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,4,8/5/2010,Numerous - see response action,,Replace the ceiling tiles exhibiting water staining and mold growth - 4th floor Stairwell (6th St. Side); 1st floor Stairwell outside Teacher’s Lounge; Music Office; Room 103 (music office/storage); 1st floor Hallway adjacent Teacher’s Lounge.,Mold/Moisture,F,Complete per FAC,closed,3/30/11,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,5,8/5/2010,"Rooms 102, 103, 201",,Open clogged condensate drain line; repair deteriorated condensate pan.,Mold/Moisture,M,Completed per KEM.,closed,11/19/2010,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,6,8/5/2010,Rooms 104 and 105,,"OPEN WORK ORDER: Remove glued carpet and replace with floor tile (WO #'s 744201, 744203).  ",Mold/Moisture,M,Canceled WO - No environmental issue,closed,11/19/2010,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,7,2/22/12,1st Floor Music Room,,Replace the water stained ceiling tiles located in the Music Room.,Mold/Moisture,F,Building Closed,closed,3/16/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,8,2/22/12,1st Floor Music Room Closet,,Remove the water stained and moldy ceiling tiles located in the closet of the Music Room. This work is included on the water intrusion response DDC issued on 2/14/2012.,Mold/Moisture,M,Building Closed,closed,3/16/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,9,2/22/12,Office located behind the Music Room,,Remove the ceiling tile debris located on the floor and wet wipe area.  This work is included on the water intrusion response DDC issued on 2/14/2012.,Mold/Moisture,M,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,10,2/22/12,Room 201,,Discard the water damaged wooden built in cabinets located along the wall. This work is included on the water intrusion response DDC issued on 2/14/2012.,Mold/Moisture,M,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,11,2/22/12,Room 201 Closet,,Relocate the educational materials from the closet to a secure location.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,12,2/22/12,Room 201 Closet,,Remove the water damaged wooden bookcases and discard. This work is included on the water intrusion response DDC issued on 2/14/2012.,Mold/Moisture,M,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,13,2/22/12,Room 303 A,,Remove the remaining water from the floor.  Dry the floor and the bottom of the metal bookcases.,Mold/Moisture,F,,closed,3/16/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,14,2/22/12,Room 403,,"Extract remaining standing water and dry floors in Room 201, 201 Closet, 303A, 303, 403 and 405.",Mold/Moisture,F,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,15,2/22/12,Room 403,,Discard the contents and dry the interior of the cabinet with fans.,Mold/Moisture,F,,closed,3/16/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,16,2/22/12,Room 403,,Check classroom sink drain line and repair as needed.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,17,2/22/12,Room 405,,Relocate the educational materials from the wooden bookcases to a secure location.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
