Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Fairhill ES,5280,18,2/22/12,Room 405,,Discard the wooden bookcases. This work is included on the water intrusion response DDC issued on 2/14/2012.,Mold/Moisture,M,,closed,2/22/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,19,9/12/12,Cafeteria,,Mold growth was observed on the cafeteria tables. The growth patterns appear to be primarily located directly underneath the table tops and seats.  The growth may be the result of  inadequate cleaning underneath the tables. A mold DDC was issued on 8/28/2012 for the remediation of the cafeteria tables. ,Mold/Moisture,M,Building Closed,closed,9/12/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,20,9/12/12,Cafeteria,,During the evaluation the cafeteria was 66.2°F with 68.9% humidity.  It was raining outside and the humidity was 99.9%,Mold/Moisture,M,Evaluate the HVAC temperature control set points and adjust as necessary to maintain temperatures between 73°F to 79°F  during the summer months. Building Closed,closed,9/12/12,YES,,,"39.994503, -75.14213199999999"
Fairhill ES,5280,21,9/12/12,Cafeteria ,,Mold growth was observed on the cafeteria tables. The growth patterns appear to be primarily located directly underneath the table tops and seats.  The growth may be the result of  inadequate cleaning underneath the tables.,Mold/Moisture,Food Service,"When cleaning the cafeteria lunch tables, all surfaces including underneath the tables and seats should be thoroughly cleaned. ",closed,9/12/12,YES,,,"39.994503, -75.14213199999999"
Farrell ,8380,1,9/15/11,"1st Girl's Bathroom",,"Apply stain blocker to the 1'x1' water stained ceiling tiles at the entrance to the 1st floor Girl's Bathroom.  ",Mold/Moisture,M,"According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,2,9/15/11,"Annex Classroom
A-2",,Remove and discard the water stained section of corkboard.,Mold/Moisture,F,,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,3,9/15/11,"Annex Classroom
A-2",,Clean and disinfect visible mold growth on the painted concrete walls with a detergent solution. ,Mold/Moisture,M,"Two of the walls are un-insulated exterior walls and according to the room occupant condensation buildup is common on these walls during heating season.   A Mold DDC was submitted to OEMS on 9/2/2011.  According to a 9/3/2011 email from Jamie Davis, the mold was remediated. ",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,4,9/15/11,"Annex Classroom
A-2",,"Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-2.  ",Mold/Moisture,M,"According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,5,9/15/11,"Annex Classroom
A-3",,Clean the identified particulate accumulation areas along cove base with a detergent solution.,Mold/Moisture,F,"The room occupant reported the possible presence of mold growth above the cove base along an exterior wall.  Although the areas had some particulate accumulation, upon inspection of the area above and several areas behind the classroom cove base, no visible mold growth was observed.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,6,9/15/11,"Annex Classroom
A-4",,"Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-4.  ",Mold/Moisture,M,"According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,7,9/15/11,"Annex Classroom
A-4",,Replace carpet with floor tile.,Point Source,M,The worn and wrinkled carpet may present a tripping hazard.  ,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,8,9/15/11,"Annex Classroom
A-6",,Clean visible mold growth on the painted concrete walls of the classroom closets with a detergent solution.  ,Mold/Moisture,M,"The closet walls are un-insulated exterior walls and according to the room occupant condensation buildup is common on the exterior walls during heating season.  A Mold DDC addressing both closets was submitted to OEMS on 9/2/2011.  According to a 9/3/2011 email from Jamie Davis, the mold was remediated.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,9,9/15/11,"Annex Classroom
A-6",,"Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-6.  ",Mold/Moisture,M,"According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,10,9/15/11,Annex Crawlspace,,Evaluate the Annex Crawlspace for pipe and stream leaks as well as water damaged fiberglass pipe insulation and make repairs as needed.,Mold/Moisture,F,"According to the March 2011 Crawlspace and Attic Environmental Assessment Data sheet, the crawlspace below the crawlspace is listed as a category ""D to A"".",closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,11,9/15/11,Annex Roof,,Confirm that the roof has been repaired.,Mold/Moisture,M,"According to the Building Engineer, School District Roofers have evaluated the Annex roof for possible leaks and made necessary repairs.  Completed per Maintenance.",closed,9/26/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,12,9/15/11,Exterior Caulking,,Evaluate the exterior caulking associated with the Annex and make repairs as needed.,Mold/Moisture,M,Reoccurring water seepage from failing exterior caulking caused damage to interior finishes including the visible mold growth and water stained building materials. Completed per Maintenance.,closed,9/26/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,13,3/12/14,Annex Crawlspace,,The crawlspace should be evaluated to determine if there are any leaks or other moisture sources contributing to the mold growth.,Mold/Moisture,M,A survey was conducted on 3/19/14.  The crawlspace consist of fiberglass pipe insulation and non-asbestos pipe fitting insulation. ,closed,3/28/14,NO,3/19/14,3/28/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,14,3/12/14,Mechanical Room in Annex,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of this mechanical room.,Mold/Moisture,M,Mold growth was observed on the concrete walls in this mechanical room.  ,closed,3/11/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,15,3/12/14,Room A-3,,Remove all clutter from this wall to allow the Facilities staff to adequately clean and inspect this wall on a routine basis.,Mold/Moisture,F,"The excessive amount of clutter located on the blackboard wall is preventing the Facilities staff from adequately cleaning the wall. When condensation occurs on the concrete wall during extremely cold weather, mold is growing on the organic material.",closed,3/19/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,16,3/12/14,Room A-3,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of this closet.,Mold/Moisture,M,Mold growth was observed in the closet located in the corner of the room adjacent to the roof drain,closed,3/11/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,17,3/12/14,Room A-3,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation this wall.,Mold/Moisture,M,"Mold growth was observed on the blackboard wall and behind the teacher's desk.  The occupant reported these walls were cleaned a few weeks ago and the mold growth has returned.  ",closed,3/11/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,18,3/12/14,Room A-6,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of these closets.,Mold/Moisture,M,Mold growth was observed in the closets (2) located in the corner of the room adjacent to the roof drain.,closed,3/11/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,19,4/11/14,Room A-2,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Distributed mold growth was observed along the blackboard wall.  The impacted wall is an exterior wall constructed of concrete.,closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,20,4/11/14,Room A-2,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall in the corner of the room next to the bookcase. The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,21,4/11/14,Room A-2,,The blackboard and associated corkboard should be removed for evaluation.,Mold/Moisture,M,Mold growth may be present behind the blackboard and associated corkboard. Maintenance reported closed.,closed,4/25/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,22,4/11/14,Room A-3,,The blackboard and associated corkboard should be removed for evaluation.,Mold/Moisture,M,Mold growth may be present behind the blackboard and associated corkboard. Maintenance reported closed.,closed,4/25/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,23,4/11/14,Room A-3,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Distributed mold growth was observed along the blackboard wall.  The impacted wall is an exterior wall constructed of concrete.,closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,24,4/11/14,Room A-4,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall in the closet.  The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,25,4/11/14,Room A-6,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,"Mold growth was observed on the concrete wall and on the caulk joint located behind the teacher's desk.  The impacted wall is an exterior wall.",closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,26,4/11/14,Room A-6,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall located behind the sink cabinet. The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,27,4/11/14,Unit Ventilators,,"The interior of the unit ventilators should be vacuumed, cleaned and the filters changed on a routine basis.",Point Source,F,An accumulation of dust and particulate was observed inside the classroom unit ventilators.,closed,4/14/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,28,3/12/14,Annex,,The roof and drain lines should be evaluated for leaks and repaired as needed.,Mold/Moisture,F,,open,3/19/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,29,4/11/14,Crawlspace,,An evaluation of the crawlspace should be conducted for contributing moisture sources.  An exhaust fan may need to be install to provide ventilation in the crawlspace.,Mold/Moisture,M,Moisture from the crawlspace may be contributing to the condensation and mold growth on the classroom walls.,open,4/11/14,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,30,9/15/11,Trailer #1,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,31,9/15/11,Trailer #1,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,32,9/15/11,Trailer #2,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,33,9/15/11,Trailer #2,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,34,9/15/11,Trailer #3,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,35,9/15/11,Trailer #3,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,36,9/15/11,Trailer #4,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Farrell ,8380,37,9/15/11,Trailer #4,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,,"40.066559000000005, -75.05244499999999"
Fell ES,2190,1,6/27/12,"1st Floor Boy's Room",,Mold growth was observed on the painted concrete ceiling.  Flaking paint was observed on the walls and ceiling. Flaking paint debris was observed on the floor.  A mold DDC was issued on 6/6/2012 for the remediation of the mold growth and flaking paint.,Mold/Moisture,M,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,2,6/27/12,Attic above east stairwell,,The windows in the attic located above the east stairwell appear to be leaking.  The water intrusion is impacting the plaster ceiling and wall in the east stairwell.  Evaluate and repair the windows in the attic located above the east stairwell to prevent water intrusion.,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,3,6/27/12,Attic above west stairwell,,The windows in the attic located above the west stairwell appear to be leaking.  The water intrusion is impacting the plaster ceiling and wall in the west stairwell.  Evaluate and repair the windows in the attic located above the east stairwell to prevent water intrusion.,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,4,6/27/12,East Stairwell,,Water damaged paint and plaster walls and ceiling was observed in the east stairwell.  Repair water damaged paint and plaster in the east stairwell.,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,5,6/27/12,Hallway across from Room 106,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in the hallway across from room 106. ",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,6,6/27/12,Hallway across from Room 109,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in the hallway across from room 109. Replace ceiling tiles.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,7,6/27/12,Room 203,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in room 203. Replace ceiling tile.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,8,6/27/12,Room 209 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Replace the moldy ceiling tile in the closet of room 209. ",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,9,6/27/12,Room 309 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Replace the moldy ceiling tiles in the closet of room 309.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,10,6/27/12,West Stairwell,,Water damaged paint and plaster walls and ceiling was observed in the west stairwell.  Repair the moisture damaged paint and plaster in the east stairwell.,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,11,6/27/12,"1st Floor Boy's Room",,"The B.E. reported that a stem leak occurred in this room in January 2012.  He suspects the leak is located above the boy's room ceiling.  Repair steam leak in the first floor boy's room.",Mold/Moisture,M,closed per 2190-11 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,12,6/27/12,Auditorium,,Moisture damaged paint and plaster wall was observed in the auditorium on the exterior wall.  A downspout is located on the exterior wall adjacent to the damaged plaster wall.  Evaluate the auditorium roof drain located adjacent to the moisture damaged plaster wall and repair as needed.,Mold/Moisture,M,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,13,6/27/12,Auditorium,,Moisture damaged plaster wall was observed in the auditorium on the exterior wall near the stage.  Repair the moisture damaged paint and plaster wall located in the auditorium near the stage.,Mold/Moisture,M,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,14,6/27/12,Hallway across from Room 106,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in the hallway across from room 106. Replace ceiling tiles.",Mold/Moisture,F,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,15,6/27/12,Hallway across from Room 109,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in the hallway across from room 109.",Mold/Moisture,F,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,16,6/27/12,Hallway across from Room 309,,Moisture damaged plaster wall was observed in the hallway across from room 309.  Repair the moisture damaged paint and plaster located in the hallway across form 309.,Mold/Moisture,M,closed per 2190-16 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,17,6/27/12,Roof above west stairwell,,Minor open roofing seams were observed under the flashing above the west stairwell.  Repair open roofing seams below the flashing located above the west stairwell.,Mold/Moisture,M,closed per 2190-17 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,18,6/27/12,Room 203,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in room 203. Replace ceiling tile.",Mold/Moisture,F,closed per 2190-18 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,19,6/27/12,Room 209 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Evaluate the source of moisture impacting the ceiling tile in the closet of room 209.  Replace ceiling tile.",Mold/Moisture,F,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,20,6/27/12,Room 301,,The B.E. reported that during heavy wind driven rain water leaks through the rooftop ventilator in the attic and into this room.,Mold/Moisture,M,closed per 2190-20 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,21,6/27/12,Room 305,,Moisture damaged plaster wall was observed above and below the window sill. The B.E. reported that a ceiling tile adjacent to the window fell last month due to moisture intrusion.,Mold/Moisture,F,closed per 2190-21 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,22,6/27/12,Room 305,,Moisture damaged plaster wall was observed above and below the window sill.,Mold/Moisture,M,,open,6/27/12,NO,,,"39.915348, -75.163406"
Fell ES,2190,23,6/27/12,Room 305,,Paint and plaster debris was observed on the floor under the windows.  Wet wipe the paint and plaster debris located under the windows in room 305.,Mold/Moisture,M,closed per 2190-23 report.,closed,8/15/14,NO,,,"39.915348, -75.163406"
Fell ES,2190,24,6/27/12,Room 309 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Evaluate the source of moisture impacting the ceiling tiles in the closet and repair as needed. Replace ceiling tile.",Mold/Moisture,F,,open,6/27/12,NO,,,"39.915348, -75.163406"
Feltonville ES,7310,1,8/27/2010,Room 207,,OPEN WORK ORDER: Install new wood trim around the windows.  The trim on the windows has visible mold growth (WO # 760190).  ,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"40.020346, -75.12098199999998"
Ferguson ES,5290,1,2/22/12,Room 306,,Evaluate the exterior brick pointing at this location and preform repairs as needed to stop the moisture intrusion.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"39.98211500000001, -75.146441"
Ferguson ES,5290,2,2/22/12,Room 306,,Scrape flaking paint/efflorescence located under the window and repaint in accordance with lead safe work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"39.98211500000001, -75.146441"
Ferguson ES,5290,3,2/22/12,Room 310,,Scrape flaking paint/efflorescence located under the window and repaint in accordance with lead safe work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"39.98211500000001, -75.146441"
Ferguson ES,5290,4,2/22/12,Room 310,,Repair the hole in the plaster wall located near the corner of the room next to the window.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"39.98211500000001, -75.146441"
Ferguson ES,5290,5,2/22/12,Room 310,,The teacher of this has been experiencing skin irritation in the form of what was initially suspected to be hives.  Ms. Turner reported that her Doctor indicated that it was not hives and performed a biopsy of to help determine the source.  Ms. Turner indicated that they may be insect bites.  We left our contact information with Ms. Turner and asked if she could provide us with the results from her Doctor. ,Point Source,Building Occupants,,open,2/22/12,NO,,,"39.98211500000001, -75.146441"
Fitler ES,6230,1,10/24/12,"Basement Boy's Room",,Pump out standing water from the pipe chase. ,Point Source,F,"Standing water and a sewage type odor was observed in the urinal and toilet pipe chases located in the basement boy's room.",closed,10/24/12,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,2,10/24/12,"Basement Boy's Room",,Evaluate the source of water intrusion and repair as needed. ,Point Source,M,"Standing water and a sewage type odor was observed in the urinal and toilet pipe chases located in the basement boy's room.",closed,10/24/12,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,3,10/24/12,"Basement Hallway outside Boy's Room",,"Evaluate the floor drain located outside the boy's room and repair as needed. ",Point Source,M,"The floor drain located outside the boy's room appeared to be clogged.",closed,10/24/12,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,4,10/24/12,"Basement Boy's Room and Hallway",,"Following the completion of plumbing repairs the boy's bathroom and adjacent hallway should be cleaned and sanitized.",Point Source,F,"During the evaluation, the plumbing department was clearing the floor drains in the boy's room. This process may have resulted the floor or walls being splattered with waste water.",open,10/24/12,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,5,5/15/13,"3rd floor Boy's Room",,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the window in the 3rd floor boy's room.",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,6,5/15/13,Exterior              (Gymnasium),,Evaluate and repair the pointing around the gymnasium window impacted by moisture.,Mold/Moisture,M,Moisture damaged plaster was observed around one window on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,7,5/15/13,Exterior              (rear of building),,"Repair the brick pointing on the 1st, 2nd and 3rd floors located adjacent to the fire towers on the Knox Street and Keyser Street side of the building.",Mold/Moisture,M,"Moisture damaged plaster walls, efflorescence and flaking paint were observed on the 1st, 2nd and 3rd floors adjacent to the fire towers on the Knox Street Side and the Keyser Street Side of the building. Brick pointing was observed to be missing and deteriorated in several areas.",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,8,5/15/13,"Gym Teacher's Office (2nd Floor)",,Remove the paint and plaster debris from the window sill and floor,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,9,5/15/13,"Gym Teacher's Office (2nd Floor)",,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the window in the 2nd floor Gym Teacher's Office on the Knox Street side of the building.",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,10,5/15/13,"Gym Teacher's Office (2nd Floor)",,Remove the flaking paint from the closet and repaint as needed.,Point Source,M,"Flaking paint was observed in the Gym Teacher's Closet. Paint chips were observed on the floor.",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,11,5/15/13,Gymnasium,,Remove the flaking paint and repair the damaged plaster.,Point Source,M,Flaking paint and small sections of damaged plaster were observed on the ceiling of the gymnasium. ,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,12,5/15/13,Gymnasium,,Repair the moisture damaged plaster located around the window.,Point Source,M,Moisture damaged plaster was observed around the window on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,13,5/15/13,Hallway across from Room 106,,Remove the paint and plaster debris from the window sill and floor.,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,14,5/15/13,Hallway across from Room 106,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed on the hallway wall across from 106 on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,15,5/15/13,Hallway across from Room 202,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the hallway window across from Room 202 on the Keyser Street side of the building.  ,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,16,5/15/13,Hallway across from Room 204,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 204 on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,17,5/15/13,Hallway across from Room 302,,Remove the paint and plaster debris from the window sill and floor.,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,18,5/15/13,Hallway across from Room 302,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the hallway window across from Room 302 on the Keyser Street side of the building.  ,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,19,5/15/13,Hallway across from Room 304,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 304 on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,20,5/15/13,Hallway across from Room 306 ,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 306  on the Knox Street side of the building.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,21,5/15/13,"Hallway outside the 3rd floor boy's room",,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,"Flaking paint and moisture damaged plaster walls were observed in the hallway outside the 3rd floor boy's room on the Knox Street side of the building.",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,22,5/15/13,Room 110,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Moisture damaged plaster walls were observed in the rear exit doorway leading to the school yard.,open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitler ES,6230,23,5/15/13,"Teachers' Lounge (2nd Floor) ",,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the window in the Teacher's lounge on the Keyser Street side of the building.  ",open,5/15/13,NO,,,"40.026123000000005, -75.166406"
Fitzsimons MS,4110,1,10/19/2010,HS Gym Closet,,Scrape and repaint the cracking and peeling paint from the brick wall inside the closet; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 4/4/2011.  Building Closed,closed,4/13/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,2,10/19/2010,HS Gym Closet,,Scrape and repaint the cracking and peeling paint exhibiting mold growth and efflorescence from the plaster ceiling and brick wall in the adjacent stairwell; Clean and disinfect any remaining areas exhibiting mold growth prior to repainting; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 4/4/2011.  Building Closed,closed,4/13/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,3,10/19/2010,HS Gym Locker Room,,Remove 15 square feet of efflorescence from the brick wall in the bathroom.,Mold/Moisture,M,Completed per KEM. Building Closed.,closed,1/10/2011,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,4,10/19/2010,MS Gym Closet,,"After all exterior repairs have been made, clean and disinfect interior plaster wall below the window exhibiting mold growth; Repaint following cleaning.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011. Building Closed.,closed,4/13/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,5,10/19/2010,MS Gym Closet,,Evaluate and repair the exterior wall to prevent water intrusion.,Mold/Moisture,M,Completed per Maintenance on 4/11/2011. Building Closed,closed,4/14/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,6,10/19/2010,MS Gym Locker Room,,Repair the damaged asbestos containing pipe fitting and one linear foot of damaged asbestos pipe insulation.,Mold/Moisture,M,Damaged insulation removed. Building Closed,closed,1/10/2011,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,7,10/19/2010,MS Gym Locker Room,,Clean and disinfect the plaster wall above the window exhibiting mold growth.,Mold/Moisture,M,Completed per KEM. Building Closed,closed,1/10/2011,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,8,10/19/2010,MS Gym Locker Room,,Evaluate the roof above the windows for leaks and perform repairs as necessary.,Mold/Moisture,M,Completed per Maintenance on 4/11/2011. Building Closed,closed,4/14/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,9,10/19/2010,HS Gym Locker Room,,Evaluate the closet area adjacent to the locker room for the presence or absence of mold growth (building staff does not have a key to this closet).,Mold/Moisture,OEMS,Building Closed,closed,3/17/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,10,10/19/2010,MS Gym Locker Room,,Remove and replace 4 linear feet of water-stained FGPI on the bathroom sink domestic water supply lines.,Mold/Moisture,F,Building Closed,closed,3/17/11,YES,,,"39.993857, -75.174963"
Fitzsimons MS,4110,11,10/19/2010,MS Gym Locker Room,,Evaluate the closet area adjacent to the locker room for the presence or absence of mold growth (building staff does not have a key to this closet).,Mold/Moisture,OEMS,Building Closed,closed,3/17/11,YES,,,"39.993857, -75.174963"
Forrest ES,8250,1,10/12/12,"2nd Floor Hallway outside the boy's room",,Remove the flaking paint from the hallway wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,"Flaking paint was observed in the hallway outside of the boy's room and next to the fire tower.",closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,2,10/12/12,"Counselor's Office",,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed along the window wall.  ,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,3,10/12/12,"Counselor's Office",,A mold DDC was issued on 9/13/2012 for the removal of the mold growth and stabilization of the plaster walls.,Mold/Moisture,M,Mold growth was observed on the corner of the plaster wall.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,4,10/12/12,Exterior ,,Evaluate the exterior pointing and take corrective action to prevent additional moisture intrusion.,Mold/Moisture,M,Many classrooms were observed and reported to have moisture damaged walls throughout the building. The moisture seepage appears to be related to the brick pointing.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,5,10/12/12,First Floor Hallway outside the Auditorium,,An asbestos DDC was issued on 9/13/2012 for the removal of damaged asbestos containing pie insulation.,Point Source,M,Damaged asbestos containing pipe fittings were observed on the risers outside the auditorium.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,6,10/12/12,Hallway outside Room 210,,Remove the flaking paint from the hallway walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed in the hallway outside of room 210 and in the vicinity.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,7,10/12/12,"Principal's Bathroom",,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the window.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,8,10/12/12,"Principal's Office",,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed next to the window.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,9,10/12/12,Room 108,,Repair the moisture damaged walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.  ,Mold/Moisture,M,Moisture damaged plaster walls and flaking paint was observed on the window wall and above the chalkboard.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,10,10/12/12,Room 208,,Repair the moisture damaged walls in room 208 and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed on the window wall and above the blackboard.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,11,10/12/12,Room 210,,Repair the moisture damaged walls in room 210 and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed on the window wall in the corner of the room and under the window sill.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,12,10/12/12,Room 210 Closet,,Repair the moisture damaged plaster wall in the closet and repaint.  All work should be completed in accordance with the EPA RRP Rule. ,Mold/Moisture,M,Moisture damaged plaster wall was observed in the closet located above the window.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,13,10/12/12,Room 308,,Repair the moisture damaged plaster walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,"Moisture damaged plaster wall and flaking paint was observed in the corner near the teacher's desk and under the window sill.",closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,14,10/12/12,"Teacher's Lounge",,"Repair the moisture damaged plaster wall in the teacher's lounge and repaint.  All work should be completed in accordance with the EPA RRP Rule.",Mold/Moisture,M,Moisture damaged plaster wall was observed next to the window. This section of plaster wall was observed to be spalling from the wall.,closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,15,10/12/12,"Teacher's Lounge",,An asbestos DDC was issued on 9/13/2012 for the removal/squaring off of the damaged and missing floor tile.,Point Source,M,"Missing and damaged 9""x9"" floor tile was observed near the entrance and by the window.",closed,2/12/13,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,16,10/12/12,First Floor Hallway outside the Auditorium,,"Replace the missing and water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Missing and water stained 1'x1' ceiling tiles were observed from the hallway outside the auditorium.",open,10/12/12,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,17,10/12/12,Hallway outside Room 310,,Replace the water stained ceiling tiles and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway.,open,10/12/12,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,18,10/12/12,Room 208,,Replace the water stained ceiling tiles and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,"Water stained ceiling tiles were observed above the teacher's desk.",open,10/12/12,NO,,,"40.03464099999999, -75.036067"
Forrest ES,8250,19,10/12/12,Room 308,,Replace the water stained ceiling tile and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,A water stained ceiling tiles was observed in the center of the room.,open,10/12/12,NO,,,"40.03464099999999, -75.036067"
Fox Chase ES,8260,1,8/27/2010,Building-Wide,,OPEN WORK ORDER: Perform Mold/Moisture Assessment along with J. Roseman of OHCS (PFT representative);,Mold/Moisture,OEMS,"Reference email from Francine Locke dated May 24, 2010 (WO # 760383).  ",closed,8/27/2010,NO,,,"40.074556, -75.08054"
Fox Chase ES,8260,2,3/4/14,Auditorium House Fans,,"Conduct an evaluation of the auditorium house fans and associated ductwork.  If needed, a scope of work should be prepared for the removal of asbestos containing materials impacting use of the house fans.",Ventilation,OEMS,The B.E. indicated he does not run the auditorium house fans because of asbestos containing vibration damper cloth on the duct work.  This system can be used to introduce additional outdoor air and increase ventilation during the summer months.,open,3/4/14,NO,,,"40.074556, -75.08054"
Fox Chase ES,8260,3,3/4/14,Building Wide Thermal Control,,Evaluate the ACT system and repair components as needed to maintain temperature in the building.  ,Ventilation,M,The staff reported several rooms experience overheated conditions in the winter months.    Room 107 and the 3 rooms that make up the Nurses Suite were reported to be the hottest rooms in the building. ,open,3/4/14,NO,,,"40.074556, -75.08054"
Fox Chase ES,8260,4,3/4/14,Classroom Unit Ventilators,,Conduct an operational assessment of the outdoor air dampers on the classroom unit ventilators. The fresh air dampers should be adjusted during the summer months to increase the amount of outdoor air being introduced into the building. 3/4/14 Facilities reported they are in the process of assessing the uninvents.  The units not functioning properly will be adjusted manually.,Ventilation,F,The staff expressed concerns regarding the lack of ventilation in the classrooms during the summer months.,open,3/4/14,NO,3/14/14,,"40.074556, -75.08054"
Fox Chase ES,8260,5,3/4/14,Windows in Common Areas,,"Evaluate the windows in the common areas of the building including hallways, stairwells and the auditorium.  The windows should be repaired as needed and safety screens installed to allow for increased air flow and ventilation.  ",Ventilation,M,"The staff indicated the windows in the common areas including hallways, stairwells, and the auditorium can only be opened a couple inches. During the summer months these areas are extremely hot due to the lack of ventilation.",open,3/4/14,NO,,,"40.074556, -75.08054"
Frankford HS,7010,1,5/3/12,"Cafeteria Men's Staff Bathroom",,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,2,5/3/12,"Cafeteria Staff Women's Bathroom",,"Mold growth was observed on the concrete ceiling decking following a steam leak. Clean, disinfect and encapsulate the concrete ceiling decking exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,3,5/3/12,"Cafeteria Staff Women's Bathroom",,Mold growth was observed on the fiberglass pipe insulation located above the doorway between the locker room and bathroom. Remove and replace the fiberglass pipe insulation exhibiting mold growth.  A mold DDC was issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,4,5/3/12,"Cafeteria Staff Women's Bathroom",,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,5,5/3/12,"Cafeteria Staff Women's Locker Room",,"A steam leak occurred in this room on the wall adjacent to the bathroom. Repair the steam leak in the cafeteria staff women's locker room.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,6,5/3/12,"Cafeteria Staff Women's Locker Room",,"Mold growth was observed on the concrete ceiling decking following a steam leak. Clean, disinfect and encapsulate the concrete ceiling decking exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,7,5/3/12,"Cafeteria Staff Women's Locker Room",,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,8,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,"Mold growth was observed on the concrete ceiling decking and walls. Clean, disinfect and encapsulate the concrete ceiling decking and walls exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,9,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,10,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,Mold growth was observed on the fiberglass pipe insulation located above the doorway adjacent to the exit door. Remove and replace the fiberglass pipe insulation exhibiting mold growth located above the doorway adjacent to the exit door.  A mold DDC was issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,11,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,"Light mold growth was observed on the fiberglass pipe insulation located in the corner of the room. Clean, disinfect and encapsulate the fiberglass pipe insulation located in the corner of the room. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Frankford HS,7010,12,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,A pipe remnant was observed on the floor with wet fiberglass pipe insulation. Discard the section of pipe sitting on the floor with wet fiberglass insulation.  This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,,"40.021699, -75.08515"
Franklin ES,7280,1,10/19/2010,"New Wing - 1st Floor Boys' and Girls' Bathrooms",,Insulate the dual temperature line.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,,"40.042286, -75.104015"
Franklin ES,7280,2,10/19/2010,"New Wing - 1st Floor Boys' and Girls' Bathrooms",,Remove mold growth from the ceilings; Inspect unfinished side of ceiling for additional mold growth.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,,"40.042286, -75.104015"
Franklin ES,7280,3,10/19/2010,"Portable Trailers #2, #3",,FAC advises that trailers are not suitable for occupancy.  Numerous issues exist - some of which are listed below.,Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,,"40.042286, -75.104015"
Franklin ES,7280,4,10/19/2010,"Portable Trailers #2, #3",,"Remove and replace all rotted and missing sections of wood on the exterior fascia board around the top of both portable trailers and the window framing, exterior sheathing and interior subfloor material; Make necessary repairs to metal roofing.",Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,,"40.042286, -75.104015"
Franklin ES,7280,5,10/19/2010,"Portable Trailers #2, #3",,Clean the identified mold growth on the exterior with a detergent solution; Seal all exterior penetrations (especially around the window frames) with caulk or expansion foam and repaint the exterior.  ,Exterior,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,,"40.042286, -75.104015"
