Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
"Jackson A., ES",2510,2,8/30/2010,Gym,,Continue with repairs to the active water leak at the roof drain in the Gym.,Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,3,8/30/2010,Gym; Closet under Stairs on the Girls Side of the Gym,,Remove and discard or launder the moldy drapes in the Gym; Inspect the contents in the closet for water damage and mold growth and either discard or clean as necessary.,Mold/Moisture,M,Moldy drapes were discarded. Completed per Maintenance on 3/31/2011.,closed,4/14/11,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,4,8/30/2010,Music Room B-1,,Repair damaged asbestos pipe insulation.,Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,5,8/30/2010,Numerous - see response action,,Repair water-damaged plaster; Evaluate if lead-based paint is present and institute appropriate clean-up actions if found - 3rd floor Stairwell on Boys Side; 3rd floor Boys Restroom; Rooms 107 and 210; Closets outside Gym on both Boys and Girls Side; Gym; Music Room B-1.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,6,8/30/2010,Room 210; Closet adjacent to Gym on Boys Side,,"Investigate (1) moisture penetration of the façade (particularly in Room 210), and (2) moisture control issues in the Closet on the Boys' Side adjacent to the Gym.",Mold/Moisture,M,Closed per Maintenance,closed,8/30/11,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,7,10/8/2010,Basement Storage Room,,Discard the wet and water-stained boxes in the basement storage room and replace the contents as appropriate.,Mold/Moisture,F,Completed per KEM.,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,8,10/8/2010,Music Room B-1,,Separate and dry the stored carpet tiles; Open the affected soft-shell guitar cases to allow for drying.,Mold/Moisture,F,Completed per KEM.,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,9,10/8/2010,Room 102,,Remove all contents of the book closet and utilize fans to completely dry the floor.  ,Mold/Moisture,F,Completed per KEM,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,10,10/8/2010,Room 103,,Pull back the wet carpeting and utilize air movers to dry the carpeting and sub-floor.,Mold/Moisture,F,Carpeting replaced,closed,12/30/2010,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,11,5/15/13,"Basement Hallway (Boy's Side)",,"Remove the flaking paint and efflorescence form the plaster ceiling in the basement hallway on the Boy's side.  All work should be completed in accordance with the EPA RRP requirements.",Mold/Moisture,M,Flaking paint and efflorescence was observed on the plaster ceiling near the exit doors.,open,5/15/13,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,12,5/15/13,"Boy's Side Entrance ",,Extend downspout to the ground and away from the building to prevent water from soaking the brick wall and pooling on the ground. ,Mold/Moisture,M,The roof drain discharge is located on the side of the roof.  Water from this roof runs down the wall and seeps into the building impacting the plaster wall in the stairwell and closet at the bottom of the stairs. Closed per 2510-12 report.,closed,7/23/14,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,13,5/15/13,"Boy's Side Entrance ",,Remove the flaking paint and efflorescence form the plaster wall in the stairwell leading to the Gym/Cafeteria.  All work should be completed in accordance with the EPA RRP requirements.,Mold/Moisture,M,Moisture damaged plaster was observed at the bottom of the stairwell leading to the Gym/Cafeteria. Elevated moisture content readings were detected on the plaster wall.,open,5/15/13,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,14,5/15/13,Gym/Cafeteria,,Monitor the cafeteria ceiling closely for additional moisture intrusion following repairs.  New staining or efflorescence should be reported for further evaluation.,Mold/Moisture,F,The B.E. reported the counter flashing on the roof above the cafeteria was replaced approximately three weeks ago.  He indicated no water intrusion was observed since the repairs were completed. Closed per 2510-14 report.,closed,7/23/14,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,15,5/15/13,Gym/Cafeteria,,Evaluate and repair the exterior drain lines associated with the cafeteria.,Mold/Moisture,F,The exterior drain lines located in the light well on the east and south side of the building were reportedly blocked. ,open,5/15/13,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,16,5/15/13,Gym/Cafeteria,,Remove the flaking paint and efflorescence form the plaster ceiling and repaint.  All work should be completed in accordance with the EPA RRP requirements.,Mold/Moisture,M,Efflorescence and moisture damaged plaster was observed on the ceiling and above the windows.  ,open,5/15/13,NO,,,"39.934613999999996, -75.163281"
"Jackson A., ES",2510,17,5/15/13,Gym/Cafeteria,,Remove the flaking painted from the brick wall and repaint.  All work should be completed in accordance with the EPA RRP requirements.,Mold/Moisture,M,"Flaking paint was observed on the brick wall adjacent to the light well on the boy's side.",open,5/15/13,NO,,,"39.934613999999996, -75.163281"
"Jenks, A.S. ES",2520,1,9/7/2010,Gym Storage Room #3,,Dispose of the ladder exhibiting mold growth.,Mold/Moisture,F,"Completed per Andy Laquintaro, BE.",closed,12/28/2010,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,2,9/7/2010,Gym Storage Room #4,,Wrap the five open ends on the asbestos pipe insulation.,Mold/Moisture,M,"Completed per Andy Laquintaro, BE.",closed,12/28/2010,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,3,9/7/2010,Gym Storage Room #4,,Perform exterior water proofing measures at this location.,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,4,9/7/2010,Gym Storage Room #4,,Remove loose and flaking paint.,Mold/Moisture,M,Completed per Maintenance,closed,9/7/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,5,9/7/2010,"Gym Teacher's Office",,Clean the concrete ceiling exhibiting mold growth.,Mold/Moisture,F,Completed per FAC.,closed,3/23/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,6,9/7/2010,"Gym Teacher's Office",,Perform exterior waterproofing measures above this office at the south auditorium exit doors.,Mold/Moisture,M,Completed per Maintenance on 4/7/2011.,closed,4/14/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,7,9/7/2010,"Gym Teacher's Office",,Remove loose and flaking paint.,Point Source,M,Completed per Maintenance,closed,9/7/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,8,2/7/11,"Basement Girl's Bathroom",,Perform a clean out of the drain line and conduct a video inspection for cracks or other deterioration.,Point Source,M,"Per Tony Capecci (11/25/2011) ""Across from the boys room in the music room was a stack with a clean out that had some drinking fountains draining off into it from the upper floors. When they removed the cleanout the found it was clogged. Someone  was pouring the milk into the drain and it was full, they ran a cable into the drain approximately 10’  and cleared the clog. We also put a camera down the drain and did not find any other problems at this time.""  The odor has not returned per 2/3/2011 email from FAC - E. Neven.  Issued report 2/7/2011.",closed,2/7/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,9,12/5/12,Boiler Room,,Remove the flaking paint from the walls and ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed throughout boiler room.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,10,12/5/12,Library,,Remove loose paint and plaster from above the windows. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Loose paint and plaster was observed above the windows.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,11,12/5/12,Room 102,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,12,12/5/12,Room 103,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,13,12/5/12,Room 104,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,14,12/5/12,Room 105,,"Remove the paint and plaster debris from the window sills, radiator and floor. A paint and plaster DDC was issued on 11/20/12. Completed.",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,15,12/5/12,Room 106,,"Remove the paint and plaster debris from the window sills, radiator and floor. A paint and plaster DDC was issued on 11/20/12. Completed.",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,16,12/5/12,Room 201,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,17,12/5/12,Room 202,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,18,12/5/12,Room 202 Closet,,Remove the flaking paint from the walls and ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the walls and ceiling in the closet.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,19,12/5/12,Room 203,,Remove the flaking paint from the ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling in this classroom.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,20,12/5/12,Room 204,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,21,12/5/12,Room 205,,Remove the flaking paint from the ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,F,Flaking paint was observed on the ceiling in this classroom.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,22,12/5/12,Room 205,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,23,12/5/12,Room 206,,"Remove the paint and plaster debris from the window sills, radiator and floor.  A paint and plaster DDC was issued on 11/20/12. Completed",Point Source,F,"Paint and plaster debris was observed on the window sills, radiator and floor.",closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,24,12/5/12,Room 206,,Remove the flaking paint from the ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling in this classroom.,closed,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,25,5/15/13,Room 106,,Remove the paint and plaster debris from the window sills.,Point Source,F,Paint and plaster debris was observed on the window sills. Facilities reported closed.,closed,5/6/14,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,26,5/15/13,Room 202,,Clean and disinfect the area with suspect mold growth on the plaster wall.,Mold/Moisture,F,Suspect mold growth was observed on the wall between the first and second windows after a poster was removed. Facilities reported closed.,closed,5/6/14,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,27,5/15/13,Room 206,,Remove the paint and plaster debris from the window sills.,Point Source,F,Paint and plaster debris was observed on the window sills. Facilities reported closed.,closed,5/6/14,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,28,9/7/2010,"Gym Teacher's Office",,Install an exhaust fan to assist with ventilation.,Ventilation,M,Maintenance evaluated and determined that an exhaust fan can be installed.,open,9/7/11,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,29,12/5/12,Cafeteria,,Repair the moisture damaged plaster located above the windows and door. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,30,12/5/12,Library,,Repair the moisture damaged plaster located above the windows.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,"Moisture damaged plaster was observed above the windows,",open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,31,12/5/12,North side of Building,,Repair deteriorated pointing located on the north side of the building.,Point Source,M,Moisture damaged plaster walls were observed in the classroom located on the north side of the building.  The damage appears to be related to deteriorated pointing.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,32,12/5/12,Room 102,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,33,12/5/12,Room 103,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,34,12/5/12,Room 104,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,35,12/5/12,Room 105,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,36,12/5/12,Room 106,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,37,12/5/12,Room 201,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,38,12/5/12,Room 202,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,39,12/5/12,Room 203,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,40,12/5/12,Room 204,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,41,12/5/12,Room 205,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,42,12/5/12,Room 206,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed along the window wall.,open,12/12/12,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,43,5/15/13,Hallway outside Room 207,,Remove the flaking paint from the ceiling and repaint. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint and water staining was observed on the ceiling.  The B.E. indicated this is an active roof leak.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,44,5/15/13,North side of Building,,Repair missing and deteriorated pointing on the north side of the building.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the several classrooms located on the north side of the building.  The damage appears to be related to deteriorated pointing. Missing pointing was observed around the windows and behind the window safety screens.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,45,5/15/13,Room 103,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed around window #2.  ,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,46,5/15/13,Room 105,,Repair the moisture damaged plaster around the leftmost window.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed around the left most window.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,47,5/15/13,Room 106,,Remove the spalling plaster from around the windows.  Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed around the windows.  Sections of the plaster skim coat were spalling from the substrate.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,48,5/15/13,Room 202,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster was observed around the windows.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,49,5/15/13,Room 202,,Remove the flaking paint from the ceiling and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint and water staining was observed on the ceiling. The B.E. indicated this is not an active roof leak.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,50,5/15/13,Room 202 Closet,,Remove the flaking paint from the walls and ceiling. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint and water staining was observed on the walls and ceiling in the closet. The teacher and B.E. indicated this does not appear to be a roof leak. ,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,51,5/15/13,Room 203,,Remove the flaking paint from the ceiling and repaint. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling in this classroom.  The B.E. indicated this is not an active roof leak.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,52,5/15/13,Room 203,,Repair the moisture damaged plaster wall.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster wall was observed around window #1.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,53,5/15/13,Room 204,,Repair the moisture damaged plaster walls.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster walls were observed around the windows.  ,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,54,5/15/13,Room 205,,Remove the flaking paint from the ceiling and repaint. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling in this classroom.  The B.E. indicated this is an active roof leak.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,55,5/15/13,Room 205,,Repair the moisture damaged plaster walls.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster walls were observed around the windows.  ,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,56,5/15/13,"Room 205, 206 and the hallway at 207",,Evaluate and repair the roof leaks as needed.,Mold/Moisture,M,Active roof leaks were reported at these locations.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,57,5/15/13,Room 206,,Remove the flaking paint from the ceiling and repaint. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint and water staining was observed on the ceiling in this classroom.  The B.E. indicated this is an active roof leak.,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, A.S. ES",2520,58,5/15/13,Room 206,,Repair the moisture damaged plaster walls.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Moisture damaged plaster walls were observed around the windows.  ,open,5/15/13,NO,,,"39.918876999999995, -75.16834499999999"
"Jenks, J.S. ES",6270,1,9/14/2010,Basement,,OPEN WORK ORDER: Test for mold on the walls in the basement on boy’s side (WO # 758601).  Mold/moisture assessment should be performed.,Mold/Moisture,OEMS,An IEQ evaluation was performed by KEM on 3/24/2011.  A site specific dashboard is currently being created. Completed per maintenance on 4/7/2011.,closed,4/14/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,2,9/14/2010,Hallway Closet outside Lunchroom Stairway #2,,OPEN WORK ORDER: Perform Mold/Moisture Assessment in the closet in outer hall outside lunchroom stairway #2 (WO # 645889).  ,Mold/Moisture,OEMS,An IEQ evaluation was performed by KEM on 3/24/2011.  A site specific dashboard is currently being created.,closed,3/24/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,3,3/29/11,"Basement Hallway (adjacent to boy's locker room)",,"Evaluate the exterior pointing adjacent to the boy's locker room and perform repairs as needed.",Exterior,M,Completed per Maintenance on 4/5/2011,closed,4/14/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,4,3/29/11,"Basement Hallway (adjacent to boy's locker room)",,"Scrape the peeling paint and efflorescence from the brick walls adjacent to the boy's locker room (approximately 35 square feet), utilize lead safe work practices. Repaint the area once completed.",Point Source,M,Completed per Maintenance on 4/5/2011,closed,4/14/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,5,3/29/11,Hallway Closet outside Lunchroom Stairway #2,,Discard damp porous materials from the floor of the closet and employ better housekeeping practices such as removing excess water from the mops and empty mop buckets prior to storing.,Point Source,F,"The closet has been cleaned out, per facilities.",closed,4/13/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,6,3/29/11,Hallway Closet outside Lunchroom Stairway #2,,"Once the paint and efflorescence has been removed, clean any remaining mold growth with a detergent solution. Repaint the walls when all affected areas are wiped clean.",Mold/Moisture,F,Completed per Maintenance on 4/5/2011,closed,4/14/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,7,3/29/11,Hallway Closet outside Lunchroom Stairway #2,,Replace the wooden door exhibiting mold growth with  a vented door.,Mold/Moisture,M,Completed per Maintenance on 4/11/2011.,closed,4/14/11,YES,,,"40.07491, -75.203278"
"Jenks, J.S. ES",6270,8,3/29/11,Hallway Closet outside Lunchroom Stairway #2,,"Scrape the peeling paint and efflorescence from the brick walls (approximately 75 square feet), utilize lead safe work practices.",Point Source,M,Completed per Maintenance on 4/5/2011,closed,4/14/11,YES,,,"40.07491, -75.203278"
Juniata Park Academy,7150,1,9/27/2010,Rooms 1 to 6,,"Relocate all bookcases, books and other stored items blocking air flow from the classroom unit ventilator diffusers on top of the units and return plenum on the bottom of the units.",Ventilation,M,Work order closed (Need for storage space no environmental issue per Francine Locke).,closed,12/16/10,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,2,3/12/14,"Assistant Principal's Office",,All cabinets and furniture should be removed from this room to allow for drying of the carpeting. ,Mold/Moisture,F,Elevated moisture content measurements were detected on the carpeting. Wooden cabinetry and furniture were sitting on sections of wet carpeting.  ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,3,3/12/14,"Assistant Principal's Office",,The vinyl base should be removed from the bookcase and holes (1.5”) drilled along the kick plate to allow air circulation and drying underneath. Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,"Elevated moisture content measurements were detected at the bottom of the built in bookcase in the corner of the room.
",closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,4,3/12/14,"Assistant Principal's Office",,The lower 12 inches of the Sheetrock wall and wall insulation should be removed adjacent to the hallway.  Before replacement the wall cavity should be completely dried using dehumidifiers and fans.,Mold/Moisture,M,Elevated moisture content measurements were detected on the lower 12 inches of the Sheetrock wall adjacent to the hallway. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,5,3/12/14,"Hallway outside the Principal's and Assistant Principal's Office",,"Following removal of the wall sections in the Principal's office and Assistant Principal's office the hallway wall and carpeting should be dried in place using dehumidifiers and air movers.",Mold/Moisture,F,Elevated moisture content was detected on the lower 12 inches of the Sheetrock walls and on the carpeting in the hallway.,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,6,3/12/14,IMC (adjacent to Workroom),,Removing the Sheetrock walls from the adjacent IMC Workroom as mentioned above will allow this wall to be dried in place.  Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,Elevated moisture content measurements were detected on the Sheetrock around the perimeter of the Workroom.  ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,7,3/12/14,IMC (adjacent to Workroom),,All contents should be moved at least 8 feet from the walls around the IMC Workroom to allow for adequate drying of the carpeting.  Area rugs should be hung up to allow for drying. Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,Elevated moisture content measurements were detected on the carpeting and area rugs around the perimeter of the Workroom. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,8,3/12/14,IMC (adjacent to Workroom),,The vinyl base should be removed from the bookcases and holes (1.5”) drilled along the kick plate to allow air circulation and drying underneath the bookcases. Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,Elevated moisture content measurements were detected at the bottom of the built in bookcases. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,9,3/12/14,IMC Workroom,,The vinyl base should be removed from the cabinetry and holes (1.5”) drilled along the kick plate to allow air circulation and drying underneath the cabinets.  Dehumidifiers and air movers should be used to expedite drying. ,Mold/Moisture,F,Elevated moisture content measurements were detected on the bottom of built in cabinetry. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,10,3/12/14,IMC Workroom,, All cabinets and bookcases should be removed from this room to allow for drying of the carpeting. Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,Elevated moisture content measurements were detected on the carpeting. Metal cabinets and wooden bookcase were sitting on sections of wet carpeting. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,11,3/12/14,IMC Workroom,,"Remove the lower 2 feet of the Sheetrock walls and wall insulation  located around the perimeter of the IMC's Workroom.  Before replacement the wall cavity should be completely dried using dehumidifiers and fans.",Mold/Moisture,M,Elevated moisture content measurements were detected on the lower 2 feet of the Sheetrock walls around the perimeter of the room.  Fiberglass wall insulation is presumed to be present in the wall assembly; this will prevent adequate drying of the wall cavity.  ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,12,3/12/14,"Principal's Office",,All cabinets and furniture should be removed from this room to allow for drying of the carpeting.  Dehumidifiers and air movers should be used to expedite drying.,Mold/Moisture,F,Elevated moisture content measurements were detected on the carpeting. Wooden file cabinets and furniture were sitting on sections of wet carpeting.  ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,13,3/12/14,"Principal's Office",,The vinyl base should be removed from the bookcase and holes (1.5”) drilled along the kick plate to allow air circulation and drying underneath.,Mold/Moisture,F,Elevated moisture content measurements were detected at the bottom of the built in bookcase in the corner of the room. ,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,14,3/12/14,"Principal's Office",,The Sheetrock wall and wall insulation should be removed from floor to decking along the window wall.  Before replacement the wall cavity should be completely dried using dehumidifiers and fans.,Mold/Moisture,M,Elevated moisture content measurements were detected along the window wall from floor to decking.  Water reportedly ran down this wall from the IMC Workroom.  Fiberglass wall insulation is presumed to be present in the wall assembly; this will prevent adequate drying of the wall cavity and should be replaced.,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
Juniata Park Academy,7150,15,3/12/14,"Principal's Office",,The lower 12 inches of the Sheetrock walls and wall insulation should be removed from the perimeter of the room. Before replacement the wall cavity should be completely dried using dehumidifiers and fans.,Mold/Moisture,M,Elevated moisture content measurements were also detected on the lower 12 inches of the Sheetrock walls around the perimeter of the office.  Removing the lower section of the Sheetrock walls will allow the hallway wall to be dried in place.  Fiberglass wall insulation is presumed to be present in the wall assembly; this will prevent adequate drying of the wall cavity and should be replaced.,closed,3/17/14,YES,,,"40.012799, -75.11164500000001"
KCAPA,5520,2,4/10/12,Main Office Bathroom 163L,,No further Action Required,Mold/Moisture,F,No issues were identified  during the evaluation.  A blockage occurred in the main office bathroom (163L) floor drain.  The B.E. reported that sewage backed up approximately 6-8 inches around the floor drain onto the ceramic tile floor.  The drain was cleared by the plumbing department and facilities cleaned and disinfected the floor. No signs of water staining were observed on the surrounding walls and the moisture content readings were normal.,closed,4/13/12,YES,,,"39.977090999999994, -75.133305"
Kearny ES,5480,1,12/19/13,1st Floor Hallway (above custodial closet),,Remove the damaged section of plaster wall.  The impacted area should be repaired and repainted. ,Point Source,M,A section of damaged plaster was observed on the hallway wall located above the custodial closet. Closed 5480-1.,closed,6/3/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,2,12/19/13,2nd Floor Hallway (above custodial closet),,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed on the hallway wall above the custodial closet.  ,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,3,12/19/13,Cafeteria,,The leaves and trash should be removed from the drain lines located in the light well.,Mold/Moisture,F,Leaves and trash appeared to be obstructing the drain lines in the light wells.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,4,12/19/13,Cafeteria Storage Room (unoccupied),,A mold Design Data Collection (DDC) package was issued on 11/26/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed and a musty odor was detected in this unoccupied cafeteria storage room.  Visible growth was observed on the metal doors and door frame.  Suspect mold growth was observed on the brick walls.,closed,3/17/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,5,12/19/13,"Principal's Office",,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed above the windows.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,6,12/19/13,Room 101,,Remove the loose section of plaster ceiling located above the window.,Point Source,F,A loose section of plaster ceiling was observed above the window.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,7,12/19/13,Room 201,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed on the back wall of this classroom.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,8,12/19/13,Room 202,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed on the wall behind the metal storage cabinet and along the window wall.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,9,12/19/13,Room 203,,Replace the missing suspended ceiling tile.,Point Source,F,A missing ceiling tile was observed in the corner of the room.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,10,12/19/13,Room 300,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed above the window.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,11,12/19/13,Room 301,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Efflorescence and flaking paint was observed next to the windows.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,12,12/19/13,Room 302,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed above the windows.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,13,12/19/13,Room 303,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed above the window.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,14,12/19/13,Room 306,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed on the window wall and below the smart board.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,15,12/19/13,Room 308,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed above the radiator.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,16,12/19/13,Room 309,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Efflorescence and flaking paint was observed in the corner of the room.,closed,12/31/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,17,12/19/13,Room 310,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,"Flaking paint was observed on the back wall, in the corner of the room and around the window. ",closed,3/26/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,18,12/19/13,Room 315,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,F,Flaking paint was observed on the window wall at the radiator.,closed,3/26/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,19,4/11/14,Basement Hallway ,,A mold Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Mold/Moisture,M,"Mold growth, flaking paint and particulate accumulation was observed in the basement hallway along the north wall.  ",closed,4/11/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,20,12/19/13,3rd Floor Hallway (North Wall),,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed on the north wall of the hallway.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,21,12/19/13,3rd Floor Stairwell (6th Street),,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed around the window and on the ceiling.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,22,12/19/13,Basement Hallway (North Wall),,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed on the north wall.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,23,12/19/13,Basement Hallway (outside B.E. office),,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,"Flaking paint was observed on the ceiling in the basement hallway outside the B.E. office and the boy's restroom.",open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,24,12/19/13,Cafeteria,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Flaking paint was observed throughout the cafeteria on the walls and ceiling.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,25,12/19/13,Cafeteria and Storage Room,,Evaluate the drainage system associated with the cafeteria and repair as needed to prevent water intrusion.,Mold/Moisture,M,The B.E. indicated the water pours out of the wall into the cafeteria every time there is a heavy downpour.  The unoccupied storage room in the cafeteria is also impacted by moisture intrusion. Staff reported water shooting out of the cafeteria walls between the mortar joints and flooding in the storage room.  The water runs into the cafeteria and wet/dry vacuums are needed following a heavy downpour.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,26,12/19/13,Main Entrance,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed on the walls and ceiling in the main entrance.,open,12/19/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,27,12/19/13,Main Office Copy Room,,"A 2'x2' return grille should be installed in the suspended ceiling to prevent ceiling tiles from being pulled out of the track. ",Ventilation,M,"Two suspended ceiling tiles were missing below the HVAC unit.  The B.E. indicated pressure from the unit's return pulls the ceiling tile out of the suspended track.",open,12/19/13,NO,,,"39.963906, -75.148183"
Kearny ES,5480,28,12/19/13,Marshall Street Stairwell,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed throughout this stairwell.,open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,29,12/19/13,North Wall ,,The brick pointing on the north wall of the building adjacent to Marshall Street should be evaluated and repaired as needed to prevent moisture intrusion.,Mold/Moisture,M,"Efflorescence and flaking paint was observed in Room 310, the 3rd Floor Hallway, the Marshall Street Stairwell and the Basement Hallway.  These areas are adjacent to this north wall off Marshall Street.  ",open,5/23/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,30,4/11/14,Cafeteria,,An asbestos Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Point Source,M,"Damaged sections, open seams and cracked asbestos containing pipe insulation was observed throughout the cafeteria. Removal of the ACPI is scheduled for the summer of 2014. All ACPI was removed from the cafeteria.",closed,7/1/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,31,4/11/14,Cafeteria Storage Room,,An asbestos Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Point Source,M,A damaged section of asbestos containing pipe insulation was observed in the cafeteria storage room.  Removal of the ACPI is scheduled for the summer of 2014.,closed,7/1/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,32,6/4/14,Basement Hallway (North Wall),,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the painted brick wall located adjacent to the Marshall Street Stairwell. Closed per Maintenance.,closed,7/9/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,33,6/4/14,Cafeteria Storage Room,,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation.,Mold/Moisture,M,A strong musty odor was detected in the north cafeteria storage room. Suspect mold growth was observed on the walls. The staff indicated this room floods and water runs into the cafeteria following a heavy downpour. Closed per Maintenance.,closed,7/9/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,34,6/4/14,Exterior Masonry,,"An evaluation of the building's exterior brick pointing should be conducted to determine it's condition.  Repairs should be completed as needed to prevent water intrusion.",Mold/Moisture,M,"The staff indicated that water leaks from above the windows in classrooms 202, 302 and 308",open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,35,6/4/14,Room 202,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed above the window. The teacher indicated water leaks from above the window when it rains.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,36,6/4/14,Room 202,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,37,6/4/14,Room 300,,The flaking paint/efflorescence should be scraped using lead safe work practices. The area should be repainted following completion.,Point Source,F,Flaking paint was observed above the window mounted air conditioner.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,38,6/4/14,Room 301,,The flaking paint should be scraped using lead safe work practices. The area should be repainted following completion.,Point Source,F,Flaking paint was observed on the Fairmount Street wall and above the 6th Street window.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,39,6/4/14,Room 301,,Repair the damaged section of plaster wall.,Point Source,M,Damage plaster wall was observed next to the classroom door.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,40,6/4/14,Room 302,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed above and below the windows. The teacher indicated water leaks from above the when it rains.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,41,6/4/14,Room 302,,Repair the damaged section of plaster wall.,Point Source,M,Damage plaster wall was observed next to the classroom door.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,42,6/4/14,Room 303,,The flaking paint/efflorescence should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed in the corner of the room.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,43,6/4/14,Room 303,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,44,6/4/14,Room 303,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the floor in the corner of the room.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,45,6/4/14,Room 306,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed on the wall next to the classroom door and on the wall next to the window.,open,6/4/14,NO,,,"39.963906, -75.148183"
Kearny ES,5480,46,6/4/14,Room 306,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed in the corner of the room on the electrical box and floor.,open,6/4/14,NO,,,"39.963906, -75.148183"
