Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Leidy ES,1530,5,10/7/2010,Lobby,,"Replace the water-stained ceiling tiles and at that time, visually inspect those tiles and the substrate above for mold growth.",Mold/Moisture,F,"Completed per Todd Greene, BE",closed,12/20/2010,YES,,,"39.975025, -75.212312"
Leidy ES,1530,6,10/7/2010,Lobby,,Repair the leaking roof drain in the men’s room.,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.975025, -75.212312"
Leidy ES,1530,7,10/7/2010,"Women's Room near Room 104",,Re-caulk the bottom of the cinderblock walls.,Mold/Moisture,F,Building Closed,closed,9/12/13,YES,,,"39.975025, -75.212312"
Lincoln HS,8010,1,2/5/14,Room 101,,The impacted sheetrock should be removed and the section located behind the unit ventilator cabinet should be dried with dehumidification and fans.  A water intrusion Design Data Collection (DDC) package was issued on 1/23/14.,Mold/Moisture,M,"On 1/22/14, a leak occurred on the unit ventilator in the room above.  Cleaning staff was in room 101 when it occurred, the leak was immediately reported and isolated within 10 minutes.  Water impacted the ceiling tiles and sheetrock wall.  During the evaluation, the ceiling tiles were removed and the water was extracted from the floor.  Elevated moisture content readings were detected on the sheetrock wall.",closed,2/5/14,YES,,,"40.04382, -75.04277699999999"
Lingelbach ES,6440,1,9/20/13,Room 103,,A mold DDC was issued on 9/5/13 for the remediation of this classroom.,Mold/Moisture,M,"Mold growth was observed on the closet doors, student desks, teacher's desk, computer work stations and a vinyl covered stool.  No obvious signs of moisture intrusion were observed during the evaluation and no leaks or spills were reported.",closed,9/20/13,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,2,2/25/14,IMC,,Remove books from the bottom shelves of the bookcases and remove the bottom shelf.  This will allow drying of the carpeting and bottom of the bookcase.,Mold Moisture,F,Elevated moisture measurements were detected on the kick plates of approximately 22 bookcases where the carpet was impacted.,closed,2/25/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,3,2/25/14,IMC,,Set up 4 dehumidifiers and 4 air movers in the IMC.  Additional fans in the building should be used as needed to expedite the drying process. Fans should be directed toward the wet bookcases/carpeting and redirected as needed.,Mold Moisture,M,The carpeting in several areas was wet to the touch.  This was confirmed via moisture measurements.,closed,2/25/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,4,2/25/14,IMC and Room 300,,"Until the roof leaks are repaired, interim control measures should be implemented in the IMC and Room 300 to capture water leaking through the roof.",Mold Moisture,F,Active Roof Leaks,closed,5/12/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,5,2/25/14,IMC and Room 300,,Evaluate and repair or stabilize roof leaks to prevent additional interior damage.,Mold Moisture,M,"Active roof leaks were reported in at least five separate areas in the IMC and two areas in the adjacent room (300) covering a 2,200 SF area. ",closed,5/12/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,6,9/20/13,Room 103,,Remove all vines growing on the exterior and interior of the windows on this side of the building.,Mold/Moisture,F,The classrooms on this side of the building are located next to a wooded area.  Vines were observed growing up the exterior of the windows and into the building from the top of the windows.,open,9/20/13,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,7,2/25/14,IMC,,"Following repairs to the roof, work orders should be issued for the repair of any plaster ceilings that were damaged.",Mold Moisture,F,Water stained plaster ceiling was observed in a few locations around the perimeter and in the IMC office where the leaks are on-going.,open,2/25/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,8,2/25/14,IMC ,,"Remove the remaining water stained 1’x1’ ceiling tiles.  Following repairs to the roof, work orders should be issued for replacement.",Mold Moisture,F,Water damaged/water stained 1’x1’ ceiling tiles were observed in the rear section of the IMC. ,open,2/25/14,NO,,,"40.03741, -75.18995199999999"
Lingelbach ES,6440,9,2/25/14,Room 300,,"Remove the remaining water stained ceiling tiles.  Following repairs to the roof, the ceiling tiles should be replaced.",Mold Moisture,F,"Missing and water stained suspended 2'x4' ceiling tiles were observed in room 300.",open,2/25/14,NO,,,"40.03741, -75.18995199999999"
Locke ES,1100,1,12/4/13,Room 211,,"A mold Design Data Collection (DDC) package was issued by AET on October 10, 2013 for the remediation of the observed mold growth.",Mold/Moisture,M,Mold growth was observed on the concrete ceiling in room 211.  This room is currently not occupied by students or staff.  The Building Engineer indicated the source of moisture was from a leak on the unit ventilator in room 311 in September 2013.  The leak was repaired. Maintenance reported closed.,closed,4/25/14,NO,,,"39.957559999999994, -75.238645"
Locke ES,1470,2,9/20/13,Room 102,,Inventory the water damaged educational materials and discard as soon as possible to prevent mold growth and associated odors from lingering.,Mold/Moisture,A,"Water damaged books, cardboard boxes, bookcases and other educational supplies were observed in this classroom.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,3,9/20/13,Room 102,,Replace the unit ventilator air filters.  ,Mold/Moisture,F,"The unit ventilator air filters may have been impacted by the pipe leak. If they got wet, they could be contributing to mold growth, inadequate filtration and odors.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,4,9/20/13,Room 102,,The area carpets should be propped up to allow drying and air circulation underneath the carpet.  The placement of a fan and dehumidifier will expedite the drying process.,Mold/Moisture,F,The classroom area carpets were impacted by the pipe peak. During the evaluation they were damp.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,5,9/20/13,Room 102,,A dehumidifier and fan is recommended for a period of 72 hours.  This was part of the water intrusion/mold DDC issued on 9/16/13.,Mold/Moisture,M,"Water damaged books, cardboard boxes, bookcases and other educational supplies were observed in this classroom.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,6,9/20/13,Room 102,,Cleaning of the unit ventilator cabinet was part of the DDC issued on 9/16/13.,Mold/Moisture,M,Water staining was observed on the unit ventilator cabinet.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,7,9/20/13,Room 104,,Inventory the water damaged educational materials and discard as soon as possible to prevent mold growth and associated odors from lingering.,Mold/Moisture,A,"Water damaged books, cardboard boxes, bookcases and other educational supplies were observed in this classroom.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,8,9/20/13,Room 104,,Replace the unit ventilator air filters.  ,Mold/Moisture,F,"The unit ventilator air filters may have been impacted by the pipe leak. If they got wet, they could be contributing to mold growth, inadequate filtration and odors.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,9,9/20/13,Room 104,,The area carpets should be propped up to allow drying and air circulation underneath the carpet.  The placement of a fan and dehumidifier will expedite the drying process.,Mold/Moisture,F,The classroom area carpets were impacted by the pipe peak. During the evaluation they were damp.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,10,9/20/13,Room 104,,A dehumidifier and fan is recommended for a period of 72 hours.  This was part of the water intrusion/mold DDC issued on 9/16/13.,Mold/Moisture,M,"During the evaluation, water was observed seeping from the bottom of the block wall adjacent to room 102.    ",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,11,9/20/13,Room 104,,Removal of the bulletin board located under the window was part of the DDC issued on 9/16/13.,Mold/Moisture,M,The classroom bulletin board located under the window was impacted by the pipe leak.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,12,9/20/13,Room 104,,Cleaning of the unit ventilator cabinet was part of the DDC issued on 9/16/13.,Mold/Moisture,M,Water staining was observed on the unit ventilator cabinet.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,13,9/20/13,Room 104,,Cleaning of the classroom gym style floor mats was included as part of the DDC issued on 9/16/13.,Mold/Moisture,M,Suspect mold growth was observed on the classroom gym style floor mats.,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,14,9/20/13,Room 202,,Inventory the water damaged educational materials and discard as soon as possible to prevent mold growth and associated odors from lingering.,Mold/Moisture,Building Occupants,"Water damaged books, cardboard boxes and other educational supplies were observed in this classroom.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,15,9/20/13,Room 202,,Replace the unit ventilator air filters.  ,Mold/Moisture,F,"The unit ventilator air filters may have been impacted by the pipe leak. If they got wet, they could be contributing to mold growth, inadequate filtration and odors.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,16,9/20/13,Room 202,,As a precaution and to ensure all building components are dry a dehumidifier and fan is recommended for a period of 72 hours.  This was part of the water intrusion/mold DDC issued on 9/16/13.,Mold/Moisture,M,No obvious signs of water damaged building components were observed in this room during the evaluation.  ,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,17,9/20/13,Room 204,,Replace the unit ventilator air filters.  ,Mold/Moisture,F,"The unit ventilator air filters may have been impacted by the pipe leak. If they got wet, they could be contributing to mold growth, inadequate filtration and odors.",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,18,9/20/13,Room 204,,Evaluate the classroom unit ventilator and repair ruptured pipe.  Restore HVAC to classroom.,Mold/Moisture,M,"On 9/14/13, a pipe leak occurred in the unit ventilator. Water flooded rooms 204, 202, 104 and 102. Reportedly, the unit ventilators in this building use DX for air conditioning and hot water for heating instead of electric heat.  ",closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,19,9/20/13,Room 204,,"As a precaution and to ensure all building components are dry, a dehumidifier and fan is recommended for a period of 72 hours.  This was part of the water intrusion/mold DDC issued on 9/16/13.",Mold/Moisture,M,No obvious signs of water damaged contents or building components were observed in this room during the evaluation.  ,closed,10/18/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,20,9/20/13,Hallway outside Room 107,,Remove the water stained suspended ceiling tiles.  Evaluate the source of the moisture and issue work orders as needed for the repair.  Replace the ceiling tiles following completion of the repairs.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the hallway.  The staining appeared to be unrelated to the recent pipe leak.,open,9/20/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,21,9/20/13,Room 102,,Remove flaking paint from the ceiling at the 102/104 dividing wall and repaint as needed.,Mold/Moisture,M,The paint on the ceiling at the 102/104 dividing wall was starting to flake from the water intrusion.,open,9/20/13,NO,,,"39.961928, -75.212487"
Locke ES,1470,22,9/20/13,Room 104,,Remove flaking paint from the ceiling at the 102/104 dividing wall and repaint as needed.,Mold/Moisture,M,The paint on the ceiling at the 102/104 dividing wall was starting to flake from the water intrusion.,open,9/20/13,NO,,,"39.961928, -75.212487"
Loesche ES,8440,1,11/29/11,Kindergarten Room B-1,,Remove and replace the sink base cabinet in Kindergarten Room B-1. A mold DDC was issued on 11/18/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,1,11/29/11,Kindergarten Room B-2,,Remove and replace the sink base cabinet in Kindergarten Room B-2. A mold DDC was issued on 11/18/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,2,11/29/11,"Kindergarten Room B-1, B-1, B-3, B-4 and B-5",,Evaluate the plumbing lines relative to the Kindergarten sink base cabinet and make repairs as necessary.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,2,11/29/11,Kindergarten Room B-3,,Remove and replace the sink base cabinet in Kindergarten Room B-3. A mold DDC was issued on 11/18/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,3,11/29/11,Kindergarten Room B-4,,Remove and replace the sink base cabinet in Kindergarten Room B-4. A mold DDC was issued on 11/18/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,4,11/29/11,Kindergarten Room B-5,,Remove and replace the sink base cabinet in Kindergarten Room B-5. A mold DDC was issued on 11/18/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/21/11,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,5,4/11/14,A Wing,,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,A water stained ceiling tile was observed in the A Wing hallway.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,6,4/11/14,B Wing,,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,Several water stained and missing ceiling tiles were observed in the B Wing hallway.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,7,4/11/14,"Counselor's Office",,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,A water stained ceiling tile was observed at this location from a reported roof leak.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,8,4/11/14,"Counselor's Office",,The carpeting in this room should be removed and replaced with VCT.,Mold/Moisture,M,Staining was observed on the carpeting and was reportedly impacted by the roof leak on several occasions.  ,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,9,4/11/14,Gym Closet A,,The ceiling tiles should be replaced on an as needed basis until the rooftop exhaust covers or roof leak is repaired.,Mold/Moisture,F,Water stained ceiling tiles were observed in this closet.  No signs of water damage or mold growth were observed on the contents.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,10,4/11/14,Gym Closet B,,The ceiling tiles should be replaced on an as needed basis until the rooftop exhaust covers or roof leak is repaired.,Mold/Moisture,F,Water stained ceiling tiles were observed in this closet.  No signs of water damage or mold growth were observed on the contents.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,11,4/11/14,Hallway outside Room 220,,An asbestos Design Data Collection (DDC) package was issued on 3/21/14 for the removal of the damaged section of floor tile.,Point Source,M,"Loose 9""x9"" floor tile was observed in this hallway.",closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,12,4/11/14,Main Office Meeting Room,,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed at this reported roof leak location.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,13,4/11/14,Main Office Meeting Room,,The carpeting in this room should be removed and replaced with VCT.,Mold/Moisture,M,Staining was observed on the carpeting and was reportedly impacted by the roof leak on several occasions.  Slightly elevated moisture content measurements were detected on the carpeting.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,14,4/11/14,"Nurse's Office",,The ceiling tiles should be replaced on an as needed basis until the roof leaks are repaired.,Mold/Moisture,F,Water stained ceiling tiles were observed in two separate areas.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,15,4/11/14,"Nurse's Office ",,The carpeting in this room should be removed and replaced with VCT.,Mold/Moisture,M,Staining was observed on the carpeting and was reportedly impacted by the roof leak on several occasions.  ,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,16,4/11/14,"Nurse's Office Closet",,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired and the particulate accumulation on the floor should be cleaned as needed.,Mold/Moisture,F,Water staining and suspect mold growth was observed on the celling tiles.  Particulate that fell from the rooftop exhaust vent was observed on the floor.,closed,4/11/14,NO,3/24/14,3/24/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,17,4/11/14,Roof,,A full evaluation of the roof should be conducted and either repaired or replaced as needed.,Mold/Moisture,M,"The B.E. indicated the roof is leaking in several areas of the building including but not limited to; the 2nd floor classrooms and hallway, the main office suite, Wing A, Wing B, gym and storage rooms.  Over the course of the winter, approximately 25 areas have leaked around the building.",closed,4/11/14,NO,3/26/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,18,4/11/14,Room 217,,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed at this reported roof leak location. Approximately 10 buckets were observed in this room to collect water leaking from the roof.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,19,4/11/14,Room 217,,An asbestos Design Data Collection (DDC) package was issued on 3/21/14 for the removal of the damaged section of floor tile.,Point Source,M,"Loose 9""x9"" floor tile was observed on the classroom floor.",closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,20,4/11/14,Second Floor Hallway,,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,Several water stained ceiling tiles were observed in the second floor hallway.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,21,4/11/14,"Vice Principal's Office",,The ceiling tiles should be replaced on an as needed basis until the roof leak is repaired.,Mold/Moisture,F,Water stained ceiling tiles were observed at this location from a reported roof leak.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,22,4/11/14,"Vice Principal's Office",,The carpeting in this room should be removed and replaced with VCT.,Mold/Moisture,M,Staining was observed on the carpeting and was reportedly impacted by the roof leak on several occasions.  Slightly elevated moisture content measurements were detected on the carpeting.,closed,4/11/14,NO,3/24/14,3/28/14,,"40.114183999999995, -75.023575"
Loesche ES,8440,23,4/11/14,Rooftop Exhaust Covers,,Evaluate and repair the rooftop exhaust covers as needed to prevent water intrusion.,Mold/Moisture,M,The B.E. indicated the rooftop exhaust covers located over the gym storage rooms were damaged allowing water to penetrate the building.,open,4/11/14,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,24,6/4/14,Building-Wide,,Conduct a building-wide mass trapping.,IPM,M,The staff reported a significant rodent infestation in the building. Mice sightings and droppings were reported in several rooms and areas.,closed,6/4/14,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,25,6/4/14,Building-Wide,,"The interior of the unit ventilators should be cleaned, vacuumed and the filters replaced.",Point Source,F,The staff reported concerns of mice nesting inside the unit ventilators.,open,6/4/14,NO,,,"40.114183999999995, -75.023575"
Loesche ES,8440,26,6/4/14,Building-Wide,,A classroom decluttering initiative should be implemented.,Point Source,Occupants,Facilities reported an excessive amount of clutter in some classrooms preventing them from being able to adequately clean.,open,6/4/14,NO,,,"40.114183999999995, -75.023575"
Logan ES,6300,1,8/10/11,"Principal's Office",,Discard the wall mounted bulletin board.,Mold/Moisture,M,,closed,8/10/11,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,2,8/10/11,"Principal's Office",,Replace the window mounted air conditioning unit,Mold/Moisture,M,,closed,8/10/11,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,3,8/10/11,"Principal's Office",,Remove loose paint and plaster from the affected area located under the window.  Prior to refinishing the affected area should be cleaned and disinfected.,Mold/Moisture,M,Completed per Jamie Davis,closed,8/24/11,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,4,8/10/11,"Principal's Office",,Replace the affected (water stained) carpeting with vinyl composite floor tile.,Mold/Moisture,M,Closed per Maintenance,closed ,9/7/11,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,5,10/24/12,17th Street Stairwell,,Repair the moisture damaged plaster walls and ceiling located in the 17th Street stairwell.,Mold/Moisture,M,Moisture damaged plaster ceiling and walls were observed in the stairwell.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,6,10/24/12,3rd Floor Hallway along 17th Street,,Repair the moisture damaged sections of plaster walls and ceiling.,Mold/Moisture,M,Moisture damaged plaster walls and ceilings were observed in the hallway.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,7,10/24/12,Exterior        (pointing),,"Evaluate the brick pointing associated with the closets in Rooms 103, 303, 310, 311 and Room 203. ",Mold/Moisture,M,Moisture damaged plaster walls and ceiling were observed in several locations.  The source of moisture appears to be related to the brick pointing.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,8,10/24/12,Exterior        (roofing),,"Evaluate the roof and flashing located above Rooms 301, 310, 311, the 3rd floor hallway located along 17th Street and the 17th Street Stairwell.",Mold/Moisture,M,Moisture damaged ceilings and active roof leaks were reported on the third floor. The source of moisture appears to be related to roof leaks. ,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,9,10/24/12,Ogontz Street Stairwell  ,,Repair the flaking paint located in the  Ogontz Street stairwell.,Point Source,M,"Flaking paint and was observed on the walls and ceiling in the stairwell located on the Ogontz Street side of the building,",open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,10,10/24/12,Room 103 Closet,,Remove the plaster debris from the floor and contents of the closet.,Point Source,F,Plaster debris was observed on the floor and on contents of the closet. Closed per 6300-10 report.,closed,8/28/14,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,11,10/24/12,Room 103 Closet,,Repair the moisture damaged plaster walls.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the closet. Closed per 6300-11 report.,closed,8/28/14,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,12,10/24/12,Room 203,,Secure and/or replace all light covers in Room 203 and the adjacent hallway.,Safety,F,Several missing and loose fluorescent light covers were observed. The loose light covers have the potential to fall on an occupant.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,13,10/24/12,Room 203,,Remove the plaster ceiling debris from the floor and window sill.,Point Source,F,Plaster debris was observed on the floor and window sill located under the moisture damaged section of plaster ceiling. Closed per 6300-13 report.,closed,8/28/14,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,14,10/24/12,Room 203,,Repair the moisture damaged plaster ceiling.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed above the window.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,15,10/24/12,Room 203,,An asbestos DDC was issued on 10/15/2012 for the removal of the pipe insulation located under the moisture damaged section of plaster ceiling.,Mold/Moisture,M,Asbestos containing pipe insulation was observed on a riser located under the moisture damaged plaster ceiling. Closed per 6300-15 report.,closed,8/28/14,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,16,10/24/12,Room 301,,Repair the moisture damaged plaster ceiling.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed near the entrance to this room. Closed per 6300-16 report.,closed,8/28/14,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,17,10/24/12,Room 303 Closet,,Remove the plaster wall debris from the floor of the closet.,Point Source,F,Plaster wall debris was observed on the floor of the closet.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,18,10/24/12,Room 303 Closet,,Repair the moisture damaged plaster walls.,Mold/Moisture,M,Moisture damaged plaster walls were observed on the window wall.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,19,10/24/12,Room 310,,Repair the moisture damaged plaster ceiling.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed near the entrance to this room.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,20,10/24/12,Room 310 Closet,,Repair the moisture damaged wall in the closet.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the closet.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,21,10/24/12,Room 311,,Repair the moisture damaged ceiling located above the teacher desk.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in this room near above the teachers desk. The teacher reported the roof leaks during heavy rainfall.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Logan ES,6300,22,10/24/12,Room 311 Closet,,Repair the moisture damaged plaster wall located in the closet.,Mold/Moisture,M,Moisture damaged plaster wall was observed  in the closet.,open,10/24/12,NO,,,"40.030521, -75.15218399999999"
Longstreth ES,1350,1,8/29/12,Cafeteria ,,"During the 7/17/13 evaluation, mold growth was observed on the bottom and sides of the cafeteria tables. A mold DDC was issued on 7/18/13 for the cleaning of the cafeteria tables.",Mold/Moisture,Food Service,"On 8/17/12, Mold growth was observed on the lunch tables and the milk carton refrigerators. Suspect mold growth was observed on the stainless steel tables, on the storage racks in the walk-in refrigerator and on the bag of the vacuum cleaner.  When cleaning the cafeteria lunch tables, all surfaces including underneath the tables and seats should be thoroughly cleaned.",closed,10/18/13,NO,,,"39.940391, -75.23266100000001"
Longstreth ES,1350,2,8/29/12,Cafeteria ,,"Mold growth was observed on the lunch tables and the milk carton refrigerators. Suspect mold growth was observed on the stainless steel tables, on the storage racks in the walk-in refrigerator and on the bag of the vacuum cleaner.  A DDC was issued on 8/17/2012 for the remediation of the mold growth observed in the cafeteria.  ",Mold/Moisture,M,Mr. Tom May of Food Services reported the remediation was completed on 8/21/2012.,closed,8/29/12,NO,,,"39.940391, -75.23266100000001"
Longstreth ES,1350,3,10/4/13,Gymnasium,,"Following replacement of the impacted sections of gym flooring it should be monitored on a regular basis.  If the cupping appears to worsen or if musty odors are detected, it should be reported immediately for further evaluation.",Mold/Moisture,F,Cupping of the hardwood flooring was observed in areas around the sections that buckled and were removed. The moisture content readings at these locations were within acceptable parameters,closed,10/4/13,NO,,,"39.940391, -75.23266100000001"
Longstreth ES,1350,4,10/4/13,Gymnasium,,A mold DDC was issued for the removal of the impacted hardwood flooring and plywood underlayment on 9/25/13.,Mold/Moisture,M,"In August 2013,  a leak reportedly occurred in the wall on the drinking water fountain supply line.  The water seeped under the gym hardwood flooring.  As a result of the leak, three sections of flooring buckled and were removed by the carpenters.  Upon removal, mold growth was discovered on the plywood underlayment.  During the evaluation, no musty odors were detected. Moisture was observed between the concrete slab and vapor barrier at one of the sections. Slight cupping of the flooring was observed in several areas around the removed sections.  Elevated moisture content readings were detected on a 15'x 20' section of flooring adjacent to the drinking fountains.  ",closed,10/4/13,NO,,,"39.940391, -75.23266100000001"
Longstreth ES,1350,5,2/5/14,Gymnasium,,The gym flooring should be removed since water is trapped under the vapor barrier.  This may result in the occurrence of musty odors and/or mold growth if left in place.,Mold/Moisture,M,"On January 5, 2014 a pipe leak occurred on the domestic water line in the gym's northwest pipe chase.  On January 7, 2014, standing water was observed above and below the vapor barrier. The water traveled under the flooring to the far opposite corner from where the leak occurred.  On January 8, 2014, restoration contractors provided estimates for extracting the water and drying the flooring, however; the work could not be guaranteed. On January 27, 2014 water was observed under the vapor barrier in various locations around the gym.  Cupping of the hardwood flooring was observed on a 30’x24’ section on the west side.  Removal of the flooring is scheduled for the week of 2/24/14.",closed,2/28/14,NO,,,"39.940391, -75.23266100000001"
Longstreth ES,1350,6,8/29/12,Cafeteria ,,"During the 7/17/13 evaluation, mold growth was observed on the bottom and sides of the cafeteria tables.  The B.E. indicated the air conditioning system is typically shut down during the weekends.  Mold growth may have occurred when the air condition system was activated following a weekend of high humidity.  Condensation may have formed on the tables resulting in mold growth on organic material that remained under the tables. Temperature (72.5°F) and relative humidly (48%) measurements in the cafeteria were within acceptable parameters at the time of the evaluation.  Evaluate the cafeteria HVAC unit and adjust temperature control as needed or leave A/C system running to prevent a reoccurrence.",Mold/Moisture,M,"During the 8/17/12 evaluation,  Ms. Hutchinson (C.A.) reported on Friday afternoon 8/10 the mold growth was not apparent on the cafeteria tables. Sometime over the weekend the A/C went down.  When she entered the cafeteria on Monday afternoon 8/13 mold growth was observed on the lunch tables.  The F.A.C. restored the A/C on Tuesday 8/14. During our evaluation, the temperature in the cafeteria was 63°F with 55% humidity. When the A/C was restored, the cafeteria may have been cooled too quickly resulting in some surfaces reaching dew point.

",open,7/18/13,NO,,,"39.940391, -75.23266100000001"
Lowell ES,7350,1,7/5/11,Annex,,"Conduct classroom unit ventilator assessment to identify issues that may cause water infiltration such as corroded/rusted piping, un-insulated piping and clogged drains.  ",Mold/Moisture,F,The unit ventilators in the Annex were inspected and clean by Facilities per the Building Engineer.,closed,7/13/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,2,7/5/11,Annex,,Remove rodent dropping from classrooms.,IPM,F,,closed,12/18/12,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,3,7/5/11,Annex,,Replace the water stained ceiling tiles identified during the 6/15/2011 follow up evaluation.,Mold/Moisture,F,This process is on-going.  A leak was reported on the third floor following hurricane Irene impacting additional ceiling tiles.,closed,9/1/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,4,7/5/11,Annex,,Clean the particulate from the unit ventilator supply diffusers in the Annex.,Ventilation,F,,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,5,7/5/11,Annex,,Repair the bathroom exhaust fans in the Annex.,Ventilation,M,Complete per Maintenance,closed,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,6,7/5/11,Cafeteria,,Clean the cafeteria air handler coils.,Ventilation,F,Dirt and Particulate accumulation remain around the corners of the AHU coil.  Paper filters have been ordered to replace the metal mesh filters.,closed,12/18/12,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,7,7/5/11,Cafeteria,,"The exhaust damper was manually opened to exhaust air from the cafeteria.  However, the exhaust fan is not working in sequence with the air handler and needs to be repaired.  ",Ventilation,M,The motor was sent out to be repaired and is expected back this week. Completed per Maintenance.,closed,9/7/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,8,7/5/11,Main Building Classroom 108 Bathroom,,Clean particulate from the exhaust ventilation grille.,Ventilation,F,,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,9,7/5/11,Main Building Classroom 108 Bathroom,,"Remove and replace the section of sheetrock wall located between the window wall and the soap dispenser. When completed the partition wall should be repainted. During a follow up evaluation on 6/15/2011, a section of sheetrock was removed from the top of the partition wall.  However, the area specified on the dashboard was not completed.",Mold/Moisture,M,The sheetrock in the bathroom was replaced.,closed,9/1/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,10,7/5/11,Main Building Classroom 108 Bathroom,,Seal the exposed ceiling penetration from the occupied area of the bathroom.,Point Source,M,Completed per Maintenance,closed,8/30/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,11,7/5/11,Main Building Classroom 108 Bathroom,,Remove the flaking paint from the ceiling and repaint. The paint should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Completed per Maintenance,closed,9/26/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,12,10/12/12,5th Street Stairwell      (between the 1st and 2nd floors),,A mold DDC was issued on 10/5/2012 for the remediation of the mold growth on the plaster wall.  ,Mold/Moisture,M,Moisture damaged plaster wall and suspect mold growth was observed on the wall adjacent to the window.,closed,10/12/12,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,13,10/12/12,Annex,,"Review the school's cleaning schedule and adjust as needed to enhance cleaning or provide additional overtime as needed.",Point Source,F,The staff reported the classrooms and bathrooms are not adequately cleaned. An additional general cleaner has been provided.,closed,2/25/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,14,10/12/12,Annex,,Evaluate the bathroom exhaust fans and repair or issue a work order as needed.,Ventilation,F,The staff reported strong urine odors coming from the bathrooms in the annex.,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,15,10/12/12,Room S-26,,Evaluate and repair the unit ventilator or issue a work as needed.,Ventilation,F,The staff reported the unit ventilator in room  S-26 is not running.,closed,12/18/12,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,16,1/10/13,1st Floor Hallway by 109A,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,17,1/10/13,"1st Floor Men's Room (by Room 101)",,Scrape the loose sections of plaster from the substrate.  ,Point Source,M,Water damaged paint and plaster around window and bathroom entrance.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,18,1/10/13,2nd Floor Hallway (by Room 206 above Water Fountain),,Scrape the loose sections of paint from the substrate.  ,Point Source,M,Water damaged paint on the wall above the water fountain.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,19,1/10/13,3rd Floor Hall Closet by 310,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,20,1/10/13,3rd Floor Hallway (by Room 306 above Water Fountain),,Scrape the loose sections of paint from the substrate.  ,Point Source,M,Water damaged paint and plaster on the wall.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,21,1/10/13,3rd Floor Hallway by 312,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,4/20/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,22,1/10/13,Annex ,,Develop a proactive schedule to routinely clean Annex Unit Ventilators.,Ventilation,F,The B.E. has a plan to routinely clean the unit ventilators in the annex.,closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,23,1/10/13,Annex  S-10,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,24,1/10/13,Annex  S-11,,Replace water stained ceiling tiles.,Mold/Moisture,F,New staining was observed on a ceiling tile on   3/31/14,closed,4/20/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,25,1/10/13,Annex  S-12,,Replace water stained ceiling tiles.,Mold/Moisture,F,New staining was observed on a ceiling tile on 2/21/14.,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,26,1/10/13,Annex  S-16,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.  Several stained areas were painted with white paint.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,27,1/10/13,Annex  S-18,,Evaluate the source of moisture and issue work order as needed for repair.,Mold/Moisture,F,Water damaged drywall to the right of the chalkboard.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,28,1/10/13,Annex  S-18,,Replace water stained drywall to the right of the chalkboard.,Mold/Moisture,M,Water damaged drywall to the right of the chalkboard.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,29,1/10/13,Annex 1st Floor Hall Elevator,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,30,1/10/13,Annex 1st Floor Main Hall,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,31,1/10/13,Annex 2nd Floor Main Hall,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,32,1/10/13,Annex ABC Carpets ,,Assign a steam cleaning machine to this location and incorporate steam cleaning of the ABC carpets as part of the routine cleaning schedule.,Point Source,F,The staff indicated the 22 ABC carpets in the Annex are not being cleaned on a routine basis. ,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,33,1/10/13,Annex S-13,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,34,1/10/13,Annex S-14,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.  Several stained areas were painted with white paint.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,35,1/10/13,Annex S-17,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,36,1/10/13,Annex S-18 ,,Replace water stained ceiling tiles.,Mold/Moisture,F,New staining was observed on a ceiling tile on 2/21/14.,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,37,1/10/13,Annex S-18 Bathroom ,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,38,1/10/13,Annex S-19,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,39,1/10/13,Annex S-21,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,40,1/10/13,Annex S-22,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,41,1/10/13,Annex S-27,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,42,1/10/13,Annex S-30,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,43,1/10/13,Annex S-31,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,44,1/10/13,"Basement Hallway (outside girl's bathroom)",,Replace fiberglass pipe insulation exhibiting visible mold growth with new fiberglass pipe insulation.  A mold DDC was issued on 1/8/2013.,Mold/Moisture,M,"Visible mold growth was observed on fiberglass pipe insulation located outside the girl's bathroom.",closed,2/12/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,45,1/10/13,Exterior             (Nedro Street),,Install netting over the scaffolding to prevent children from climbing.  The scaffolding is located at the Best Door on Nedro Street.,Safety,M,The staff reported the netting preventing the children from climbing the scaffolding was removed.  ,closed,2/7/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,46,1/10/13,Exterior             (Nedro Street),,Evaluate and repair or replace the best door on Nedro Street as needed.,Safety,M,"The staff reported the best door and door frame are rotted and constantly needs adjustment for it to close and latch properly.  According to the Vice Principal, the entrance area occasionally takes on water and automobile fumes from the outside.",closed,2/7/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,47,1/10/13,Floor Cleaning Equipment,,Repair or replace the floor cleaning machine. Cleaning equipment should be serviced and/or cleaned as needed.,Point Source,F,The building engineer reported the floor cleaning machine is not working properly.,closed,4/20/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,48,1/10/13,Kitchen ,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,49,1/10/13,Main Building and Annex,,Removed food waste from building and reline the trash cans with clean bags.,Housekeeping,F,The occupants reported when the food waste is removed from the trash cans the liners are not replaced. Additional food waste sticks to the bare trash can interior and attracts bugs.  The B.E. indicated additional trashcan liners have been ordered and will be replaced on a regular basis.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,50,1/10/13,Main Building and Annex,,A paint and plaster survey of the main building and annex was conducted in December 2012. An additional dashboard will be created for the repair and evaluation work.,Point Source,OEMS,Flaking paint and plaster was reported throughout the main building and annex.,closed,1/10/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,51,1/10/13,Municipal Waste Dumpsters,,Secure all entry points to Municipal Waste dumpsters located behind the school building on nights and weekends.,Point Source,M,"The B.E. reported neighborhood residents are using the Municipal Waste dumpsters located behind the school building to dispose of their own waste.  The vehicle entrances/exits are secured during the night and weekends, however pedestrian access points remain unsecure.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,52,1/10/13,Nedro Stairwell (Landing between 1st & 2nd Floor),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster to left of window.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,53,1/10/13,Nedro Stairwell (Landing between 2nd & 3rd Floor),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,54,1/10/13,Nedro Stairwell (Landing between Basement & 1st Floor),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,55,1/10/13,Room 100 (Nurse),,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,56,1/10/13,Room 101,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,57,1/10/13,Room 103,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on left wall,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,58,1/10/13,Room 104,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
