Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Lowell ES,7350,59,1/10/13,Room 104,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,60,1/10/13,Room 105,,"Repair water damaged floor and 12""x12"" floor tile in vicinity of the classroom water fountain.",Mold/Moisture,M,"During the evaluation, warped 12""x12"" tan floor tiles were observed in front of the classroom water fountain.  The warped floor is preventing the bathroom door from completely opening.  The damage was caused by a leaking water fountain that was repaired.  The room occupant stated that the 12""x12"" floor tiles were installed in the classroom the previous school year.",closed,2/25/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,61,1/10/13,Room 105,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster around windows.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,62,1/10/13,Room 105,,"Repair water damaged floor and 12""x12"" floor tile in vicinity of the classroom water fountain. Prior to repairs the 12""x12"" floor tile should be sampled for asbestos.",Mold/Moisture,OEMS,"The 12""x12"" floor tile and mastic was sampled and found not to contain asbestos.",closed,1/15/12,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,63,1/10/13,Room 106,,Replace rotted section of hardwood floor adjacent to left most radiator.,Mold/Moisture,M,An active leak was observed on the radiator.  The B.E. immediately repaired the leak with a pipe clamp.  The wooden floor next to the left most radiator was saturated.,closed,2/25/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,64,1/10/13,Room 107,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout room.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,65,1/10/13,Room 108,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout room.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,66,1/10/13,Room 108 (Bathroom),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout room.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,67,1/10/13,Room 109,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,68,1/10/13,Room 109 A,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,69,1/10/13,Room 110,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,70,1/10/13,Room 111,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,71,1/10/13,Room 201A,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,72,1/10/13,Room 202,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,73,1/10/13,Room 203,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,74,1/10/13,Room 203,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling and around door.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,75,1/10/13,Room 204,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,76,1/10/13,Room 205,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,77,1/10/13,Room 205,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster behind radiator.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,78,1/10/13,Room 206,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,79,1/10/13,Room 206,,Scrape the loose sections of paint from the substrate.  Painted surfaces should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,80,1/10/13,Room 207,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,81,1/10/13,Room 208,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,82,1/10/13,Room 210,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,83,1/10/13,Room 211,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,84,1/10/13,Room 212,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,85,1/10/13,Room 301A,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,86,1/10/13,Room 301B,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,87,1/10/13,Room 302,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout room and behind radiators.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,88,1/10/13,Room 303,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,89,1/10/13,Room 304,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,90,1/10/13,Room 307,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,91,1/10/13,Room 308,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,92,1/10/13,Room 309,,Return broken window to window track.,Safety,M,Leftmost window off track and leaning into classroom.  The B.E. stated that he attempted to repair the window but was unsuccessful.,closed,2/7/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,93,1/10/13,Room 309,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed around room and above room entrance.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,94,1/10/13,Room 309 ,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,95,1/10/13,Room 311,,Replace water stained ceiling tiles.,Mold/Moisture,F,"During the evaluation, water stained ceiling tiles were observed.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,96,1/10/13,Room 311,,Scrape the loose sections of paint and plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,"Water damaged paint and plaster surrounding the windows. On 3/31/14, the B.E. reported the loose paint was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,97,1/10/13,Room 312,,Scrape the loose sections of paint from the substrate.  Painted surfaces should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint distributed on wall and ceiling.,closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,98,1/10/13,Room B-9,,"Replace the missing pipe insulation on 4"" water line above teacher's desk.",Mold/Moisture,M,"Missing fiberglass pipe insulation was observed on 4"" water line above teacher's desk.  The occupant indicated condensation drips from the un-insulated line onto educational materials below.",closed,2/25/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,99,1/10/13,Room B-9 ,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,"Water damaged paint and plaster by teacher's desk and surrounding windows.",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,100,1/10/13,Room B-9 Instrument Storage Closet,,A mold DDC was issued on 1/8/2013.  ,Mold/Moisture,M,Mold growth was observed on 11 tambourines and drums No obvious sources of moisture were identified during the evaluation.,closed,3/28/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,101,1/10/13,Room B-9 Instrument Storage Closet,,Replace fiberglass pipe insulation exhibiting visible mold growth with new fiberglass pipe insulation.  A mold DDC was issued on 1/8/2013.,Mold/Moisture,M,Visible mold growth was observed on fiberglass pipe insulation located in the instrument storage closet.  ,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,102,1/10/13,Room B-9 Instrument Storage Closet,,Evaluate the source of moisture and the conditions resulting in mold growth on musical instruments.,Mold/Moisture,OEMS,Based on the conditions observed it appeared that a leaked occurred on the a domestic water supply line and was repaired.,closed,3/28/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,103,1/10/13,Room S-16,,Clean the classroom window shade exhibiting visible mold growth.  A mold DDC was issued on 1/8/2013.,Mold/Moisture,M,Visible mold growth was observed on the back of a classroom window shade.,closed,2/12/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,104,1/10/13,Service Closet (next to the Band Room),,Repair leaking utility sink faucet located in the service closet next to the band room.,Mold/Moisture,M,"The utility sink faucet was observed to be leaking in the service closet located next to the Band Room.  The B.E. attempted to fix the leak, but was not successful.  No water damaged building materials were observed.",closed,2/7/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,105,1/10/13,Stairwell by 211,,Scrape the loose sections of paint from the substrate.  Painted surfaces should be assumed to contain lead based paint and treated accordingly.,Point Source,M,"Water damaged paint on concrete block wall by double door. On 3/31/14, the B.E. reported the loose paint was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,106,4/26/13,Room 105,,"This location should be monitored during the summer months.  If the floor tile begins to pop, the section of underlayment will need to be replaced.",Mold/Moisture,F,"The teacher reported a leak occurred on the drinking water bubbler supply line in December 2012.  Water leaked over an hour until the line was isolated.  Water sprayed on the bulletin broad and covered the entire surface of the classroom floor.  Following the leak, a section of the floor tile popped.  When the floor tile was replaced at the end of January, she indicated the wooden underlayment was wet. She has been sick since February and was concerned if the wet underlayment is contributing to her condition. The underlayment where the section of floor tile that was replaced felt spongy, however, the floor tile was tight and no musty odors were observed. ",closed,11/22/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,107,12/4/13,2nd Floor Hallway at  Service Sink,,Remove the flaking paint from the wall and ceiling and repaint the impacted area.,Point Source,F,"Flaking paint was observed on the wall and ceiling located above the service sink across from room 206. On 3/31/14, the B.E. reported the loose paint was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,108,12/4/13,"2nd Floor Women's Room ",,Repair the leaking flushometer on the toilet near the window.,Mold/Moisture,F,A leaking flushometer was observed on the toilet near the window.,closed,4/20/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,109,12/4/13,3rd Floor Stairwell at Room 312            (5th street),,Remove the efflorescence and flaking paint from the impacted wall.  ,Point Source,M,"Efflorescence and flaking paint was observed in the stairwell outside room 312. On 3/31/14, the B.E. reported the loose paint and efflorescence was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,110,12/4/13,Cafeteria,,Remove the flaking paint from the wall and repaint.,Point Source,F,"Flaking paint was observed on the wall leading toward the Annex building. On 3/31/14, the B.E. reported the loose paint was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,111,12/4/13,Main Building Steam Traps,,A steam trap evaluation of the building should be conducted and work orders issued as needed for repair.,Ventilation,F,"Faulty steam traps may also be contributing to the reported thermal control issues in the building. On 3/31/14, the B.E. reported the steam traps are being replaced by Maintenance.",closed,5/20/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,112,12/4/13,Nedro Street Stairwell,,Remove the flaking paint from the walls and repaint.,Point Source,M,"Flaking paint was observed throughout this stairwell in various areas. On 3/31/13, the B.E. reported this task was completed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,113,12/4/13,Room 102,,"Remove porous materials from the room including: fabrics, blankets and stuffed animals.",Point Source,Building Occupants,The Principal reported this room was cited for a fire code violation.  The violation was due to an excessive amount of fabrics draped over the walls and windows.  In additional to several blankets and stuffed animals in the room. These porous material can also become a reservoir for organic material and potential source for asthma triggers. ,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,114,12/4/13,Room 107,,An asbestos Design Data Collection (DDC) package was issued on 11/25/13 for the removal of this material.,Point Source,M,"A damaged section of asbestos containing pipe insulation was observed in the teacher's closet.",closed,12/4/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,115,12/4/13,Room 201 A,,Evaluate and restore heat to this classroom.,Ventilation,M,The occupant of this ESOL classroom reported the heat in her room is not working.,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,116,12/4/13,Room 202 Closet,,Remove the damaged section of paint and plaster.  The area should be repaired and repainted.,Point Source,F,"A section of damaged paint and plaster was observed in the closet. On 3/31/14, the B.E. reported the loose paint was removed.",closed,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,117,12/4/13,Room 203,,Replace the missing suspended ceiling tiles and remove the random piece of wood hanging from the ceiling.,Point Source,F,Missing suspended ceiling tiles were observed and a random piece of wood was hanging from the ceiling.,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,118,12/4/13,Room 207,,Replace the missing suspended ceiling tile.,Point Source,F,A missing ceiling tile was observed in this room.,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,119,12/4/13,S-15,,Replace water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed in this room.,closed,3/10/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,120,12/4/13,S-18,,Remove mouse droppings from floor and bookcase. Sanitize surfaces with disinfectant. ,Point Source,F,Mouse droppings were observed on the floor and bookcase.,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,121,12/4/13,S-19 Bathroom,,Replace the missing and water stained ceiling tiles.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed.,closed,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,122,7/5/11,Annex,,Remove rodent dropping from classroom unit ventilators. During the Taskforce meeting on 6/16/2011.,IPM,F, Facilities reported this was completed.,closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,123,7/5/11,Annex S-11,,Conduct an evaluation above the suspended ceiling for a reported leak from the unit ventilator piping.,Mold/Moisture,F,"On 1/20/2011, the Building Engineer reported the condensate drain lines were cleared and the water stained ceiling tiles were replaced.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,124,7/5/11,Annex S-11,,Perform cleaning of identified rodent droppings on unit ventilator cover and floor around the room. Continue Integrated Pest Management.,IPM,F,"On 1/20/2011, the Building Engineer reported this was completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,125,7/5/11,Annex S-11,,Conduct an evaluation above the suspended ceiling for rodent droppings.,IPM,F,Evaluation and cleanup was reported to have been  completed by IPM on 1/20/2011.,closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,126,7/5/11,Annex S-12,,Replace trash bags when the trash cans are emptied (reported fruit flies lingering from reusing trash bags with food waste).,IPM,F,"On 1/20/2011, the Building Engineer reported the trash bags are now replaced regularly.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,127,7/5/11,"Annex Teacher's Lounge",,Conduct an evaluation and determine the extent (if any) of water damaged materials resulting from a reported leak from unit ventilator piping.,Mold/Moisture,F,"On 1/20/2011, the Building Engineer reported no water damaged materials were identified.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,128,7/5/11,Kitchen,,The food/condiments should be rotated more frequently.  Excess supply should be picked up on a regular basis.  Sealed/secure bins should be provided for food.  The food storage racks/shelves should be replaced with wheeled movable units to assist with the cleaning process. ,IPM,Food Services,"During the taskforce meeting on 6/16/2011, Food Services report this was completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,129,7/5/11,Kitchen,,Replace the walk in refrigerator thermal door strip. ,IPM,M,"During the taskforce meeting on 6/16/2011, Maintenance reported this was completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,130,7/5/11,Main Building and Annex,,"An additional trash dumpster should be provided or more frequent pick-ups should be scheduled to accommodate the waste generated. In January 2011, the Building Engineer reported this was completed.",IPM,F,"Maintenance staff has been reminded to remove food waste. Additional custodial staff resources will be used to compensate for long-term staffing absences.   In January 2011, the Building Engineer reported this was completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,131,7/5/11,Main Building and Annex,,"Remove food waste from classrooms daily.  In January 2011, Facilities report that additional custodial staff resources will be used to compensate for long-term staffing absences.",IPM,F,"The classroom food waste is now picked up everyday, per the BE, George Markey.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,132,7/5/11,Main Building and Annex,,Implement School District IPM.,IPM,F,"Pest control by IPM is ongoing. IPM makes regular visits and the situation has improved. Rodent droppings were removed from above the ceiling tiles in room S-11 to S-19 in January 2011. The situation has improved, however continued IPM services are required.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,133,7/5/11,Main Building Classroom 108 Bathroom,,Remove and replace the water damaged fiberglass pipe insulation. ,Mold/Moisture,F," During a follow up evaluation on 6/15/2011, this was observed to have been completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,134,7/5/11,Main Building Classroom 108 Bathroom,,Perform a thorough cleaning of this bathroom to address the urine odor. ,Point Source,F,"During a follow up evaluation of 6/15/2011, no odors were identified and the bathroom appeared to have been cleaned.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,135,7/5/11,Main Building Classroom 108 Bathroom,,Evaluate and repair the leak from the radiator pipe fitting. ,Mold/Moisture,M,"On 6/15/2011, the Building Engineer reported the leak was repaired.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,136,7/5/11,Main Building Classroom 108 Bathroom,,Remove the flaking paint from the walls and repaint. The paint should be assumed to contain lead based paint and treated accordingly.,Point Source,M," During a follow up evaluation on 6/15/2011, this was observed to have been completed.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,137,7/5/11,Main Building Classroom 108 Bathroom,,Ensure proper operation of the ventilation exhaust fan.,Point Source,M," During the follow evaluation of 6/15/2011, the exhaust fan was operational.",closed ,7/5/11,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,138,7/5/11,Main Building and Annex,,"Develop a detailed cleaning plan of the building with input from the principal that includes high priority areas.   The plan should also include; a procedure for cleaning the areas carpets, daily spot cleaning, deep cleaning schedule with steamer.  A clutter cleaning schedule for the classrooms to keep surfaces open for cleaning.  A procedure for addressing the rodent droppings as they are discovered including spills from lifting ceiling tiles.  A procedure for the routine cleaning of the unit ventilators including filter change and interior and exterior cleaning.                                   ",Point Source,F,A housekeeping plan has been implemented by Facilities.  The School Staff has reported significant improvement in overall cleanliness.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,139,1/10/13,3rd Floor Hallway (by Room 310),,Scrape the loose sections of paint and plaster from the substrate.  ,Point Source,M,Water damaged paint and plaster distributed on window wall.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,140,1/10/13,3rd Floor Hallway (by Rooms 301A and 302),,Scrape the loose sections of plaster from the substrate.  ,Point Source,M,Water damaged paint and plaster distributed on window wall.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,141,1/10/13,"Basement Boy's Bathroom",,Scrape the loose sections of paint from the substrate.  Painted surfaces should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint distributed on ceiling. ,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,142,1/10/13,"Basement Boy's Room",,Replace water stained  and missing fiberglass pipe insulation.,Mold/Moisture,F,Water stained fiberglass pipe insulation was observed above the toilets.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,143,1/10/13,Boiler Room,,Replace water stained fiberglass pipe insulation.,Mold/Moisture,M,Water stained fiberglass pipe insulation was observed during the site evaluation distributed throughout the boiler room.,open,1/10/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,144,1/10/13,Boiler Room,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout the boiler room..,open,1/10/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,145,1/10/13,Cleaning products,,Consult Labor Relations relative to red germicidal Portion Pac causing allergic reaction and identify an alternative product as needed. OEMS contacted labor relations and no record of this report was found.,Point Source,OEMS,The PFT Building representative reported she is allergic to the red germicidal Portion Pac cleaning solution.  ,open,2/25/13,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,146,1/10/13,Exterior             (Nedro Street),,Determine the status of the brick/pointing repairs for this location.,Safety,OEMS,"This location was identified as having loose mortar on the exterior of the building.  As a precaution, scaffolding was erected over the Best door located on Nedro Street.",open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,147,1/10/13,Exterior             (Nedro Street),,Evaluate the placement of the security camera and relocate or install a camera that can function in low light conditions.,Safety,OSCS,The staff reported the scaffolding over the door on Nedro Street is casting shadows making it difficult to identify visitors through the security camera.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,148,1/10/13,Marble Stairs            (Nedro Street),,Repair the chipped marble steps located at the Nedro Street entrance.,Safety,M,The staff reported several of the marble stairs on the Nedro Street side are chipped and presents a tripping hazard.,open,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,149,12/4/13,"2nd Floor Women's Room ",,Remove the flaking paint from the wall and repaint the impacted area.,Point Source,F,Flaking paint was observed on the window wall.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,150,12/4/13,3rd Floor Hallway at Fire Tower,,Remove the flaking paint from the impacted area and repaint.,Point Source,F,Flaking paint was observed on the hallway wall located above the fire tower door.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,151,12/4/13,3rd Floor Stairwell Lawrence Street ,,Remove the efflorescence and flaking paint from the impacted wall.  The area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed in the Lawrence Street stairwell.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,152,12/4/13,Annex Pest Control,,Increase pest management activity in the Annex.,Point Source,M,"Occupants reported having to clean rodent droppings in the following rooms: S-11, S-12,  S-15, S-17, S-18, S-22, S-23,",open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,153,12/4/13,Hallway outside Room 202,,Repair the missing sections of plaster wall in the hallway.,Point Source,M,Missing sections of plaster wall were observed in the hallway outside room 202.,open,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,154,12/4/13,Main Building Inoperable Windows,,Conduct operational evaluation of the windows and issue work orders as needed for repair.,Ventilation,F,"Occupants reported inoperable windows in the Room 311, Nurse's Office (100)  and the Computer Room (202). ",open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,155,12/4/13,Main Building Thermal Control,,Evaluate the ATC system and issue work orders as needed for repair.  The outdoor temperature control sensor associated with the boilers should also be evaluated and work orders issued for repair as needed.,Ventilation,F,"During the evaluation, several occupants indicated classrooms are either freezing or extremely hot during the heating season. The automatic temperature control (ATC) system may no longer be operating properly. ",open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,156,12/4/13,Main Building Window Safety Screens,,Conduct operational evaluation of the windows and issue work orders as needed for repair.,Safety,F,"Missing window safety screens were observed in the hallways, stairwells, Nurse's Office (100),  Psychologist Office (312) and the Welcome Room (212)",open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,157,12/4/13,Room 107,,Remove the flaking paint from the wall in the closet and repaint the impacted area.,Point Source,F,A small section of flaking paint was observed in the closet.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,158,12/4/13,Room 107,,Secure the classroom radiator protective covers to the wall.,Safety,M,"Two of classroom's radiator protective covers were not fastened to the wall.  The teacher had desks leaning against them to keep them from falling over.",open,3/31/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,159,12/4/13,S-15,,Repair cracked classroom window.,Ventilation,M,A crack in one of the windows was observed.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,160,12/4/13,S-23,,Evaluate and repair the unit ventilator located on the left side of the classroom.,Ventilation,M,The occupant of this room reported the unit ventilator on the left side of the room is not operating.  The B.E. reported the motor needs to be replaced.,open,2/21/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,161,8/25/14,Room B-9,,A mold Design Data Collection (DDC) Package was prepared and issued on 8/12/14.,Mold/Moisture,M,Suspect mold growth was observed on a section of fiberglass insulated piping. No other signs of mold growth were observed during the evaluation.,closed,8/25/14,NO,,,"40.040290999999996, -75.129094"
Lowell ES,7350,162,8/25/14,Room B-9,,"As an interim control, any flaking paint and moisture damaged plaster should be scrapped from the substrate and removed from the floor in accordance with lead safe work practices.",Point Source,F,Flaking paint and plaster debris.,open,8/25/14,NO,,,"40.040290999999996, -75.129094"
Ludlow ES,5340,1,10/12/11,"Basement Girl's Bathroom",,"Remove the damaged pipe insulation in the basement girl's bathroom. An asbestos DDC was issued on 10/10/2011.",Point Source,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,1,10/12/11,Cafeteria,,Evaluate the source of moisture.  Scrape and repaint the moisture damaged wall located under the main entrance in the cafeteria.,Mold/Moisture,F,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,2,10/12/11,"Basement Girl's Bathroom",,Scrape and repaint the flaking section of paint on the ceiling mounted radiator.,Point Source,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,2,10/12/11,Cafeteria,,Scrape and repaint the flaking sections of paint on the concrete decking in the cafeteria.,Mold/Moisture,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,3,10/12/11,Classroom 107,,Replace the water stained ceiling tiles and monitor.,Mold/Moisture,F,,closed,5/14/12,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,4,10/12/11,Classroom 107,,Scrape and repaint the moisture damaged section of plaster wall and monitor.,Mold/Moisture,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,5,10/12/11,Classroom 301,,Replace the water stained ceiling tiles and monitor.,Mold/Moisture,F,,closed,4/4/14,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,6,10/12/11,Classroom 301 Closet,,Replace the water stained and moldy ceiling tiles and monitor.,Mold/Moisture,F,,closed,3/26/14,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,7,10/12/11,Classroom 307,,Replace the water stained ceiling tiles and monitor.,Mold/Moisture,F,,closed,3/26/14,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,8,10/12/11,Classroom 307 Closet,,Scrape and repaint the moisture damaged wall located in the closet.,Mold/Moisture,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,9,10/12/11,Kitchen,,"Evaluate the drain line located in the wall between the kitchen and girl's bathroom and repair if needed.",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,10,10/12/11,Kitchen,,Scrape and repaint the moisture damaged wall in the kitchen. ,Mold/Moisture,M,completed per maintenance,closed,12/7/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,11,10/12/11,Roof,,"Evaluate the roof over classrooms 107, 301 and 307 and make repairs as needed.",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,12,10/12/11,Roof Stairwell,,Remove broken section of marble wall from the stairwell floor. Evaluate the surrounding marble panels for stability.,Safety,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,13,10/12/11,Boiler Room,,Clear floor drain line located in the Boiler Room.,Mold/Moisture,M,Completed per 5340-13 report.,closed,7/23/14,NO,,,"39.97231500000001, -75.145859"
Ludlow ES,5340,14,10/12/11,Coal Rooms,,Evaluate the source of water intrusion and correct as necessary.  The building engineer should be provided with a submergible pump until a permanent fix can be implemented..,Mold/Moisture,F,,open,5/14/12,NO,,,"39.97231500000001, -75.145859"
Marshall ES,7360,1,2/22/12,3rd Floor Stairwell (Penn St. side),,Evaluate the exterior pointing and roof associated with the stairwell on the Penn Street side of the building and perform repairs as necessary.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,2,2/22/12,3rd Floor Stairwell (Penn St. side),,Repair the damaged sections of plaster walls and ceiling.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,3,2/22/12,3rd Floor Stairwell (Penn St. side),,Scrape the flaking paint in accordance with lead safe work practices and repaint.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,4,2/22/12,3rd Floor Stairwell outside Room 301,,Evaluate the exterior pointing and roof associated with the stairwell adjacent to Room 301 and perform repairs as necessary.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,5,2/22/12,3rd Floor Stairwell outside Room 301,,Scrape the flaking paint in accordance with lead safe work practices and repaint.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,6,2/22/12,Building Thermal Control,,"Evaluate the classrooms on the north side of the building and adjust thermal control as necessary.  The rooms of concern reported during the evaluation include 107, 206, 300 and 300A.",Ventilation,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,7,2/22/12,Cafeteria,,Replace the missing fiberglass pipe insulation in the cafeteria.,Point Source,F,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,8,2/22/12,Classroom 107,,"Vacuum paint chips from the teacher's supplies located in proximity to the desk.",Point Source,F,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,9,2/22/12,Classroom 107,,Scrape the flaking paint located on the ceiling in accordance with lead safe work practices.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,10,10/12/12,Trailer,,Replace the carpeting with vinyl composite floor tile.,Safety,C,The carpeting is rippled and taped down in several areas.  This could be a tripping hazard.  Rusts marks were also observed on the carpeting next to the metal cabinets.,closed,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,11,10/12/12,Trailer,,Replace the rotted section of exterior sheathing located on the back of the trailer.,Mold/Moisture,C,A rotted section of exterior sheathing was observed below the center window located on the back of the trailer.,closed,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,12,10/12/12,Trailer,,"Re-caulk the window frames, conduit penetrations and entry light fixture.",Mold/Moisture,C,"Deteriorated caulk joints were observed around the window frames, conduit penetrations, and entry light fixture.",closed,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,13,10/12/12,Trailer,,Evaluate the roof and repair as needed. The water staining on the ceiling of the interior should be repainted.,Mold/Moisture,C,Water staining was observed on the sheetrock ceiling above the rear center window. No active roof leaks were reported and the moisture content was within acceptable parameters.,closed,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,14,10/12/12,Trailer,,A mold DDC was issued 10/4/2012 for the removal of the sheetrock wall exhibiting mold growth and or elevated moisture content..,Mold/Moisture,M,Mold growth (7SF) was identified on the sheetrock wall below three windows. The total area of sheetrock recommended for removal is 57 SF.,closed,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,15,2/22/12,3rd Floor Hallway,,Remove the  metal radiator safety covers and vacuum debris from radiators and floor area.  ,Point Source,F,,open,2/22/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,16,2/22/12,Classroom 107,,Evaluate the drain lines located adjacent to the bathroom for leakage.,Point Source,M,,open,2/22/12,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,17,10/12/12,Trailer,,Evaluate the ventilation system and fresh air dampers for proper operation and make adjustments or issue a work order as needed.,Ventilation,F,"During the evaluation, elevated CO2 levels (2,700 ppm) were detected in the occupied classroom. ",open,2/12/13,NO,,,"40.014759, -75.08742000000001"
Marshall ES,7360,18,10/12/12,Trailer,,Evaluate the HVAC air filters and replace as needed.,Ventilation,F,The teacher of the trailer suspects the air filter in the HVAC are dirty and are in need of replacement.,open,2/12/13,NO,,,"40.014759, -75.08742000000001"
"Marshall, T.",5500,1,9/20/13,Room 102,,Replace the wall to wall carpeting in this classroom with vinyl floor tile.  A mold DDC was issued on 9/3/13 for the removal of the carpeting.,Mold/Moisture,M,"Approximately, 150 SF of mold growth was distributed over the 675 SF of wall-to-wall carpeting.  The source of moisture was not determined during the evaluation.  Similar rooms in this wing with carpeting were not impacted.  No unusually activity associated with the HVAC system was reported. ",closed,9/20/13,NO,,,"40.030226, -75.134505"
"Marshall, T.",5500,2,9/20/13,Room 103,,Replace the wall to wall carpeting in this classroom with vinyl floor tile.  A mold DDC was issued on 9/3/13 for the removal of the carpeting.,Mold/Moisture,M,"Approximately, 10 SF of mold growth was distributed over the 675 SF of wall-to-wall carpeting.  The source of moisture was not determined during the evaluation.  Similar rooms in this wing with carpeting were not impacted.  No unusually activity associated with the HVAC system was reported. ",closed,9/20/13,NO,,,"40.030226, -75.134505"
"Marshall, T.",5500,3,10/4/13,Cafeteria,,A mold DDC was issued on 9/23/13 for the remediation of the observed mold growth and water staining on the textured ceiling in the cafeteria.,Mold/Moisture,M,"Water staining and mold growth was observed on the textured ceiling from a leak that occurred on the unit ventilator in the room above (310).  Approximately, 5 SF of mold growth was observed along the edge of the textured ceiling.  An additional 95 SF of water staining was observed on the textured ceiling. Maintenance reported closed.",closed,5/5/14,NO,,,"40.030226, -75.134505"
"Marshall, T.",5500,4,10/4/13,Room 310,,Repair the leak on the unit ventilator in room 310.,Mold/Moisture,M,"The unit ventilator in this room leaked, impacting the textured ceiling in the cafeteria. The unit was isolated and a work order was issued for the repair.",open,10/4/13,NO,,,"40.030226, -75.134505"
Mastbaum HS,5060,1,2/22/12,"Counselor's Suite",,"Repair steam leak located above the counselor's office.",Mold/Moisture,M,,closed,2/22/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,2,2/22/12,"Counselor's Suite ",,"Repair damage to the suspended ceiling track in Mr. Gist's office and Ms. Marcus's office.  ",Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,3,2/22/12,"Counselor's Suite  Mr. Gist's office",,Replace the missing and water stained ceiling tiles.,Mold/Moisture,F,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,4,2/22/12,"Counselor's Suite  Mr. Gist's office",,Wet scrape flaking paint located above the suspended ceiling in accordance with lead safe work practices.,Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,5,2/22/12,"Counselor's Suite  Mr. Gist's office",,Stabilize moisture damaged sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,6,2/22/12,"Counselor's Suite  Mr. Gist's office",,Wet scrape the water damaged paint located on the plaster wall in accordance with lead safe work practices.,Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,7,2/22/12,"Counselor's Suite  Mr. Usher's office",,Replace the water stained ceiling tiles.,Mold/Moisture,F,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,8,2/22/12,"Counselor's Suite  Ms. Marcus's office",,Replace the missing and water stained ceiling tiles.,Mold/Moisture,F,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,9,2/22/12,"Counselor's Suite  Ms. Marcus's office",,Remove remnant of asbestos containing pipe insulation from above the suspended ceiling.  ,Point Source,M,,closed,2/22/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,10,2/22/12,"Counselor's Suite  Ms. Marcus's office",,Wet scrape flaking paint located above the suspended ceiling in accordance with lead safe work practices.,Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,11,2/22/12,"Counselor's Suite  Ms. Marcus's office",,Stabilize moisture damaged sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,,closed,2/28/12,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,12,2/7/13,4th Floor Hallway,,Replace the missing suspended ceiling tiles in the hallway.,Mold/Moisture,F,The hallway was impacted by the leak.  Missing ceiling tiles were observed in the hallway.,closed,2/7/13,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,13,2/7/13,IMC (5th Floor),,A water intrusion DDC was issued on 1/25/13 for the drying and/or removal of the impacted hardwood flooring. Additional recommendations were provided via email on 1/31/13 for the drying of the impacted materials.,Mold/Moisture,M,Elevated moisture content was identified on the hardwood flooring and concrete flooring sections of the IMC.  On 1/30/13 a follow up evaluation was conducted.  Elevated moisture content was identified on the hardwood flooring and concrete flooring sections.,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,14,2/7/13,IMC (5th Floor),,A water intrusion DDC was issued on 1/25/13 for the drying of the impacted bookcases and desk.  Additional recommendations were provided via email on 1/31/13 for the drying of the impacted materials.,Mold/Moisture,M,Elevated moisture content was identified on the bottom of the bookcases along the north section in the impacted area. On 1/30/13 a follow up evaluation was conducted.  Elevated moisture content was identified on the bottom of the bookcases.,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,15,2/7/13,Room 403/404,,Replace the water stained and missing suspended ceiling tiles.,Mold/Moisture,F,This room was impacted by the leak.  Missing and water stained suspended ceiling tiles were observed.,closed,2/7/13,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,16,2/7/13,Room 604,,Repair the leak on the unit ventilator in Room 604.,Mold/Moisture,M,"On the evening of  1/23/13 a pipe frozen and broke on the unit ventilator in room 604. On the morning of 1/24, the leak was discovered and was isolated. The water ran through the unit ventilator floor penetration to the IMC located below.  No water damaged materials were identified in this room.",closed,2/7/13,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,17,2/5/14,First Floor Hallway,,Remove the remaining wet and water stained ceiling tiles.,Mold/Moisture,F,Most of the wet/water stained ceiling tile were removed.  Some remaining wet/water stained  ceiling tiles were observed.   ,closed,4/4/14,NO,,,"39.992819000000004, -75.112298"
