Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Mastbaum HS,5060,18,2/5/14,Former Wood Shop,,A water intrusion Design Data Collection (DDC) was issued on 1/28/14 for the drying of the hardwood flooring.  ,Mold/Moisture,M,Elevated moisture content readings were detected on the hardwood flooring located in the former wood shop adjacent to the storage closet.  A 12’x12’ area of hardwood flooring should be removed from this location.  ,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,19,2/5/14,Room 201,,A water intrusion Design Data Collection (DDC) was issued on 1/28/14 for the drying of the hardwood flooring.  ,Mold/Moisture,M,The B.E. reported the unit ventilator in this room leaked approximately 2 weeks ago and the water impacted the hardwood flooring.  Cupping of the hardwood flooring was observed on an 8’x12’ section in front of the unit ventilator.  Elevated moisture content measurements were detected on the impacted section of hardwood flooring.  ,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,20,2/5/14,Room 301,,A water intrusion Design Data Collection (DDC) was issued on 1/28/14 for the drying of the hardwood flooring.  ,Mold/Moisture,M,Elevated moisture content readings were detected on the 3’x3’ area of hardwood flooring at the classroom entrance.  ,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,21,2/5/14,Second Floor Hallway,,Remove the remaining wet and water stained ceiling tiles.,Mold/Moisture,F,Most of the wet/water stained ceiling tile were removed.  Some remaining wet/water stained  ceiling tiles were observed.   ,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,22,2/5/14,Second Floor Hallway outside Room 201,,A mold Design Data Collection (DDC) package was issued for the remediation on 1/28/14.,Mold/Moisture,M,Mold growth was observed on a section of fiberglass pipe insulation located above the suspended ceiling in the hallway outside room 201.  ,closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,23,2/5/14,Third Floor Hallway,,Remove the remaining wet and water stained ceiling tiles.,Mold/Moisture,F,"A damp/wet odor was detected in the hallway, during the evaluation. No signs of water damage were observed on the fiberglass duct insulation or the fiberglass pipe insulation. Some remaining wet ceiling tiles were observed.   ",closed,2/14/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,24,2/5/14,Basement Storage Room in the former wood shop,,A water intrusion Design Data Collection (DDC) was issued on 1/28/14 for the drying of the impacted materials.,Mold/Moisture,M,"This storage room is located adjacent to the fire tower and was significantly impacted by the leak as water ran down the fire tower.  All wet porous materials should be removed as soon as possible including the wooden partition walls, and wooden work bench.  Reference report issued 6/23/14.",closed,6/23/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,25,6/23/14,Fire Tower #4,,Conduct a root cause evaluation of the drainage system associated with fire tower #4 and repair as needed to prevent water intrusion.,Mold/Moisture,M,"There is an on-going water intrusion issue on the ground floor of fire tower #4.  When it rains,  water backs-up from the floor drain and floods the woodshop and closet.  The drain line was cleared and it still backs up.  ",open,6/23/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,26,6/23/14,Fire Tower #4      (1st floor landing),,A mold DDC was issued on 6/19/14 for the remediation of this material.,Mold/Moisture,M,Water staining suspect mold growth was observed on the pressed board covering the stairwell wall.,open,6/23/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,27,6/23/14,Fire Tower #4 (ground floor and basement),,The moisture damaged paint and plaster should be scraped and stabilized.  All paint chips and plaster debris should be removed from the floor.,Point Source,F,Moisture damaged paint and plaster was observed in the stairwell.  Paint chips and plaster debris was observed on the stairs and floor.,open,6/23/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,28,6/23/14,Room 1           (former woodshop),,A mold DDC was issued on 6/19/14 for the remediation of the water damaged flooring.,Mold/Moisture,M,A water damaged/bucked section of hardwood flooring was observed adjacent to the closet. Mold growth may be present on the underside of the flooring.,open,6/23/14,NO,,,"39.992819000000004, -75.112298"
Mastbaum HS,5060,29,6/23/14,Room 1 Closet (former woodshop),,A mold DDC was issued on 6/19/14 for the remediation of this closet.,Mold/Moisture,M,Musty odors were detected and distributed suspect mold growth was observed on the wooden materials within this closet.  Suspect mold growth was distributed on the concrete walls. Majority of the concrete walls were concealed by plywood; therefore the amount of mold growth could not be quantified.,open,6/23/14,NO,,,"39.992819000000004, -75.112298"
Masterman HS,2140,1,9/12/12,"1st floor boy's room pipe chase",,"Water was reported leaking from a supply line in the 1st floor boy's room pipe chase.  The water was leaking into the rooms 10 and 12 located in the basement.  The B.E. reported he does not have a key to the pipe chase door.  Following the evaluation, the leak was reported to the Plumbing Supervisor.   Repair leak on supply line located in the 1st floor boy's room pipe chase.",Mold/Moisture,M,,closed,9/12/12,NO,,,"39.963405, -75.165763"
Masterman HS,2140,2,9/12/12,Room 10,,Damaged asbestos containing pipe insulation was observed on the piping running along the ceiling.  Repair the damaged asbestos containing pipe insulation.  An asbestos DDC was issued on 9/6/2012 for the remediation.,Point Source,M,Maintenance reported closed.,closed,4/25/14,NO,,,"39.963405, -75.165763"
Masterman HS,2140,3,"11/11/2010,  12/20/2010",Basement Band Room,,Evaluate and repair leaking heating pipe.,Mold/Moisture,M,Completed per BE.,closed,1/11/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,4,"11/11/2010,  12/20/2010","Building Wide - Specifically Classrooms 202, 203, 310; Gym Office",,Remove rodent droppings and initiate Pest Management.,IPM,F,Integrated Pest Management (IPM) has performed a building wide trapping in December and continues to monitor this location closely. On-going effort made my pest management. Completed per Facilities.,closed,3/20/12,NO,,,"39.963405, -75.165763"
Masterman HS,2140,5,"11/11/2010,  12/20/2010",Classroom 14,,Employ better housekeeping practices (excessive dust noted).,Housekeeping,F,Room cleaned per Matt Melady.,closed,1/11/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,6,"11/11/2010,  12/20/2010",Classroom 201,,Clean the particulate build-up on the supply diffuser; Employ better housekeeping practices.,Housekeeping,F,Completed per BE.,closed,1/11/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,7,"11/11/2010,  12/20/2010",Classroom 212,,Repair small hole in the hardwood floor. Rodent pathway and tripping hazard.,IPM,M,"IPM filled hole with steel wool. IPM is on-going. Tripping hazard to be evaluated. Not a tripping hazard, per BE - hole is located near wall. Completed per BE.",closed,3/15/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,8,"11/11/2010,  12/20/2010",Classroom 311,,Install new air conditioning units in computer lab (room gets overheated due to running computers).,Ventilation,F,"Completed per Matt Melady, FAC.",closed,1/11/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,9,"11/11/2010,  12/20/2010",Classroom 9,,Evaluate and repair leaking pipe.,Mold/Moisture,M,Completed per KEM.,closed,2/25/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,10,"11/11/2010,  12/20/2010",Classroom 9,,Insulate exposed heating pipes.,Mold/Moisture,M,Completed per Maintenance.,closed,3/30/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,11,"11/11/2010,  12/20/2010","Classrooms 12, 14",,Avoid activating the heating system when the classrooms are occupied (reported chemical odor when heating system is activated). Contact OEMS prior to activation.,Point Source,F,This was addressed with the BE and FAC.,closed,3/15/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,12,"11/11/2010,  12/20/2010","Classrooms 203, 308",,Replace missing ceiling tile.,Mold/Moisture,F,Completed per BE.,closed,1/11/2011,NO,,,"39.963405, -75.165763"
Masterman HS,2140,13,"11/11/2010,  12/20/2010",Gym,,Scrape and repaint approximately 200 square feet of cracked and peeling paint on the NW corner of the ceiling; Test paint for lead prior to remediation and treat accordingly.,Mold/Moisture,M,Completed per Maintenance,closed,9/7/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,14,"11/11/2010,  12/20/2010",Gym Weight Room,,Scrape and repaint approximately 100 square feet of cracked and peeling paint on the plaster ceiling; Test paint for lead prior to remediation and treat accordingly.,Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,15,"11/11/2010,  12/20/2010","Landing of 4th Floor Girls' Locker Room",,Remove approximately 10 square feet of water-damaged plaster ceiling; Conduct evaluation to determine source of moisture intrusion.,Mold/Moisture,M,Completed per Maintenance,closed,9/7/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,16,"11/11/2010,  12/20/2010",Mechanical Room (Classroom 10),,Repair steam leak (Adjacent Classroom 10 overheated due to steam leak - over 90 degrees).OEMS is presently working with the Maintenance Department to reduce the temperature of classroom 10. If these attempts are not successful the classroom should be relocated. The excessive heat is from the adjacent mechanical room where un-insulated steam lines and wall penetrations were observed. The heat from the mechanical room is radiating through the interior brick wall. Building needs new trapping. Steam lines have been installed per maintenance. On 5/24/2011 Maintenance advised KEM that they applied a paint type insulation to the pipes in Room 10. ,Mold/Moisture,OEMS,The School is no longer using this room as a typical classroom.  It is used for the occasional meeting or conference.,closed,9/5/12,NO,,,"39.963405, -75.165763"
Masterman HS,2140,17,"11/11/2010,  12/20/2010",Stairwell #1; 2nd Floor Odd Side,,Remove approximately 50 square feet of peeling paint utilizing lead safe work practices; Repaint.,Mold/Moisture,M,Completed per Maintenance.,closed,3/30/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,18,9/12/12,Room 12,,"The 12""x12"" floor tile located along the wall adjacent to room 10 is beginning to pop-up from the water intrusion.  The 12""x12"" floor tile and mastic was sampled and found not to contain asbestos. Replace the damaged section of floor tile.",Point Source,M,,open,9/12/12,NO,,,"39.963405, -75.165763"
Masterman HS,2140,19,"11/11/2010,  12/20/2010",Gym,,Conduct evaluation of exterior pointing due to water staining found on brick wall (second window from NW corner).,Mold/Moisture,M,This location is approximately 30 feet from the ground and will require high reach equipment to conduct an evaluation of the façade pointing. Inspection of the play deck did not reveal any obvious pathways for water intrusion.,open,9/7/11,NO,,,"39.963405, -75.165763"
Masterman HS,2140,20,"11/11/2010,  12/20/2010",House Fan System,,"Evaluate, repair and reactivate the House Fan System.",Ventilation,OEMS,OEMS is currently evaluating the mechanical ventilation system. Remaining environmental issues identified will be addressed prior to activation.,open,3/15/11,NO,,,"39.963405, -75.165763"
Mayfair ES,8300,1,1/24/12,Auditorium,,Removal of the flaking paint was included in the mold DDC issued on 1/120/2012.,Point Source,M,Flaking paint was observed on the non-asbestos smooth coat plaster ceiling located at the back of the auditorium and above the windows. The B.E. reported that roof was patched by Maintenance and no leaks were observed after the last wind driven rain. ,closed,1/28/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,2,1/24/12,Crawlspace,,The B.E. reported 5-6 active steam leaks in the crawlspace.  Repair steam leaks in the crawlspace.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,3,1/24/12,Room 121 and Bathroom,,A mold DDC issued on 1/20/2012 for remediation of the mold growth observed in room 121.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,4,1/24/12,Stairwell adjacent to Room 115,,A mold DDC issued on 1/20/2012 for remediation of the mold growth observed in the stairwell adjacent to room 115.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,5,8/29/12,Trailer #02        (AKA 99),,Elevated moisture content readings were detected on the carpeting at the threshold of the entrance doors.  Replace the carpeting at the threshold of the entrance doors with vinyl composite floor tile. This will help prevent moisture from impacting the carpeting and sub-flooring when the doors are opened during inclement weather.,Mold/Moisture,C,,closed,8/29/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,6,8/29/12,Trailer #03       (AKA 98),,Mold growth was observed on several areas of the sheetrock.  Elevated moisture content readings were detected on the sheetrock throughout the trailer from the floor to below the ceiling. The source of moisture is from failed caulk joints on the exterior sheathing and around the windows.  Remove and replace the sheetrock walls and wall-to-wall carpeting throughout this trailer.  ,Mold/Moisture,C,A mold DDC was issued on 8/9/2012 and was completed on 8/12/2012. Capital Programs is in the process of waterproofing the exterior and replacing the interior finishes.,closed,8/29/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,7,8/29/12,Trailer #04    (formerly Bridesburg),,Elevated moisture content was detected on the sheetrock wall above and below the electrical service panel and next to the thermostat below the return air grille.  Mold growth was observed on back of the metal electrical panel.  The source of moisture appears to be from the failed caulk joints on the exterior sheathing.  The exterior waterproofing will be address by Capital Programs following the reconstruction of Trailer #03.  A mold DDC was issued on issued on 8/15/2012 for the remediation.  ,Mold/Moisture,C,"On 8/16/2012, Jamie Davis reported that the electrical service to this trailer will need to be disconnected before the DDC can be completed.  ",closed,9/17/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,8,1/11/13,Auditorium HVAC,,A mold DDC was developed and issued on 1/11/13 for the remediation of the impacted materials.,Mold/Moisture,M,Mold growth was observed along the top of the concrete wall and ceiling in the auditorium HVAC mixing chamber.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,9,1/11/13,Auditorium HVAC,,Repair the steam leak on the HVAC heating coil.,Mold/Moisture,M,A small steam leak was observed on the HVAC heating coil.,closed,1/25/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,10,1/11/13,Auditorium HVAC,,Replace the vibration damper cloth on the HVAC unit.,Ventilation,M,The Vibration Damper Cloth (VDC) is missing from the HVAC unit on 4 sections.  The missing VDC is preventing the HVAC unit from being activated.  ,closed,1/25/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,11,1/11/13,Book closet next to room 106,,A mold DDC was developed and issued on 1/11/13 for the remediation of the impacted materials.,Mold/Moisture,M,"Mold growth was identified on the concrete walls, ceiling, shelving unit, storage bin and educational supplies.",closed,1/24/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,12,1/11/13,Book closet next to room 106,,An asbestos DDC was issued on 1/11/13 for the remediation of the damaged floor tile.,Point Source,M,"Loose 9""x9"" floor tiles were observed to the right of the entrance.  This material is presumed to contain asbestos.",closed,1/24/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,13,1/11/13,Crawlspace,,Repair steam leak in the crawlspace located under room 106 and the closet.,Mold/Moisture,M,Steam leaks were reported in crawlspace impacting building materials and contents in the closet next to room 106.,closed,1/24/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,14,1/11/13,Room 106,,An asbestos DDC was issued on 1/11/13 for the remediation of the damaged floor tile.,Point Source,M,Minor damage to the asbestos containing pipe insulation was observed. ,closed,1/24/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,15,1/11/13,Stairwell leading to the B.E. office,,Scrape the loose and flaking paint from the walls in the stairwell leading to the B.E. office,Point Source,M,Flaking paint presumed to contain lead was observed in the stairwell leading to the B.E. office,closed,3/4/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,16,1/11/13,V-belts on the Pneumatic Pump ,,Replace the V-belts on the pneumatic pumps in the boiler room and reactive the pumps.,Ventilation,F,The V-belts on the pneumatic pumps in the boiler room are missing.  The building currently does not have any temperature control since the pneumatic system is inoperable.,closed,1/25/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,17,1/25/13,Auditorium,,A mold DDC was issued on 1/25/2013 for the remediation.,Mold/Moisture,M,Mold growth was observed on the plaster wall located above the leaking radiator.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,18,1/25/13,Auditorium,,Evaluate and repair the leaking radiators in the Auditorium.,Mold/Moisture,M,A leaking radiator was observed in the auditorium.,closed,2/8/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,19,1/25/13,Auditorium HVAC,,Evaluate and replace the F&T trap as needed.,Ventilation,M,The B.E. Engineer reported the F&T trap on the HVAC unit is not functioning rendering the unit inoperable.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,20,1/25/13,Classroom 121 Bathroom            (next to stage),,A mold DDC was issued on 1/25/2013 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete walls and ceiling.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,21,1/25/13,Kindergarten Wing Stairwell and 2nd Floor Hallway,,The door in the kindergarten stairwell leading to the boiler room should be sealed to prevent steam from entering the occupied spaces.  Set up 2 dehumidifiers in the kindergarten hallways to control the moisture intrusion. This task was included on the Mold DDC issued 1/25/2013.,Mold/Moisture,M,"Condensation was observed on the ceiling, windows and window sills.  Ice accumulation was observed on the door leading to the parking lot.",closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,22,1/25/13,Old Ash Room,,An asbestos DDC was issued for the removal of the 4 LF of ACPI on 1/24/2013.,Point Source,M,Damaged asbestos containing pipe insulation was observed at the Room 114 steam leak location.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,23,1/25/13,Room 113/114,,An asbestos DDC was issued for the repair of the damaged sections of plaster ceiling on 1/25/2013.,Point Source,M,Damaged asbestos containing acoustical plaster ceiling was observed in two locations.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,24,1/25/13,Room 114,,Repair steam leak located under Room 114.,Mold/Moisture,M,A steam leak was identified by the School District Steam Fitters in the Old Ash Room that is located below this room.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,25,2/7/13,Boiler Room Stairwell ,,A mold DDC was issued on 2/4/2013 for the remediation of the mold growth observed in the stairwell.,Mold/Moisture,M,Mold growth was observed in the stairwell under the kindergarten from the steam leaks.,closed,2/7/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,26,2/7/13,Gymnasium,,"Additional flooring will be removed along the west wall and in the SE and NE corners.  If mold is present under these sections, removal of the floor will continue two feet beyond the impacted area.",Mold/Moisture,C,Water from the recently replaced roof drains leaked into the gym resulting the floor warping along the west wall.  Elevated moisture content was detected in the SE corner and a section was slightly warped in the NE corner.  During removed of the section along the west wall mold growth was discovered by the contractor on the back of the hardwood flooring.,closed,3/4/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,27,2/7/13,Gymnasium,,Evaluate and repair the leaking radiator in the gymnasium.,Mold/Moisture,M,A leaking radiator was observed on the west wall.,closed,3/4/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,28,8/29/12,Trailer #01        (AKA 100),,Elevated moisture content readings were detected on the carpeting at the threshold of the entrance doors.  Replace the carpeting at the threshold of the entrance doors with vinyl composite floor tile.  This will help prevent moisture from impacting the carpeting and sub-flooring when the doors are opened during inclement weather.,Mold/Moisture,C,,open,8/29/12,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,29,1/11/13,Auditorium HVAC,,Clean particulate from the HVAC metal mesh filters.   ,Ventilation,F,Particulate accumulation was observed on the HVAC metal mesh filters. ,open,1/11/13,NO,,,"40.039321, -75.05188799999999"
Mayfair ES,8300,30,1/11/13,Steam traps,,Replace steam traps in the building. There are approximately 200 traps in the building.  The classroom unit ventilator steam trap is a Barnes & Jones model #1966 B-3.,Mold/Moisture,F,"Water from condensation was dripping from the boiler room ceiling on asbestos insulated tanks.   The B.E. indicated the steam traps located within the building need to be replaced to prevent steam from retuning back to the boiler room.  As a temporary measure, Maintenance installed a 55 gallon drum with water to collect the steam returning to the boiler room. On 3/4/13 the Maintenance Department was taking an inventory of the traps in the building for replacement. On 12/6/13, a moisture control DDC was issued for the boiler room as an interim control measure.",open,12/6/13,NO,,,"40.039321, -75.05188799999999"
McCall ES,2340,1,11/15/13,Room 001,,Remove and dispose of the carpet and padding.,Point Source,M,No musty odors were detected or visible mold growth was observed during the evaluation.  The carpeting is heavily worn and stained in several areas.  ,open,11/15/13,NO,,,"39.944528, -75.15259699999999"
McCall ES,2340,2,11/15/13,Room 001,,"Remove and replace the 6'x6' section of hardwood flooring located in the corner of the room under the carpeting. Once the carpeting is removed, additional sections of hardwood flooring may need to be repaired or replaced.  ",Mold/Moisture,M,Elevated moisture content was detected on the hardwood flooring in the corner of the room.  The hardwood flooring in the corner was spongy and rotted in sections. ,open,11/15/13,NO,,,"39.944528, -75.15259699999999"
McCall ES,2340,3,11/15/13,Room 001,,Repair the damaged exterior pointing located at the bottom of the wall and near the corner of this room.,Mold/Moisture,M,"On the exterior, a damaged section of pointing was observed at the bottom of the wall near the corner of this room. No other obvious moisture intrusion pathways were identified during the evaluation.",open,11/15/13,NO,,,"39.944528, -75.15259699999999"
McCloskey ES,6310,1,12/4/13,Basement Facilities Hallway,,An asbestos Design Data Collection (DDC) was issued on 11/14/13 for the removal of the asbestos containing pipe insulation on this line. Following removal of the pipe insulation this line will need to be repaired.,Point Source,M,"A leaking valve was observed on the domestic water supply line in the basement facilities area across from the Building Engineer's office. During the evaluation, a slow drip was observed and a bucket was being used to capture the water.  Asbestos containing pipe insulation was observed on this line and will need to be removed before repairs can be completed. Maintenance reported closed.",closed,4/25/14,YES,,,"40.081103999999996, -75.17484199999998"
McClure ES,7380,1,12/10/12,Attic                (above 311),,Evaluate the old window located in the attic above room 311.  Repair as needed to stop the water intrusion.,Mold/Moisture,M,The window in the attic located directly above the moisture damaged wall in room 311 appears to be leaking into the attic and seeping into the room below.,closed,2/12/13,YES,,,"40.015077, -75.13761600000001"
McClure ES,7380,2,12/10/12,Roof                (above 311),,Evaluate and repair the flashing and caulking located on the roof above room 311.,Mold/Moisture,M,Minor damage to the flashing and caulking was observed on the roof located in the corner above room 311. ,closed,2/12/13,YES,,,"40.015077, -75.13761600000001"
McClure ES,7380,3,12/10/12,Room 311,,"Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA's RRP Rule.",Mold/Moisture,M,Moisture damaged plaster wall was observed on the blackboard wall.,closed,2/12/13,YES,,,"40.015077, -75.13761600000001"
McClure ES,7380,4,12/10/12,Room 311,,"Repair the moisture damaged plaster ceiling and repaint.  All work should be completed in accordance with the EPA's RRP Rule.",Mold/Moisture,M,Moisture damaged plaster ceiling was observed above the window.,closed,2/12/13,YES,,,"40.015077, -75.13761600000001"
McClure ES,7380,5,12/10/12,Room 311   (pointing),,Evaluate the pointing located above the window.  Repair as needed to stop the water intrusion.,Mold/Moisture,M,The pointing located above the window is damaged and appears to be the source of moisture impacting the ceiling above the window.,closed,2/12/13,YES,,,"40.015077, -75.13761600000001"
McDaniel ES,2370,1,11/15/10,"306P and
K-1",,Both rooms occasionally have a light sensor problem causing the lights to turn off periodically - a work order exists.,Mold/Moisture,M,Although not an IAQ issue. J. Roseman to forward to Bob Hunter.,closed,11/15/10,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,2,11/15/10,309P,,Replace two stained ceiling tiles from previously repaired roof leak,Mold/Moisture,F,This was communicated to the BE while on-site.,closed,11/15/10,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,3,11/15/10,309P,,None Found.  PFT requested evaluation of rooms 309P stating that the lights go out when it rains. During the evaluation it was determined that the lights do not go out when it rains.  ,Mold/Moisture,N/A,"Completed per 11/15/2010 email from Ms. Berson, Assistant Principal.",closed,11/15/10,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,4,2/7/13,Room 103,,"Based on the findings and long-term nature of the issue, mold growth is presumed to be located under the hardwood flooring.  A mold DDC was issued on 1/30/13 for the remediation.",Mold/Moisture,M,The B.E. reported glycol leaked into this room from the room above (203).  Some residual glycol odors were observed.  The B.E. also indicated the unit ventilator condensate pan has been leaking for 3 years.  This has resulted in significant damage to the hardwood flooring. A section of the flooring adjacent to the unit ventilator was warped and rotted. ,closed,3/1/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,5,2/7/13,Lobby (addition),,Evaluate and repair the roof leaks located on the upper and lower sections of the new lobby.,Mold/Moisture,M,Roof leaks were reported by the B.E. on the upper and lower sections of the new lobby.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,6,2/7/13,Multipurpose Room (basement),,Remove and replace the water stained and missing suspended ceiling tiles.,Mold/Moisture,F,Missing and water stained suspended ceiling tiles were observed.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,7,2/7/13,Multipurpose Room (basement),,Replace the missing fiberglass duct insulation located on AHU#1 above the suspended ceiling.,Ventilation,M,Missing fiberglass duct insulation was observed on AHU#1 located above the suspended ceiling.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,8,2/7/13,Room 103,,Remove the flaking paint from the wall and repaint,Point Source,F,Flaking paint was observed to the right of the unit ventilator.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,9,2/7/13,Room 103,,Replace the missing suspended ceiling tiles.,Mold/Moisture,F,Missing suspended ceiling tiles were observed.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,10,2/7/13,Room 103,,Remove the unit ventilator coil and make repairs as needed to the condensate collection pan and or drain to prevent leaks.,Mold/Moisture,M,The B.E. reported the unit ventilator condensate pan leaks and is not accessible for repair unless the coil is removed.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,11,2/7/13,Room 203,,Remove the flaking paint from the wall and repaint,Point Source,F,Flaking paint was observed to the right of the unit ventilator.,open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McDaniel ES,2370,12,2/7/13,Room 203,,Repair leak on the cooling side of the unit ventilator.,Mold/Moisture,M,"On 1/23/13 the unit ventilator tripped and failed to re-start resulting in a freeze up on the cooling side of the coil.  Glycol leaked into room 203, 103 and the basement multi-purpose room. The B.E. responded by removing the standing water with wet/dry vacuums and moping.  Moisture content reading on the flooring in this room were acceptable ranging from 7%-14%. No odors associated with the glycol were observed during the evaluation.",open,2/7/13,NO,,,"39.929379000000004, -75.18122400000001"
McKinley ES,5350,1,10/7/11, Roof,,"Evaluate the roof associated with classroom     C-2, C-3, D-1 and D-2  and make repairs as needed.",Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,2,10/7/11,"Classroom
C-2",,Replace the water stained ceiling tile.  ,Mold/Moisture,F,completed per Facilities,closed,2/7/12,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,3,10/7/11,"Classroom
C-2",,Remove the wooden base cabinet exhibiting mold growth and replace once the roof leak has been repaired.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,4,10/7/11,"Classroom
C-3",,Replace the water stained ceiling tile.  ,Mold/Moisture,F,completed per Facilities,closed,2/7/12,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,5,10/7/11,"Classroom
C-3",,Remove the wooden base cabinet exhibiting mold growth and replace once the roof leak has been repaired.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,6,10/7/11,"Classroom
D-1",,Remove and replace the drywall perpendicular to the classroom unit ventilator exhibiting visible mold growth.   A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,7,10/7/11,"Classroom
D-1",,Remove and replace the water damaged drywall perpendicular to the classroom unit ventilator.   A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,8,10/7/11,"Classroom
D-1",,Remove and replace the drywall exhibiting visible mold growth in the vicinity of the coat rack.  A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,9,10/7/11,"Classroom
D-1",,Remove and replace the water damaged drywall  in the vicinity of the coat rack.   A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,10,10/7/11,"Classroom
D-1",," Remove and replace the loose and damaged 12""x12"" floor tiles in the vicinity of the unit ventilator.  Bulk samples were collected and submitted for analysis on 9/27/2011. The results indicated the samples were negative for asbestos.",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,11,10/7/11,"Classroom
D-2",,"Discard the 4'x6' area rug exhibiting mold growth in front of the classroom unit ventilator.  This was completed during the site evaluation.",Mold/Moisture,F,completed during the evaluation,closed,10/7/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,12,10/7/11,"Classroom
D-2",,Replace the 5 water stained ceiling tiles. ,Mold/Moisture,F,completed per Facilities,closed,2/7/12,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,13,10/7/11,"Classroom
D-2",,Install waterproof weather stripping to the exterior door to prevent water from entering the classroom during heavy rains.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,14,10/7/11,"Classroom
D-2",,Remove and replace the drywall perpendicular to the classroom unit ventilator exhibiting visible mold growth.   A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,15,10/7/11,"Classroom
D-2",,Remove and replace the water damaged drywall perpendicular to the classroom unit ventilator.  A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,16,10/7/11,"Classroom
D-2",," Remove and replace the loose and damaged 12""x12"" floor tiles in the vicinity of the unit ventilator. Bulk samples were collected and submitted for analysis on 9/27/2011. The results indicated the samples were negative for asbestos.",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,17,10/7/11,D-1 and D-2 Exterior ,,"Evaluate the exterior caulking and/or pointing along the base of the exterior walls associated with classrooms D-1, D-2 and the Computer Room and make repairs as needed.",Mold/Moisture,M,Reference IEQ Dashboard from evaluation conducted on 7/9/13.,closed,7/9/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,18,10/7/11,"Hallway outside Classroom
D-1",,Remove and replace the drywall in the hallway outside Classroom D-1 exhibiting visible mold growth.  A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,19,10/7/11,"Hallway outside Classroom
D-1",,Remove and replace the water damaged drywall in the hallway outside Classroom D-1.  A Mold DDC was submitted to OEMS on 10/7/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,20,10/7/11,Kindergarten Classroom 1,,Install weather stripping to the exterior door to prevent water from entering the classroom during heavy rains.,Exterior,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,21,10/7/11,Kindergarten Classroom 1,,Evaluate the drain line associated with the classroom sink and make repairs as needed.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,22,1/25/12,C-2 and C-3 Unit Ventilator pipe rupture,,Provide a root cause analysis report of the leaks that occurred in Classrooms C-2 and C-3. ,Mold/Moisture,M,The B.E. indicated the piping failed because they did not have dielectric unions installed.  The dielectric unions have been installed.,closed,7/9/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,23,1/25/12,Classroom C-2,,A DDC was issued for the removal/replacement of the water stained pipe insulation and the cleaning of the block wall in Classroom C-2 on 1/18/2012.,Mold/Moisture,M,,closed,3/27/12,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,24,1/25/12,Classroom C-3,,A DDC was issued for the removal/replacement of the water stained pipe insulation and the cleaning of the block wall and storage cabinet in Classroom    C-3 on 1/18/2012.,Mold/Moisture,M,,closed,3/27/12,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,25,1/25/12,Thermal Control and Ventilation,,Reset the outside air setting schedule relative to the control of hot water temperature from the boilers. ,Ventilation,M,,closed,7/9/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,26,1/25/12,Thermal Control and Ventilation,,Lower unit ventilator fan speeds and manually adjust the fresh air dampers as needed to maintain a thermally comfortable building.,Ventilation,F,A follow -up evaluation should be conducted during the next heating season.,open,7/9/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,27,1/25/12,Unit Ventilator Piping,,The unit ventilator piping located throughout the building should be evaluated for early signs of leakage and or deterioration.,Mold/Moisture,F,,open,7/9/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,28,8/6/13,Auditorium,,Evaluate the roof and flashing around the auditorium and repair as needed.,Mold/Moisture,M,"Moisture damaged plaster walls and water stained 1'x1' ceiling tiles were observed on the east and west sides.  The B.E. indicated the roof leaks at the downspout locations.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,29,8/6/13,Auditorium,,"Following repairs to the roof, the moisture damaged plaster should be repaired.",Mold/Moisture,M,Moisture damaged plaster walls were observed on the east and west sides of the auditorium from moisture intrusion associated with the roof.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,30,8/6/13,Auditorium,,"Following repairs to the roof the water stained 1'x1' ceiling tiles should be replaced.",Mold/Moisture,M,"Water stained 1'x1' ceiling tiles were observed on the east side of the auditorium from moisture intrusion associated with the roof.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,31,8/6/13,Cafeteria,,Provide clips to secure the ceiling tiles from blowing out of the suspended track.,Safety,F,"The B.E. indicated that during windy days the 2'x4' ceiling tiles are blown from suspended track.  He believes the air is coming through a penetration in the wall in the upper mechanical room.  The ceiling height is approximately 18' and needs a Genie lift to access the ceiling. ",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,32,8/6/13,"Cafeteria,M-1, M-2 and IMC",,Provide a Genie lift for the B.E. to access the suspended ceilings.,Mold/Moisture,F,The B.E. needs a Genie lift to access the suspended ceilings.  The height of these ceilings are approximately 18 feet.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,33,8/6/13,Computer Room and B-2,,The exterior grading around the computer room and B-2 should be evaluate and repaired to prevent water from pooling against the wall and seeping into the building.,Mold/Moisture,M,"The school yard asphalt is pitched toward the exterior wall of the computer room and Room  B-2.  During heavy rain, water pools against these walls and seeps into the building.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,34,8/6/13,Family Center,,"Following repairs to the roof, the ceiling tiles in the Family Center bathroom should be replaced.",Mold/Moisture,F,The ceiling tiles in the Family Center bathroom were discolored from the roof leak.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,35,8/6/13,Family Center,,Evaluate roof and associated drains located above the Family Center bathroom and repair as needed.,Mold/Moisture,M,An active roof leak was reported in the Family Center bathroom.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,36,8/6/13,IMC,,Provide clips to secure the ceiling tiles from blowing out of the suspended track.,Safety,F,"The B.E. indicated that during windy days the 2'x4' ceiling tiles are blown from suspended track.  He believes the air is coming through a penetration in the wall in the upper mechanical room.  The ceiling height is approximately 18' and needs a Genie lift to access the ceiling. ",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,37,8/6/13,IMC,,"Replace the water stained ceiling tiles. If the water staining reoccurs, the space above the suspended ceiling should be evaluated for the source of moisture.  Work orders should be issued for the repair as needed.",Mold/Moisture,F,Water stained ceiling tiles were observed in the nook adjacent to the fireplace. This area is located below the mechanical room and the B.E. suspects a condensate leak from one of the units.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,38,8/6/13,Pre-K Room 2,,"Evaluate the unit ventilator's condensate drip pan and associated piping.  Repair as needed to prevent condensation from dripping on the classroom floor.",Mold/Moisture,M,Condensate from the unit ventilator was leaking on the floor. An exposed electrical outlet was in close proximity to the condensation drip.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,39,8/6/13,Pre-K Room 3,,"Replace the water stained ceiling tile. If the water staining reoccurs, the space above the suspended ceiling should be evaluated for the source of moisture.  Work orders should be issued for the repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,40,8/6/13,Pre-K Room 4,,"Replace the water stained ceiling tile. If the water staining reoccurs, the space above the suspended ceiling should be evaluated for the source of moisture.  Work orders should be issued for the repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,41,8/6/13,Room A-1,,Repair the rotted drip pan in Room A-1.,Mold/Moisture,M,Condensate from the unit ventilator was leaking on the floor from a rotted drip pan.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,42,8/6/13,Room A-3,,Evaluate and repair or replace the noisy unit ventilator motor.,Ventilation,M,The unit ventilator in this room was noisy.  The B.E. indicated the unit has a double sided motor and the bearing on one sided failed resulting in an unbalanced rotation.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,43,8/6/13,Room B-1,,"Evaluate the unit ventilator's condensate drip pan and associated piping.  Repair as needed to prevent condensation from dripping on the classroom floor.",Mold/Moisture,M,Condensate from the unit ventilator was leaking on the floor.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,44,8/6/13,Room B-2,,"Remove the damaged and loose 12""x12"" floor tile at the rear exit doors.  Since the floor tile does not properly adhere to this location due to the moisture in the slab, a rubberized floor coating should be considered as an alternative to floor tile.  Prior to removal the 12""x12"" floor tile should be sampled for asbestos.",Mold/Moisture,M/OEMS,"Damaged and loose 12""x12"" floor tile was observed at the rear exit door.  The B.E. indicated the dual temperature lines are located in the slab resulting in moisture.  He said the tile was replaced several times at this location and they keep popping due to the moisture. ",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,45,8/6/13,Room C-2,,Insulate the dielectric union and associated piping to prevent condensate and water intrusion into the classroom.,Mold/Moisture,M,The replaced dielectric union was not insulated and condensate was dripping into the classroom.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,46,8/6/13,Room C-3,,Insulate the dielectric union and associated piping to prevent condensate and water intrusion into the classroom.,Mold/Moisture,M,The replaced dielectric union was not insulated and condensate was dripping into the classroom.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,47,8/6/13,Room D-1,,"Replace the unit ventilator's condensate drip pan.",Mold/Moisture,M,The unit ventilator condensate drip pan was missing and condensate was dripping on the floor.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,48,8/6/13,Room D-2,,"Replace the water stained ceiling tile.  Several cuts are required to fit around  piping, conduit and the block column.",Mold/Moisture,M,"A water stained tile was observed along the wall.  The B.E. indicated its from an old leak and needs a carpenter to replace it because several cuts are needed to fit around piping, conduit and the block column.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,49,8/6/13,Room D-3,,Evaluate and repair or replace the noisy unit ventilator motor.,Ventilation,M,The unit ventilator in this room was noisy.  The B.E. indicated the unit has a double sided motor and the bearing on one sided failed resulting in an unbalanced motor.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,50,8/6/13,Room M-1,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained ceiling tiles were observed in this room. The B.E. indicated this was an old leak and not currently active. The ceiling height is approximately 18' and needs a Genie to access the ceiling.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,51,8/6/13,Room M-2,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained ceiling tiles were observed in this room. The B.E. indicated this was an old leak and not currently active. The ceiling height is approximately 18' and needs a Genie to access the ceiling.",open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,52,8/6/13,School Yard,,The concrete around the rubberized matt should be evaluated and repaired as needed to prevent student from tripping.,Safety,M,The rubberized matt located around the play area shrunk resulting in a tripping hazard.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,53,8/6/13,School Yard,,The deteriorated wood on the exterior picnic tables should be replaced.,Safety,M,The wooden picnic tables in the school yard are deteriorated and students are frequently getting splinters.,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,54,8/6/13,School Yard,,The metal steps across the play bridge should be evaluated and repaired.,Safety,M,The weld points on the metal steps of the play bridge failed and the B.E. has restricted access. ,open,8/6/13,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,55,8/7/14,Classroom D2,,A mold Design Data Collection (DDC) package was issued on 8/5/14 for the remediation.,Mold/Moisture,M,Mold growth was observed along the bottom of the gypsum partition wall.,open,8/7/14,NO,,,"39.983392, -75.14114400000001"
McKinley ES,5350,56,8/7/14,Classrooms B1/B2,,Confirm the unit ventilator condensate drip pans were repaired.,Mold/Moisture,F,"The source of moisture resulting in mold growth on the gypsum partition wall was from leaking unit ventilator condensate drip pans.  The pans were reportedly repaired, however, this was not confirmed during the evaluation as the chiller was not running.",open,8/7/14,NO,,,"39.983392, -75.14114400000001"
