Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Mitchell ES,1370,15,1/10/13,Hallway outside Cafeteria,,Secure the fluorescent light fixture to the ceiling.,Safety,M,The fluorescent light fixture appeared to be pulling down from the ceiling on one side.,open,1/10/13,NO,,,"39.936777, -75.223267"
Mitchell ES,1370,16,2/7/13,Auditorium,,Wet wipe plaster wall debris from the auditorium floor.,Mold/Moisture,F,"During a follow-up evaluation of classroom B-4, the B.E. indicated he has plaster wall debris on the auditorium floor.  This material was sampled and found NOT to contain asbestos.",open,2/7/13,NO,,,"39.936777, -75.223267"
Mitchell ES,1370,17,2/7/13,Auditorium,,Routinely clean-up the paint chips from the auditorium floor until the ceiling is repaired.,Point Source,F,Flaking paint from the ceiling was observed on the auditorium floor.,open,2/7/13,NO,,,"39.936777, -75.223267"
Mitchell ES,1370,18,2/7/13,Auditorium,,Evaluate the auditorium roof drains for blockage and repair as needed. ,Mold/Moisture,M,A section of plaster wall in the auditorium is damaged from moisture intrusion. A roof drain is located adjacent to the moisture damaged plaster wall.,open,2/7/13,NO,,,"39.936777, -75.223267"
Mitchell ES,1370,19,2/7/13,Auditorium,,Stabilize the moisture damaged plaster wall in the auditorium. All work should be done in accordance with the EPA RRP Rule.,Mold/Moisture,M,A section of plaster wall in the auditorium is damaged from moisture intrusion.,open,2/7/13,NO,,,"39.936777, -75.223267"
Mitchell ES,1370,20,2/7/13,Auditorium,,Scrape the flaking paint from the auditorium ceiling and repaint as needed.  All work should be done in accordance with the EPA RRP Rule.,Point Source,M,A significant amount of flaking paint was observed on the ceiling of the auditorium.,open,2/7/13,NO,,,"39.936777, -75.223267"
Moffet ES,5370,1,10/1/2010,Hallway outside Room 115,,Replace the ceiling tile exhibiting suspected mold growth.,Mold/Moisture,F,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,2,10/1/2010,"Room 213; Cafeteria; Hallway outside Rooms 110, 113, 115",,Replace the water-stained ceiling tiles.,Mold/Moisture,F,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,3,10/1/2010,Room 214,,Repair the unit ventilator (not running).,Ventilation,M,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,4,10/1/2010,Room 216,,Repair the clogged condensate drain line.,Mold/Moisture,F,Condensate drain and pan needs to be repaired.,closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,5,10/1/2010,Room 228,,Clean water staining from upper portion of the cinderblock wall.,Mold/Moisture,F,"Completed per Pedro Santiago, BE, staining still present after cleaning.",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,6,10/1/2010,"Rooms 112, 113",,Replace the water-stained fiberglass pipe insulation.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,7,10/1/2010,"Rooms 203, 205, 213, 215",,Replace the unit ventilator motors.,Ventilation,M,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,8,10/1/2010,Throughout building,,Insulate sections of un-insulated piping above the suspended ceiling.,Mold/Moisture,F,Completed per BE.,closed,3/15/11,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,9,10/1/2010,Throughout building,,"Ensure the unit ventilators are providing adequate fresh air to the building occupants; Relocate all bookcases, books and other stored items blocking air flow from the classroom unit ventilator diffusers on top of the units and return plenum on the bottom of the units; Inspect windows and ensure they are operable as a means to provide additional fresh air as needed.  ",Ventilation,F,"Completed per Pedro Santiago, BE. ",closed,12/20/2010,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,10,1/16/13,"2nd floor Boy's Room",,"Thoroughly clean and sanitize the boy's bathroom.  Evaluate the exhaust fan, restore operation or issue a work as needed for repair.",Ventilation,F,"A very strong urine odor was detected in the boy's room on the 2nd floor.  The exhaust fan in this room did not appear to be working.",closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,11,1/16/13,"Janitor's closet across from Room 209",,"Remove contents of closet, clean and sanitize cleaning equipment and surfaces in the closet.",Point Source,F,A musty odor was observed in this closet and standing water was observed on the floor.,closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,12,1/16/13,Main Kitchen,,The floor drains in the kitchen should be checked daily and primed to prevent dry traps and the release of sewer gas.   ,Point Source,F,"The staff reported a sewage type odor in the kitchen that has been intermittent for two years. Six months ago, the grease trap and piping was replaced. The odor went away and retuned two weeks ago.  The odor was very faint during the evaluation, however, the kitchen staff were wearing N95 respirators. A dry floor drain was observed in the kitchen near the sink that may be contributing to the odor.  Mr. Coleman indicated on 1/24 following the enzyme treatment and priming of the floor drains, no odors have been reported.",closed,1/24/13,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,13,1/16/13,Main Kitchen,,"Remove the grease trap cover for inspection, clean and add enzyme treatment as needed.",Point Source,F,The kitchen grease trap may be contributing to the odor if not properly maintained.,closed,1/24/13,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,14,1/16/13,Room 107,,Evaluate the classroom sink and associated plumbing for the reported back-ups.  Repair or issue a work order as needed. ,Mold/Moisture,F,The teacher reported that during and after heavy rains the classroom sink backs-up.,closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,15,1/16/13,Room 209,,"This room is packed with bookcases, containers, storage cabinets and file cabinets.   A de-cluttering program and inspection of all contents would help identified the odor source.",Point Source,F,"The teacher reported a ""fishy"" type odor and the classroom was evacuated on Friday 1/11/13 because the odor was very strong.  During the evaluation, the odor was noticeable in one area of the room.  Due to the amount of storage cabinets and file cabinets the contents were not inspected and the perimeter walls were not accessible for inspection.",closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,16,1/16/13,Room 209,,"Remove materials blocking air flow on the unit ventilators.  Inspect the interior of the units, clean and replace the filters as needed.",Ventilation,F,Educational materials were observed blocking air flow on the unit ventilators.,closed,3/27/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,17,1/16/13,Room 107,,"Replace the leaking cast iron fitting located above the teacher's bookcase.",Mold/Moisture,M,A small pinhole leak was reported on the drain line located above the teacher bookcase. Signs of rusting were observed around the cast iron fitting.  The teacher has plastic covering the top of the cabinet to prevent her materials from getting wet. Closed per 5370-17 report.,closed,7/24/14,NO,,,"39.974867999999994, -75.13594799999998"
Moffet ES,5370,18,1/16/13,Room 209,,Scrape the flaking paint from the classroom ceiling and repaint as needed. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Water staining and moisture damaged paint was observed on the ceiling from a leak in the boiler room that was repaired.  The boiler room is located on the third floor in this building.,open,1/16/13,NO,,,"39.974867999999994, -75.13594799999998"
Morris ES,2390,1,10/24/12,"1st Floor Girl's Room",,Repair the damaged section of plaster ceiling.,Point Source,M,A damaged section of plaster ceiling was observed.  The B.E. reported there was a leak above the ceiling and was repaired.,closed,6/28/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,2,10/24/12,"2nd Floor Girl's Room Pipe Chase",,Remove the non-asbestos debris from the floor of the pipe chase and sanitize area.,Point Source,F,A slight sewage odor and non-asbestos debris was observed on the floor of the pipe chase.  The debris is most likely holding most of the odor.,closed,6/28/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,3,10/24/12,"3rd Floor Girl's Room Pipe Chase",,Repairs to the sanitary line in the 3rd floor pipe chase are in progress.,Mold/Moisture,M,"Water from the 3rd floor sink in the women's room ran slowly of the course of the weekend and leaked through a crack in the sanitary line.  Water ran through the pipe chases on the floors below and eventually leaked into the boiler room.  ",closed,6/28/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,4,10/24/12,Boiler #2,,Evaluate boiler #2 and repair as needed. Once repairs are completed conduct preventative maintenance on boiler #1. The B.E. reported boiler #2 is down due a carbon monoxide leak that was discovered by PGW in March 2012.  COMPLETED.  Boiler# 2 should be monitored for CO prior to normal operation.,Ventilation,M,"During the evaluation on 6/27/13 the B.E. indicated that the boiler was sealed with a fire barrier sealant that is not designed for high temperature applications.  He does not feel comfortable running the boiler until it's tested for CO leaks.",open,6/28/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,5,10/24/12,Thompson St. and 26th St. Sides of the Building,,"Evaluate the brick pointing/caulking on the exterior walls and windows located along Thompson Street and 26th Street.  Also, the fresh air intakes located on the 1st, 2nd and 3rd floors should be carefully examined.  All deficiencies should be repaired as needed to prevent water intrusion. Reference IEQ Photo Log dated 6/27/13.",Mold/Moisture,M,"Majority of the moisture intrusion is located along Thompson Street is on the 1st, 2nd and 3rd Floors.  The 4th floor did not have any water stained ceiling tiles along the window walls.  The 4th floor also doesn't have fresh air intakes above the windows, which suggest that water may be leaking from the intakes on the 1st, 2nd and 3rd floors. ",open,6/28/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,6,7/3/13,A.P. Office,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,7,7/3/13,Auditorium,,Remove the flaking paint and repair the moisture damaged section of plaster ceiling.,Mold/Moisture,M,Flaking paint and a damaged section of plaster ceiling was observed above one of the windows.  ,open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,8,7/3/13,"Counselor's Office",,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,9,7/3/13,Gymnasium,,"Apply stain blocker to the stained metal 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained metal 2'x4' ceiling tiles were observed along the window wall. The insulation located above the ceiling tiles is presumed to contain asbestos according the AHERA Management Plan.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,10,7/3/13,Gymnasium,,"Apply stain blocker to the stained metal 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained metal 2'x4' ceiling tiles were observed in the gym from a reported leak on the floor above that was repaired.  The insulation located above the ceiling tiles is presumed to contain asbestos according the AHERA Management Plan.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,11,7/3/13,Gymnasium,,"Replace the missing section of 12""x12"" floor tile.",Safety,M,"A missing section of 12""x12"" floor tile was observed.",closed,6/17/14,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,12,7/3/13,Hallway outside Room 100,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,13,7/3/13,Hallway outside Room 402,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed in the hallway.  The B.E. indicated that following heavy wind driven rain, water leaks through the rooftop ventilators.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,14,7/3/13,Hallway outside Room 404,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed in the hallway.  The B.E. indicated that following heavy wind driven rain, water leaks through the rooftop ventilators.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,15,7/3/13,Hallway outside Rooms 402 and 404,,Evaluate the roof and roof top ventilators and repair or modify to prevent water intrusion during wind driven rain events.,Mold/Moisture,M,"The B.E. indicated that following heavy wind driven rain, water leaks through the rooftop ventilators and impacts the 1'x1' ceiling tiles in the hallway outside rooms 402 and 404.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,16,7/3/13,Main Kitchen,,Remove the flaking paint and repair the plaster damaged ceiling.,Point Source,M,Flaking paint and a damaged section of plaster ceiling was observed.  No obvious signs of moisture intrusion were observed.,open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,17,7/3/13,Main Office,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,18,7/3/13,"Nurse's Office",,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,19,7/3/13,"Principal's Office",,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,20,7/3/13,Room 100,,"Apply stain blocker to the water stained 1'x1' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,21,7/3/13,Room 200,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,22,7/3/13,Room 201,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,23,7/3/13,Room 202,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,24,7/3/13,Room 204,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,25,7/3/13,Room 206,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,26,7/3/13,Room 208,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,27,7/3/13,Room 210,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,28,7/3/13,Room 214,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,29,7/3/13,Room 216,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,30,7/3/13,Room 218,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,31,7/3/13,Room 219,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,32,7/3/13,Room 300,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,33,7/3/13,Room 302,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,34,7/3/13,Room 304,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,35,7/3/13,Room 306,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,36,7/3/13,Room 308,,"Replace the missing 2'x'4 ceiling tile.",Mold/Moisture,F,"A missing 2'x4' ceiling tile was observed along the window wall from water intrusion.",open,7/3/13,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,37,7/3/13,Room 318,,"Replace the water stained 2'x4' ceiling tiles.",Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed from a leak in the science room sink on the  floor above.",closed,6/17/14,NO,,,"39.975543, -75.17873699999997"
Morris ES,2390,38,7/3/13,Room 418,,Repair the leaking science room sink.,Mold/Moisture,M,This science room science leaked into room 318 and was shut-off.,closed,6/17/14,NO,,,"39.975543, -75.17873699999997"
Morrison ES,7390,1,3/29/11,3rd Floor Stairwell #1,,"Remove efflorescence and peeling paint (approximately 75 square feet) from the plaster wall and ceiling in the vicinity of the roof drain, utilizing lead safe work practices. ",Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,2,3/29/11,3rd Floor Stairwell #2,,"Remove efflorescence and peeling paint (approximately 60 square feet) from the plaster wall and ceiling in the vicinity of the roof drain, utilizing lead safe work practices. ",Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,3,3/29/11,Building Wide,,"Increase IPM activities in Classroom 316, the Library, and the Principal's Office regarding mice and droppings.",IPM,F,Pest management has performed trapping in Room 310 and the IMC. Droppings are being removed as they are found.,closed,3/29/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,4,3/29/11,Heating System,,Evaluate the pneumatic control system and perform necessary repairs to restore temperature control throughout the main building and the new wing.,Ventilation,M,Completed per Maintenance,closed,9/26/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,5,3/29/11,Library,,Inspect classrooms from the presence of window safety screens.,Ventilation,OEMS,"Evaluation of the window safety screens revealed the following:
1) Window safety screens were not observed in the Classrooms of the Annex Building.
2) Window safety screens were observed in the Classrooms of the Main Building with the exception of the coat room closets.
3) In the Main Building, the window safety screens were not observed in the IMC, offices, lounge, bathroom, hallways, stairwells, gym, auditorium or cafeteria. ",closed,4/14/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,6,3/29/11,Main Roof,,Evaluate the roof and roof drains located in stairwells #1 and 2 on the third floor.,Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,7,3/29/11,Room 307,,Remove the efflorescence and peeling paint on the ceiling above the window and the window wall (approximately 35 square feet). Repair the plaster damaged ceiling utilizing lead safe work practices.,Mold/Moisture,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,8,3/29/11,Room 307 Closet,,"Remove the peeling paint on the plaster wall under the windows (approximately 200 square feet), utilize lead safe work practices and repaint.",Point Source,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,9,3/29/11,School Operations Office,,"Remove the peeling paint on the plaster walls, ceiling and overhead pipe (approximately 175 square feet), utilize lead safe practices and repaint.",Point Source,M,Closed per Maintenance,closed,7/28/11,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,10,8/25/14,Cafeteria,,A root cause evaluation for the source of moisture impacting the cafeteria flooring is needed.  Plumbing diagrams should be obtained and a camera evaluation of the drainage system should be conducted for cracks or other deficiencies.,Mold/Moisture,M,Flooring and Substrate,open,8/25/14,NO,,,"40.029476, -75.12959199999999"
Morrison ES,7390,11,8/25/14,Cafeteria,,A mold Design Data Collection (DDC) Package was issued on 8/7/14.,Mold/Moisture,OEMS,"During flooring repair work, mold growth was observed on the plywood underlayment and original hardwood flooring. Elevated moisture content measurements were detected on the plywood underlayment throughout.  The flooring consists of 12”x12” floor tile, plywood underlayment and hardwood flooring.",open,8/25/14,NO,,,"40.029476, -75.12959199999999"
Nebinger ES,2590,1,4/26/13,"Principal's Office Restroom",,A mold DDC was issued on 3/21/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,A leak on the toilet supply line resulted in water damaged materials and mold growth.  Suspect mold growth was observed on the plywood underlayment and a musty odor was detected in the restroom. Elevated moisture content readings were detected on the plywood underlayment.  Additional mold growth is presumed to be located under the plywood underlayment and on the on the sub-floor. ,closed,4/26/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,2,9/20/13,Kitchen,,A mold DDC was developed and issued on 8/13/13 for the removal of the impacted area of hardwood flooring.,Mold/Moisture,M,"Mold growth was discovered by the carpenters during removal of the hardwood flooring in the main kitchen.  Elevated moisture content readings were detected over a 15'x 22' area.",closed,9/20/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,3,9/20/13,Kitchen,,According to the AHERA Management Plan this material is assumed to contain asbestos.  The floor tile and associated mastic was sampled on 8/9/13 and found not to contain asbestos.,Point Source,OEMS,"12""x12"" floor tile was also observed over the area of impacted hardwood flooring.  ",closed,9/20/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,4,4/26/13,Hallway outside Room 302,,Repair the reported stem leak in the hallway outside room 302 located above the suspended ceiling.,Mold/Moisture,M,The B.E. reported a steam leak in the hallway outside room 302 located above the suspended ceiling.  He stabilized the leak by installing a clamp and issued a work order. Closed per 2590-4 report.,closed,8/28/14,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,5,4/26/13,Room 304 A,,Repair the reported stem leak in classroom 304 A.,Mold/Moisture,M,The B.E. reported a steam leak in this classroom.  He stabilized the leak by installing a clamp and issued a work order. Closed per 2590-5 report.,closed,8/28/14,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,6,7/3/13,6th Street Stairwell,,Remove the flaking paint from stairwell and repaint.,Point Source,F,Flaking paint was observed in the stairwell between the 1st and 3rd floors.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,7,7/3/13,Auditorium,,Evaluate the source of moisture intrusion impacting the auditorium plaster and repair as needed.,Mold/Moisture,M,Flaking paint and moisture damaged plaster was on each side of the auditorium located next to the stairwells. Closed per 2590-7 report.,closed,8/28/14,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,8,7/3/13,Auditorium,,Remove the flaking paint and repair the moisture damaged plaster walls in the auditorium. The AHERA Management Plan indicated the plaster in the auditorium remains an assumed material and should be sampled prior to repair.,Mold/Moisture,M/OEMS,Flaking paint and moisture damaged plaster was on each side of the auditorium located next to the stairwells.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,9,7/3/13,"Boy's Fire Tower",,"Remove the flaking paint from the 4th floor of the boy's fire tower.",Point Source,F,"Flaking paint was observed on the 4th floor of the girl's fire tower.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,10,7/3/13,Exterior,,"Evaluate the pointing associated with the brick and capstone.  Also, the caulking located around the windows should be examined.  All deficiencies should be repaired as needed to prevent water intrusion. ",Mold/Moisture,M,"Majority of the moisture intrusion was observed above the hallway and classroom windows. Flaking paint, moisture damaged plaster and water stained ceiling tiles were observed above the windows.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,11,7/3/13,"Girl's Fire Tower",,"Remove the flaking paint from the 4th floor of the girl's fire tower.",Point Source,F,"Flaking paint was observed on the 4th floor of the girl's fire tower.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,12,7/3/13,Gymnasium,,Remove the flaking paint and repair the moisture damaged plaster located above the windows.,Point Source,M,Flaking paint and moisture damaged plaster was observed above the windows in the gymnasium.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,13,7/3/13,Hallway across from Room 106,,Remove the flaking paint from  the classroom wall and repaint.,Point Source,F,Flaking paint was observed on the wall next to the window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,14,7/3/13,Hallway across from Room 301,,Wet wipe the plaster debris from the window sill in the hallway.,Point Source,F,Plaster debris was observed on the window sill in the hallway.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,15,7/3/13,Hallway across from Room 305,,Repair the moisture damaged plaster wall in the hallway.,Mold/Moisture,M,Moisture damaged plaster wall was observed in the hallway along the window wall.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,16,7/3/13,Hallway across from Room 401,,Replace the water stained ceiling tiles in the hallway.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall. Closed per 2590-16 report.",closed,8/28/14,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,17,7/3/13,Hallway across from Room 401,,Wet wipe the plaster debris from the window sill in the hallway.,Point Source,F,Plaster debris was observed on the window sill in the hallway. Closed per 2590-17 report.,closed,8/28/14,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,18,7/3/13,Hallway across from Room 404,,Remove the flaking paint from above the hallway window.,Point Source,F,Flaking paint was observed above the hallway window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,19,7/3/13,Hallway across from Room 408,,Remove the flaking paint from above the hallway window.,Point Source,F,Flaking paint was observed above the hallway window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,20,7/3/13,Hallway across from Room 408,,Repair the moisture damaged plaster wall in the hallway.,Mold/Moisture,M,Moisture damaged plaster wall was observed in the hallway along the window wall.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,21,7/3/13,Main Office,,Repair the section of moisture damaged plaster located next to the window.,Point Source,M,Moisture damaged plaster wall was observed in the corner of the room next to the window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,22,7/3/13,Room 101,,Remove the flaking paint from  the classroom wall and repaint.,Point Source,F,Flaking paint was observed on the wall adjacent to the hallway.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,23,7/3/13,Room 103,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,24,7/3/13,Room 104,,"Evaluate the source of moisture, issue work orders as needed for the repair and replace the ceiling tile.",Mold/Moisture,F,"A water stained 2'x4' ceiling tile was observed next to the pipe chase access door and near the classroom entrance.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,25,7/3/13,Room 105,,Remove the flaking paint from  the classroom wall and repaint.,Point Source,F,Flaking paint was observed on the classroom wall adjacent to the hallway.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,26,7/3/13,Room 107,,Repair the damaged section of plaster located under the window.,Point Source,M,A section of damaged plaster was observed under the window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,27,7/3/13,Room 201,,Replace the water stained ceiling tile.,Mold/Moisture,F,"A water stained 2'x4' ceiling tile was observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,28,7/3/13,Room 301,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,29,7/3/13,Room 301,,Repair the moisture damaged plaster in the corner of the room next to the window.,Mold/Moisture,M,Moisture damaged plaster was observed in the corner of the room next to the window.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,30,7/3/13,Room 302,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,31,7/3/13,Room 304,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,32,7/3/13,Room 305,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,33,7/3/13,Room 307,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,34,7/3/13,Room 308,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 2'x4' ceiling tiles were observed along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,35,7/3/13,Room 401,,"Evaluate the source of moisture, issue work orders as needed for the repair and replace the ceiling tile.",Mold/Moisture,F,A water stained ceiling tile was observed adjacent to the hallway wall.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,36,7/3/13,Room 402,,Replace the water stained ceiling tiles.,Mold/Moisture,F,"Minor water staining was observed on the 2'x4' ceiling tiles along the window wall.",open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,37,7/3/13,Room 403,,"Evaluate the source of moisture, issue work orders as needed for the repair.",Mold/Moisture,F,Moisture damaged plaster wall was observed under the bathroom exhaust duct.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
Nebinger ES,2590,38,7/3/13,Room 404,,Issue DDC for the removal of the remnant of asbestos containing pipe insulation.,Point Source,OEMS,A remnant of asbestos containing pipe insulation was observed on a pipe riser.,open,7/3/13,NO,,,"39.936723, -75.15387099999998"
New Willard Auditorium Fire,5440,1,12/14/10,Auditorium,,The high-hat light should remain de-energized until it is assessed by an electrician and that an assessment should be performed of the lights which are proximate to the auditorium stage curtains.  Lights which are deemed to be too close should either be de-energized or repositioned.  ,Point Source,C,"The stage curtains were removed, however, an assessment of the lighting and stage curtain configuration still needs to be addressed. Completed",closed,3/27/12,YES,,,"39.993140000000004, -75.116764"
New Willard Auditorium Fire,5440,2,12/14/10,Auditorium,,"A HEPA vacuum should be used to remove the ABC powder from the stage and auditorium floor as well as any other surfaces with visible accumulation and that all horizontal surfaces, even those with no visible powder, should be wet-wiped to remove any residual residue.",Point Source,F,Completed per BE.,closed,3/15/11,YES,,,"39.993140000000004, -75.116764"
New Willard Auditorium Fire,5440,3,12/14/10,Auditorium,,The auditorium doors and nearby exterior school lobby doors should be kept open to increase ventilation.  The auditorium HVAC system (separate from the rest of the building) should be run to assist with ventilation of this space.  ,Point Source,F,Completed per BE.,closed,3/15/11,YES,,,"39.993140000000004, -75.116764"
Northeast HS,8020,1,9/14/2010,Throughout building,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment throughout the entire building complex (WO # 452788).  ,Mold/Moisture,OEMS,Email from Synertech 4/6/2010.  Synertech conducted a survey and determine the source of the condensation on the 2nd floor corridor ceiling.   ,closed,12/20/2010,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,2,9/14/2010,Trailers,,OPEN WORK ORDER: Inspect for mold throughout on four trailers (WO # 542507).  ,Mold/Moisture,OEMS,"Closed per KEM, Assessment K3008 - report 1/23/2011.",closed,3/14/2011,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,3,1/23/11,Trailer #2,,Clean ceiling mounted supply vents ,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,4,1/23/11,Trailer #2,,Clean wall mounted return grille.,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,5,1/23/11,Trailer #3,,Clean ceiling mounted supply vents ,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,6,1/23/11,Trailer #3,,Clean wall mounted return grille.,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,7,1/23/11,Trailer #3,,Replace air filter with appropriate size and model. The filters should be changed on a regular basis.,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,8,1/23/11,Trailer #3,,Keep return grille free of obstructions,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,9,1/23/11,Trailer #4,,Replace air filter with appropriate size and model. The filters should be changed on a regular basis.,Ventilation,F,"Completed as per BE, Michael C.",closed,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,10,2/7/13,Classroom        Trailer #4,,Remove the drywall and insulation to a height of 2 feet below windows 1-4 along the back of the trailer. A mold DDC was issued on 2/7/2013.,Mold/Moisture,M,"Mold growth was observed on the drywall behind the vinyl base below windows 1, 2, 3 and 4 along the back of the trailer.  Completed.",closed,4/1/13,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,11,2/25/14,Hallway outside Ladies Lounge (across from 101),,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the remediation of this wall section. ,Mold/Moisture,M,Mold growth was observed on a section of moisture damaged paint on the wall adjacent to the expansion joint.,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,12,2/25/14,Hallway outside Room 108,,"The removal of the water stained 1'x1' ceiling tiles was included as part of the mold Design Data Collection (DDC) package issued on 2/20/14.  ",Mold/Moisture,M,"Water stained 1'x1' ceiling tiles were observed adjacent to the un-insulated roof drain.  ",closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,13,2/25/14,Hallway outside Room 108,,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the cleaning of the impacted cinderblock wall. ,Mold/Moisture,M,Mold growth was observed on a section of the cinderblock wall adjacent to the un-insulated roof drain.  ,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,14,2/25/14,Hallway outside Room 108,,Clean water staining from the lockers.,Mold/Moisture,M,Water staining was observed on the lockers adjacent to the roof drain.,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,15,2/25/14,Hallway outside Room 210,,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the remediation of this ceiling section. ,Mold/Moisture,M,Mold growth was observed on the drywall ceiling section around the roof drain. ,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,16,2/25/14,Room 110A,,A mold Design Data Collection (DDC) package was issued on 2/24/14 for the remediation and repair of this sink cabinet.,Mold/Moisture,M,"During the 2/24/14 follow-up evaluation, mold growth and extensive moisture damage was observed in the sink cabinet. Maintenance reported closed.",closed,4/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,17,2/25/14,Room 110A,,A mold Design Data Collection (DDC) package was issued on 2/24/14 for the remediation of this wall.,Mold/Moisture,M,"During the 2/24/14 follow-up evaluation, mold growth was observed on the cinderblock wall located above the electrical panel. Maintenance reported closed.",closed,4/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,18,2/25/14,Science Room 110,,Check the floor drain and prime trap with water as needed to prevent the release of sewer gases.,Point Source,F,A slight sewage odor was detected near the emergency shower floor drain. The floor drain/trap should be checked as it may have dried out allowing sewage gases to escape.  ,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,19,2/25/14,Science Room 110,,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the removal of this sink cabinet. ,Mold/Moisture,M,A musty odor was detected in the student sink cabinet adjacent to the emergency shower. Water staining was noted around the base of the cabinets.,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,20,2/25/14,Science Room 110,,Remove rags from the pipe penetrations and fill holes with concrete or other approved material.,Point Source,M,The sink and cabinet next to the emergency shower was reportedly removed due to mold growth.  Old rags were observed filling the pipe penetrations in the floor. This is a potential odor source.,closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,21,2/25/14,Science Room 110,,The sink faucets and associated components should be checked for leaks and repaired as needed.,Mold/Moisture,M,"The student sink faucet at the front of the room near the teacher's work station was leaking.  The Department Head reported many of the faucets periodically leak.",closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,22,2/25/14,Science Room 112,,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the remediation and repair of this sink cabinet. ,Mold/Moisture,M,"Mold growth and extensive moisture damage was observed in the teacher's sink cabinet.",closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,23,2/25/14,Science Room 116,,A mold Design Data Collection (DDC) package was issued on 2/20/14 for the remediation and repair of this sink cabinet. ,Mold/Moisture,M,"Mold growth and extensive moisture damage was observed in the teacher's sink cabinet.",closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,24,2/25/14,Science Room 118,,A mold Design Data Collection (DDC) package was issued on 2/24/14 for the remediation and repair of this sink cabinet. ,Mold/Moisture,M,"During the 2/24/14 follow-up evaluation, mold growth and extensive moisture damage was observed in the teacher's sink cabinet.",closed,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,25,4/11/14,Hallway outside Room 235,,A Design Data Collection (DDC) package was issued on 3/20/14 for the remediation.,Mold Moisture,M,Mold growth (3SF) was observed on the 1’x1’ ceiling tiles and drywall substrate. Water staining (14 SF) was observed on the 1’x1’ ceiling tiles.  Elevated moisture content measurements were detected on the drywall substrate beyond the areas with visible moisture damage.  The impacted area was distributed over an 8’x8’ area that appears to have been patched before. Maintenance reported closed.,closed,4/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,26,4/11/14,Hallway outside Room 5/Crawlspace,,A Design Data Collection (DDC) package was issued on 3/20/14 for the remediation.,Mold Moisture,M,Mold growth (4SF) was observed on the 1’x1’ ceiling tiles.  Water staining (9 SF) was observed on the 1’x1’ ceiling tiles.  This condition also appears to be related to steam from the crawlspace penetrating from below. Maintenance reported closed.,closed,4/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,27,4/11/14,Stairwell M at Rooftop Access,,A Design Data Collection (DDC) package was issued on 3/20/14 for the remediation.,Mold Moisture,M,Mold growth (20SF) was observed on the concrete ceiling at the top of Stairwell M. Maintenance reported closed. ,closed,4/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,28,1/23/11,"Trailer #1
(in school suspension)",,Replace the water stained sheetrock. Evaluate roof for leaks and repair as needed.,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,29,1/23/11,"Trailer #1
(in school suspension)",,Evaluate the exterior sheathing and windows for leaks and repair as needed.,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,30,1/23/11,"Trailer #1
(in school suspension)",,Evaluate the exterior sheathing and windows for leaks and repair as needed.,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,31,1/23/11,"Trailer #1
(in school suspension)",,Evaluate and repair windows for proper operation.,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,32,1/23/11,Trailer #2,,Evaluate roof for leaks and repair as needed,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,33,1/23/11,Trailer #2,,Evaluate the exterior sheathing and windows for leaks and repair as needed.,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,34,1/23/11,Trailer #2,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Ventilation,OEMS,"Per meeting with OEMS on 5/24/2011, KEM will calculate CFM in cooling mode with doors and windows closed during occupancy and compare to the number of occupants.",open,5/24/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,35,1/23/11,Trailer #3,,Repair door and ensure weather-stripping is adequate.  ,Mold/Moisture,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,36,1/23/11,Trailer #3,,Evaluate the exterior sheathing and windows for leaks and repair as needed.,Ventilation,C,,open,1/26/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,37,1/23/11,Trailer #3,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Ventilation,OEMS,"The evaluation found that the outdoor air dampers were frozen. Maintenance repaired the dampers and they now are operational. OEMS will return to collect additional CO2 measurements. Per meeting with OEMS on 5/24/2011, KEM will calculate CFM in cooling mode with doors and windows closed during occupancy and compare to the number of occupants.",open,5/24/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,38,1/23/11,Trailer #4,,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Ventilation,OEMS,"The evaluation found that the outdoor air dampers were frozen. Maintenance repaired the dampers and they now are operational. OEMS will return to collect additional CO2 measurements. Per meeting with OEMS on 5/24/2011, KEM will calculate CFM in cooling mode with doors and windows closed during occupancy and compare to the number of occupants.",open,5/24/11,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,39,2/7/13,Classroom Trailers #1 and #2,,Evaluate the roof and make repairs as needed.  The ceilings should be repainted as part of the interior repair process.,Mold/Moisture,C,Water staining was observed on the ceilings in trailers #1 and #2.,open,2/7/13,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,40,2/7/13,"Classroom Trailers #1, #2, #3, #4 ",,The HVAC supply diffusers should be repainted as part of the interior repair process.,Mold/Moisture,C,Rusting was observed on the classroom HVAC supply diffusers.,open,2/7/13,NO,,,"40.056186999999994, -75.07119900000001"
