Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Northeast HS,8020,41,2/7/13,"Classroom Trailers #1, #2, #3, #4 ",,"The HVAC units should be inspected, cleaned and filters changed following completion of the project.",Ventilation,F,HVAC Units,open,2/7/13,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,42,2/7/13,"Classroom Trailers #1, #2, #3, #4 (exterior repairs)",,"Repair, replace and seal the exterior sheathing, skirting, window trim and fascia board prior to installing new interior building materials.  ",Mold/Moisture,C,"Water damage was observed on sections of the exterior sheathing, skirting, window trim and fascia board. ",open,2/7/13,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,43,2/7/13,"Classroom Trailers #1, #2, and #3.",,Remove and dispose of the drywall and insulation to a height of 2 feet around the perimeter of the trailers.  A mold DDC was issued on 2/7/2013.,Mold/Moisture,M,Mold growth was observed on the drywall behind the vinyl cove base and on the lower sections of the drywall in various locations. Trailers #1 and #2 completed.,open,7/9/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,44,2/7/13,"Classroom Trailers #1, #2, and #3.",,Remove 2 feet of drywall around each window in all directions.  A mold DDC was issued on 2/7/2013.,Mold/Moisture,M,Water staining and mold growth was observed around the windows to varying degrees.  Trailers #1 and #2 completed.,open,7/9/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,45,2/7/13,"Classroom Trailers #1, #2, and #3.",,Remove and dispose the carpeting. A mold DDC was issued on 2/7/2013.,Mold/Moisture,M,The edge of the carpeting around the perimeter extends under the drywall and was not accessible for inspection. Mold growth is presumed to be located around the edge of the carpeting. Trailers#1 and #2 completed.,open,7/9/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,46,2/25/14,Crawlspace under Science Wing ,,Evaluate the crawlspace located under the science wing between stairwells C and D.  Repair steam leaks as needed.,Mold/Moisture,M,The B.E. indicated there are potential steam  leaks in the crawlspace below the science wing.  Steam/moisture rising through pipe penetrations may be impacting the rooms on the first floor. The staff reported steam was impacting the closet in room 120 and the contents needed to be relocated. This condition may also be contributing to the condensation on the hallway roof drains and concrete decking. Steam/moisture from the crawlspace may also be penetrating the expansion joints in the hallway impacting the paint outside the ladies lounge. During the follow up evaluation on 2/24/14 the crawlspace was inspected.  Condensation was observed on all surfaces in the crawlspace between stairwells C and D.,open,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,47,2/25/14,Hallway outside Ladies Restroom (across from 101),,The section of efflorescence/moisture damaged paint should be removed from the substrate.,Mold/Moisture,F,Efflorescence was observed on a section of moisture damaged paint on the wall adjacent to the expansion joint.,open,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,48,2/25/14,Hallway outside Room 116,,Remove the water stained ceiling tiles.,Mold/Moisture,F,"Water stained 1'x1' ceiling tiles were observed adjacent to the un-insulated roof drain.  ",open,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,49,2/25/14,Science Room 112,,Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed.  Replace water stained ceiling tiles on an as needed basis.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.,open,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,50,2/25/14,Science Room 112,,The plumbing components associated with the science sink should be checked for leaks and repaired as needed.,Mold/Moisture,M,"Mold growth and extensive moisture damage was observed in the teacher's sink cabinet. Closed per 8020-50 report.",closed,7/29/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,51,2/25/14,Science Room 116,,The plumbing components associated with the science sink should be checked for leaks and repaired as needed.,Mold/Moisture,M,"Mold growth and extensive moisture damage was observed in the teacher's sink cabinet. Closed per 8020-51 report.",closed,7/29/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,52,2/25/14,Stairwell C,,Remove the flaking paint from this stairwell.,Point Source,F,Flaking paint was observed on the cinderblock walls in this stairwell. Condensation was also observed on the windows.  The source of moisture appears to be from steam leaks in the crawlspace below.,open,2/25/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,53,4/11/14,Crawlspace,,Remediation of the crawlspace is planned for the summer of 2014.,Point Source,OEMS,Suspect asbestos containing debris was observed on the crawlspace floor between stairwells A and D. Suspect mold growth was observed on sections of the fiberglass pipe insulation.,open,4/11/14,NO,,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,54,4/11/14,First Floor Hallway between rooms 1-5,,Repainting of impacted areas should be completed as soon as possible.,Point Source,M,A significant amount of flaking paint was observed on the hallway walls primarily above the lockers. The B.E. indicated this condition exist in several areas of the building including stairwells. He mentioned painting of the building is scheduled to start this spring.  ,open,4/11/14,NO,,6/30/14,,"40.056186999999994, -75.07119900000001"
Northeast HS,8020,55,4/11/14,Hallway outside Room 235/Crawlspace,,A building steam trap evaluation should be conducted and traps replaced as needed. ,Mold Moisture,F,"A relief vent, possibly venting the crawlspace is located on the roof above the moisture damaged area.  Relative humidity measurements of the air venting from this hood were 89%.  A significant amount of condensation was observed on the concrete decking in the crawlspace between stairwells A and D.  Relative humidity measured in this section of the crawlspace was 99%. An excessive amount of steam was being released from the condensate pump room located between stairwells A and D. The relative humidity measured in non-impacted areas of the crawlspace was 52% and outdoor ambient relative humidity was 44%.",open,4/11/14,NO,,,"40.056186999999994, -75.07119900000001"
OEC ES,4480,1,10/25/11,Building Wide,,Implement recommendations provided in the 10/25/2011 KEM/1Source mold and moisture report.,Mold/Moisture,M,A building wide evaluation was conducted by KEM/1Source in September 2011.,closed,3/27/12,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,2,9/20/13,Room 301,,A mold remediation DDC was issued on 9/13/13 for the removal of the impacted material.,Mold/Moisture,M,"Approximately, 5 SF of mold growth was observed on a 25 SF section of water stained drywall.  The impacted wall is located on the front side of the building above and below the suspended ceiling.",closed,9/24/13,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,3,9/20/13,Room 301,,Evaluate the roof and flashing above Room 301 and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,The source of moisture impacting the drywall appears to be from a roof leak.  Water staining was observed on the rafters in the attic.  No piping or other mechanicals were above the impacted area. No signs of water intrusion or staining were observed during the 3/31/14 visit.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,4,12/19/13,2nd Floor Utility Room (AHU#2),,Remove the section of impacted fiberglass pipe insulation and re-insulate as needed to prevent condensation.,Mold/Moisture,C,"Mold growth was observed on a section of fiberglass pipe insulation.  During the 12/17/13 site visit, a section of the insulation was removed for evaluation.  It appeared the section at the  reducer/union was not insulated properly.  This condition may be resulting in  condensation and mold growth.",closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,5,12/19/13,3rd Floor Hallway outside the Library,,"Replace the missing and water stained ceiling tiles.  This location should be monitored for new staining.  If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the hallway outside the library. No signs of active leaks were observed during the evaluation.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,6,12/19/13,AHU#4 ,,Evaluate AHU #4 and repair or issue work orders for the activation of this unit.,Ventilation,F,"The B.E. indicated this rooftop unit was not operational due to bad fan belt and a possible electrical problem.  This unit provides HVAC to the teacher's lounge and to room 301. This unit was running during the 3/31/14 visit.",closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,7,12/19/13,Computer Room,,Evaluate the roof leak at the pipe penetration and repair as needed to prevent water intrusion. ,Mold/Moisture,M,A wet ceiling tile was observed near the center of this room.  This ceiling tile was reportedly changed last week. The source of moisture appears to be from where a chilled water line penetrates the roof. No signs of roof leaks or water staining was observed during the 3/31/14 visit.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,8,12/19/13,Hallway outside Room 306,,"Replace the water stained ceiling tiles.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway outside classroom 306.  ,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,9,12/19/13,Hallway outside Room 306,,Evaluate the ductwork in the attic above the water stained area for signs of damaged/missing duct insulation. The roof at this location should also be evaluated.  Any deficiencies found should be repaired.,Mold/Moisture,M,Water stained ceiling tiles were observed in the hallway outside classroom 306.  Water staining was observed on the drywall ceiling located above the suspended ceiling. The source of moisture is either from a roof leak or from condensation on duct work in the attic. The ice build-up on the roof from the snow storm restricted access to the attic hatch. No signs of leaks were observed during the 3/31/14 visit.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,10,12/19/13,Library,,Replace the water stained ceiling tiles. Adjust temperature settings during the cooling season.,Mold/Moisture,F,"Water staining was observed on several ceiling tiles.  Mold growth was observed on a couple of the water stained ceiling tiles. The B.E. reported the library was very cold during the previous cooling season, that may have contributed to condensation above the suspended ceiling.",closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,11,12/19/13,Library,,Evaluate the missing and damaged sections of fiberglass duct insulation and repair as needed to prevent a reoccurrence of condensation.,Mold/Moisture,M,"Missing and damaged sections of fiberglass duct insulation were observed above the water stained ceiling tiles.  During the cooling season, condensation is forming at the missing/damaged sections of duct insulation and dripping on the ceiling tiles. The duct work was reported to have been insulated during the 3/31/14 visit.",closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,12,12/19/13,Music Room 007,,Evaluate the HVAC unit for this room and adjust temperature settings as needed.,Ventilation,C,"This room reportedly overheated and the HVAC unit for was shut-off.  During the 12/17/13 evaluation the unit was running and the classroom was 84°F. During the 3/31/14 visit, the temperature ranged from 79°F to 81°F. During the 5/22/14 site visit, the B.E. indicated this was repaired.",closed,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,13,12/19/13,Music Room 007,,Discard the old storage blanket located in the cabinet at the front of the room.,Mold/Moisture,F,Suspect mold growth was observed on an old storage blanket located in the cabinet at the front of the classroom.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,14,12/19/13,Music Room 007,,"Replace the water stained ceiling tiles.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed under the HVAC unit on 3/31/14. ,closed,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,15,12/19/13,Music Room 007 Closet,,Clean and disinfect the inside of the closet door. Conduct routine monitoring of this closet for mold and moisture. A reoccurrence of mold growth should be reported for evacuation.,Mold/Moisture,F,Mold growth was observed on the back of the closet door.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,16,12/19/13,Ramp to Auditorium,,"Replace the water stained ceiling tiles.  If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed during the 3/31/14 visit.,closed,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,17,12/19/13,Ramp to Auditorium,,The HVAC supply duct located above the suspended ceiling should be insulated.,Mold/Moisture,M,Water stained ceiling tiles were observed in the hallway leading to the auditorium. Evaluation above the suspended ceiling revealed an un-insulated HVAC supply duct running through an unconditioned space. The supply duct at this location was reported to have been insulated.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,18,12/19/13,Room 206,,Evaluate the window for leakage and repair to prevent water intrusion.,Mold/Moisture,M,The Teacher indicated that during very heavy rainfall the window leaks and drips on the window sill.  Water stained cardboard was observed on the window sill.  No signs of water stained drywall were observed around the window. The teacher reported the window has not leaked since repairs were completed.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,19,12/19/13,Room 301,,"Replace the water stained ceiling tile.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the room.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,20,12/19/13,Room 301,,Replace the missing section of drywall located on the north wall.,Point Source,M,A missing section of drywall was observed on the north wall.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,21,12/19/13,Room 306,,Replace the missing section of drywall located above the classroom window.,Point Source,M,A missing section of drywall was observed above the classroom window.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,22,12/19/13,Room 307,,Relocate the books and bookcases located in front of the unit ventilator.,Ventilation,F,Books and bookcases were observed in front of the unit ventilator.  The contents were impeding airflow and ventilation in the classroom.,closed,3/31/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,23,4/11/14, Stairwell G ,,Stabilize the loose and flaking paint.  ,Point Source,F,Flaking paint was observed in the stairwell between the basement and first floor.,closed,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,24,4/11/14,Lansdowne Avenue Lobby,,Stabilize the loose and flaking paint.  ,Point Source,F,Flaking paint was observed on the walls in the lobby.,closed,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,25,6/4/14,Building A/C System,,Restore air conditioning service to the building.,Ventilation,M,"The B.E. reported that main switch for building's air conditioning system is broken.  A work order was issued and parts were order for the repair.",closed,6/4/14,NO,,6/3/14,,"39.973822999999996, -75.254807"
OEC ES,4480,26,12/19/13,2nd Floor Hallway outside the Utility Room,,"Replace the water stained ceiling tile.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the in the hallway outside the 2nd floor utility room. Closed per 4480-26 report.,closed,6/16/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,27,12/19/13,"3rd Floor Hallway outside the Boy's Room",,Evaluate the roof above this location and repair as needed to prevent water intrusion.,Mold/Moisture,F,"Water stained ceiling tiles were observed in the hallway outside the boy's room. No signs of active leaks were observed during the evaluation on 12/9 or 12/17. On 3/31/14, a water stained ceiling tile was observed.",closed,7/30/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,28,12/19/13,"3rd Floor Hallway outside the Girl's Room",,Evaluate the roof above this location and repair as needed to prevent water intrusion.,Mold/Moisture,F,"Missing and water stained ceiling tiles were observed in the hallway outside the girl's room. No signs of active leaks were observed during the evaluation on 12/9 or 12/17. On 3/31/14, the ceiling tile at this location was missing and the staff reported an active roof leak.",closed,7/30/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,29,12/19/13,Computer Room,,Replace the water stained ceiling tile and monitor location for new staining.  Water stained ceiling tiles should be changed as needed.,Mold/Moisture,F,"A water stained ceiling tiles was observed under the roof leak. A missing ceiling tile was observed during the 3/31/14 visit. During the 5/22/14 site visit, the roof leak was reported as a reoccurrence.",open,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,30,12/19/13,"Unit Ventilator's ",,"Replace the unit ventilator's air filters.",Ventilation,F,"The B.E. indicated the unit ventilator's air filters need to be replaced.",open,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,31,4/11/14,"Basement Hallway, Cafeteria and Stairwell M",,Replace the missing electrical outlet covers.,Safety,F,"Electrical outlet cover were missing from several outlets in the basement hallway, cafeteria and stairwell M.  Closed per 4480-31 report.",closed,6/16/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,32,4/11/14,"Boy's Room       (2nd Floor)",,Repair the leaking water supply to the urinal.,Mold/Moisture,M,A leaking water supply to the urinal was reported and observed.  Water was leaking on the floor when the urinal was flushed.,open,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,33,4/11/14,Hallway leading to Auditorium,,"Replace the 12""x12"" floor tile on the hallway ramp leading to the auditorium.",Safety,M,"The 12""x12"" floor tile on the hallway ramp leading to auditorium were beginning to curl up and has to the potential to be a tripping hazard. Closed per 4480-33 report.",closed,8/12/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,34,4/11/14,Stairwell G,,The section of damaged plaster ceiling should be checked and removed if determined to be a potential hazard.,Safety,F,A section of damaged plaster ceiling was observed in the stairwell on the first floor under the wooden railing post.  This section of plaster appeared loose and should be removed.,open,5/22/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,35,6/4/14,IMC,,Replace the water stained ceiling tile.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner above the entrance door.,open,6/4/14,NO,,,"39.973822999999996, -75.254807"
OEC ES,4480,36,8/7/14,Bathroom Exhaust,,Continue evaluation of the bathroom exhaust system and restore operation or issue work orders as needed for repair.,Ventilation,F,The Building Engineer indicated the bathroom exhaust fans in the basement and on the first floor are not working.  He has been trying to identify this problem by confirming the dampers are in the open position.  ,open,8/7/14,NO,,,"39.973822999999996, -75.254807"
Olney ES,7400,1,6/27/12,Classroom 111,,Moisture damaged paint and plaster was observed on the back wall in this room.  Repair the moisture damaged paint and plaster located in classroom 111. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,2,6/27/12,Classroom 111,,Moisture damaged wooden baseboard was observed under the moisture damaged plaster wall.  Replace the moisture damaged baseboard located at the rear of classroom 111. Removal of the moisture damaged wooden baseboard was included in the mold/moisture DDC issued on 6/22/2012.  Replace the moisture damaged baseboard located at the rear of classroom 111. Removal of the moisture damaged wooden baseboard was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,3,6/27/12,Classroom 211,,The smart board will need to be removed before the remediation process and repairs can commence.  Temporarily remove smart board to allow for remediation and repair. ,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,4,6/27/12,Classroom 211,,Mold growth was identified on the moisture damaged plaster wall.  Water staining was observed on the corkboard/chalkboard combination.  Mold growth is presumed to be located behind the chalkboard based on the extent of moisture damaged plaster.  A mold DDC was issued on 6/22/2012 for the remediation of the observed mold growth on the plaster wall. Removal of the chalkboard/corkboard combination is part of the DDC.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,5,6/27/12,Classroom 211,,Moisture damaged paint and plaster was observed on the back wall in this room.  Repair the moisture damaged paint and plaster located in classroom 211. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,6,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed on the back wall in this room. Repair the moisture damaged paint and plaster located in classroom 311. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,7,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed above the window in this room. Repair the moisture damaged paint and plaster located above the window. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,8,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed above the window in this room. Evaluate the window and roof located above the window exhibiting moisture damaged plaster and repair as needed.,Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,9,6/27/12,Exterior,,"Water intrusion occurred through the exterior brick wall into classrooms 111, 211 and 311.  These classrooms are located at the rear of the addition. On June 26, 2012, Mr. Hunter indicated the fire tower roof was holding water which resulted in the water/moisture intrusion. Repairs to the roof, drain line and gutter and underway.",Mold/Moisture,M,,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,10,11/15/13,"Girl's Cafeteria",,Remove the section of flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed above the tables in the corner of the cafeteria.,closed,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,11,11/15/13,"Hallway outside Boy's Room",,Sound loose plaster and remove flaking paint on the hallway ceiling.,Point Source,F,"A section of loose plaster and flaking paint was observed in the hallway outside the boy's room.",closed,11/22/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,12,11/15/13,IMC,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in the corner of the room.,closed,12/30/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,13,11/15/13,Rom 308,,"Replace the water stained ceiling tile.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,A water stained ceiling tile was observed next to the roof drain on the window wall.,closed,12/9/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,14,11/15/13,Room 107 Closet,,Remove the loose plaster from the walls and wet wipe the plaster debris from the shelving. ,Point Source,F,Loose plaster was observed on the walls and plaster debris was observed on the closet shelves.,closed,12/20/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,15,11/15/13,Room 108,,Replace the missing ceiling tile.,Point Source,F,A missing ceiling tile was observed in the corner of the room.,closed,11/22/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,16,11/15/13,Room 201,,Replace the water stained ceiling tiles.  ,Mold/Moisture,F,Water stained ceiling tiles were observed in this room.,closed,12/30/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,17,11/15/13,Room 201 Closet,,Replace the missing and water stained ceiling tiles in the closet.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the closet.  ,closed,12/30/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,18,11/15/13,Room 203,,Secure the loose ceiling tiles.,Safety,F,The ceiling tiles along the window wall were not fitted properly and were in danger of falling out of the suspended track.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,19,11/15/13,Room 206,,Remove the section of flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed on the ceiling located above the blackboard.,closed,11/26/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,20,11/15/13,Room 206,,"Remove the section of flaking paint, efflorescence from the window wall and repaint.",Point Source,F,Flaking paint and efflorescence was observed above and next to the windows.,closed,11/26/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,21,11/15/13,Room 206,,Remove the plaster wall debris from the window sills. Wet wipe area to remove residual dust.,Point Source,F,Plaster wall debris was observed on the window sills.,closed,11/26/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,22,11/15/13,Room 207,,Remove the plaster wall debris from the window sills. Wet wipe area to remove residual dust.,Point Source,F,Plaster wall debris was observed on the window sills.,closed,11/26/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,23,11/15/13,Room 208,,Remove the section flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed on the ceiling above the windows.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,24,11/15/13,Room 208 Closet/Former Bathroom,,Wet wipe plaster debris from the materials in this closet and relocate to a clean area.  These materials will need to be moved prior to the start of repairs.,Point Source,F,Plaster debris was observed on the contents of this closet.  ,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,25,11/15/13,Room 301,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed.,closed,11/22/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,26,11/15/13,Room 301,,Remove the flaking paint from the wall and repaint.,Point Source,F,"Flaking paint was observed on the lower wall section located behind the teacher's desk.",closed,11/22/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,27,11/15/13,Room 302,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall and roof drain. The B.E. indicated this was old staining and is not actively leaking.,closed,12/30/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,28,11/15/13,Room 304,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed above the windows.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,29,11/15/13,Room 304,,Remove the section of flaking paint from the wall and repaint.,Point Source,F,Flaking paint was observed on the window wall at the column.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,30,11/15/13,Room 306,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the corner of the room.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,31,11/15/13,Room 307,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed next to the roof drain on the window wall.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,32,11/15/13,Room 308,,Remove the section of flaking paint and efflorescence from the wall and repaint.,Point Source,F,Flaking paint and efflorescence was observed on the wall behind the cabinet and under the original closet wall.  The closet walls in this room were removed and the former closet is now part of the room.,closed,12/9/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,33,11/15/13,Room 308,,Remove the plaster wall debris from the floor and contents.  Wet wipe the floor and contents to remove residual dust.,Point Source,F,Plaster wall debris was observed on the floor and contents.,closed,12/9/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,34,11/15/13,Room 309,,Replace the water stained and missing ceiling tiles.,Point Source,F,Missing and water stained ceiling tiles were observed along the window wall.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,35,11/15/13,Room 309 Closet,,Remove the moisture damaged section of plaster from the closet wall and repair.,Mold/Moisture,F,"Flaking paint, efflorescence and moisture damaged plaster was observed on the window wall in the closet.",closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,36,11/15/13,Room 309 Closet,,Remove the plaster wall debris from the floor and contents.  Wet wipe the floor and contents to remove residual dust.,Point Source,F,Plaster wall debris was observed on the floor and contents.,closed,12/10/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,37,11/15/13,Room 310,,Remove the section of flaking paint and efflorescence from the wall and repaint.,Point Source,F,Flaking paint and efflorescence was observed on the wall between the window and closet.,closed,12/9/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,38,11/15/13,Stairwell #2,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in this stairwell.,closed,12/30/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,39,11/15/13,"Boy's Cafeteria",,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed along the wall located under the windows.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,40,11/15/13,Copy Room,,Remove the flaking paint from the walls and repaint.,Point Source,M,The paint on the wall was cracked and starting to flake.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,41,11/15/13,"Counselor's Office",,Remove the flaking paint from the ceiling and walls and repaint.,Point Source,M,Flaking paint was observed on the ceiling and walls.  ,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,42,11/15/13,Exterior Pointing,,Evaluate the exterior pointing and perform spot repairs as needed.,Mold/Moisture,M,"Sections of damaged and missing pointing were observed on the exterior of the building, primarily on the Tabor Street and Water Street sides of the building.",open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,43,11/15/13,Hallway closet next to room 306,,Remove the flaking paint from the ceiling and repair the damaged plaster.,Point Source,M,Flaking paint and damaged plaster was observed on the ceiling of the closet.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,44,11/15/13,Hallway outside room 301,,Remove the section of flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the hallway wall.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,45,11/15/13,Hallway outside room 304,,Remove the section of flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,46,11/15/13,Hallway outside room 304,,Remove the section of flaking paint from the wall and ceiling and repaint.,Point Source,M,Flaking paint was observed on the wall and ceiling.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,47,11/15/13,IMC,,Remove the section of moisture damaged plaster wall and repair.,Mold/Moisture,M,A damaged section of plaster wall was observed under the water stained ceiling tiles. Elevated moisture content measurements were detected on this section of wall.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,48,11/15/13,Main Entrance,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the ceiling.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,49,11/15/13,Pest Control,,"Increase IPM activity at this location especially in Office 210, the IMC and Room 107.",IPM,M,The occupant of Room 210 (office) reported  having to clean mouse dropping off her desk.  She also indicated dropping have been found in the IMC and Room 107.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,50,11/15/13,Room 107,,Remove the flaking paint and repair the damaged plaster.,Point Source,M,Flaking paint and damaged plaster was observed along the window wall.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,51,11/15/13,Room 108,,Remove the section of moisture damaged plaster ceiling and repair.,Point Source,M,A section of moisture damaged plaster ceiling was observed above the window.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,52,11/15/13,Room 108 Bathroom,,Remove the section of moisture damaged plaster wall and repair.,Point Source,M,A section of moisture damaged plaster was observed around the window.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,53,11/15/13,Room 201,,Remove the flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the lower wall sections in this room.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,54,11/15/13,Room 201 Closet,,Remove the flaking paint from the walls and repaint.,Point Source,M,The paint on the wall was cracked and starting to flake.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,55,11/15/13,Room 201 Closet,,Repair the hole in the closet floor.,Safety,M,A small hole in the hardwood floor was observed next to an un-insulated pipe riser.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,56,11/15/13,Room 204,,"Remove the flaking paint, repair the moisture damaged plaster and repaint.",Point Source,M,Flaking paint and moisture damaged plaster was observed along the window wall.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,57,11/15/13,Room 205,,"Remove the flaking paint, repair the moisture damaged plaster and repaint.",Point Source,M,"Flaking paint, efflorescence and moisture damaged plaster was observed along the window wall.",open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,58,11/15/13,Room 207,,"Remove the sections of flaking paint, moisture damaged plaster and repaint.",Point Source,M,"Flaking paint, efflorescence and moisture damaged plaster was observed along the window wall.",open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,59,11/15/13,Room 208 Closet/Former Bathroom,,Remove the moisture damaged plaster walls and ceiling.  Repair the plaster walls and repaint.,Point Source,M,Moisture damaged plaster walls and ceilings were observed throughout this closet.  ,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,60,11/15/13,Room 301,,An asbestos Design Data Collection (DDC) package will be developed for the repair of the exposed pipe ends.,Point Source,M,Exposed ends on asbestos containing pipe insulation were observed on the top of the pipe risers in this room. Closed per Maintenance.,closed,7/9/14,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,61,11/15/13,Room 311,,Remove the section of flaking paint from the wall and repaint.,Point Source,M,The paint on the wall located above the blackboard was cracked and starting to flake.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,62,11/15/13,Stairwell #2,,Remove the flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the walls throughout this stairwell.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Olney ES,7400,63,11/15/13,Windows,,Evaluate the deterioration/gaps located between the windows and masonry header.  This areas should be caulked as a temporary measure to control moisture intrusion.,Mold/Moisture,M,Deterioration and gaps were observed between the top of the windows and masonry headers. This deterioration may be contributing to the moisture intrusion along the window walls on the interior of the building.,open,11/15/13,NO,,,"40.031079999999996, -75.12087099999998"
Overbrook ES,4370,1,9/27/11,Cafeteria,,Remove the lower 2 feet of the sheetrock exhibiting mold growth. A DDC was issued on 9/27/2011. Trade coordination will be required since this is a student/teacher occupied area.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,,"39.98174699999999, -75.245752"
Overbrook ES,4370,2,9/27/11,Ground floor hallway under main entrance stairwell,,Evaluate exterior drains and drain lines for blockage or other deficiencies and repair as necessary. ,Mold/Moisture,F,"Per FAC, Dave Loftus- All exterior drains at the corner of the building where water penetrates are clear and taking water. I am recommending that D&C be contacted to assess repairs to the concrete blocks in the schoolyard, they are extremely uneven and water pitches to the foundation.  Also, there is evidence of moss growing, throughout the mortar joints on the stonework walls of the building in the affected area.
",closed,10/14/11,YES,,,"39.98174699999999, -75.245752"
Overbrook ES,4370,3,9/27/11,Ground floor hallway under main entrance stairwell,,The storage cabinets should be relocated to prevent additional damage to the cabinets and contents.,Point Source,F,"Per the FAC, Dave Loftus - All metal cabinets in the basement hallway outside the Food Service Prep area have been removed ",closed,10/14/11,YES,,,"39.98174699999999, -75.245752"
Overbrook ES,4370,4,10/31/11,Roof,,Evaluate roof above Room 12 and repair as needed.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,,"39.98174699999999, -75.245752"
Overbrook ES,4370,5,10/31/11,Room 12,,Repair the moisture damaged plaster ceiling in the classroom located adjacent to the closet.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,,"39.98174699999999, -75.245752"
Overbrook ES,4370,6,10/31/11,Room 12 Closet,,"Scrape flaking paint and stabilize the water damaged plaster. Discard built-in shelving unit and disinfect closet walls and ceiling. The plaster walls and ceiling should be refinished following the remediation.  A mold DDC was submitted on October 18, 2011",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,,"39.98174699999999, -75.245752"
Overbrook HS,4020,1,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,2,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,3,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,4,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,5,11/10/11,Old Gym #4         (not in use),,"Remove and discard the loose 12""x12"" floor tile located in the old gym #4.  The floor tile and mastic was sampled and found to contain asbestos.  An asbestos DDC was submitted on 10/27/2011.",Point Source,M,Closed per Maintenance,closed,11/10/11,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,6,9/12/12,Room 120,,The sheetrock wall located between Office 120 A and the hallway was impacted by the leak that occurred on 8/15/2012.  ,Mold/Moisture,M,"This wall was examined on 8/30/2012, no mold growth was identified along the bottom of the sheetrock wall.",closed,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,7,9/12/12,ROTC Hallway,,Damaged asbestos containing pipe insulation was observed on the riser in the hallway across from the locker room.  An asbestos DDC was issued on 8/30/2012 for the remediation of the damaged asbestos containing pipe insulation.,Point Source,M,,closed,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,8,9/12/12,ROTC Supply Room,,Mold growth was observed on a pile of damp clothes that were left over from the leak that occurred on 8/14/2012.,Mold/Moisture,Building Occupants,The ROTC instructor indicated that he would have the clothes washed and dried.,closed,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,9,9/12/12,ROTC Supply Room,,Standing water was observed in the large recycling bucket used to collect water that leaked though the ceiling on 8/15/2012.,Mold/Moisture,F,The ROTC instructor indicated that he would have the B.E. remove the bucket from the storage area.,closed,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,10,9/12/12,ROTC Supply Room,,The sheetrock wall located between the gym and the ROTC Supply Room was impacted from the leak on 8/15/2012.  ,Mold/Moisture,M,This wall was examined on 8/30/2012 for mold growth.  Two sections of sheetrock were removed for examination.  No mold growth was identified on the sheetrock or in the wall cavity at the examined locations.   ,closed,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,11,9/12/12,Stairwell A     (between 1st and 2nd  floors),,Remove plaster debris from the floor located underneath the moisture damaged plaster wall and ceiling.,Point Source,F,Facilities reported closed.,closed,5/5/14,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,12,8/6/13,Room 201,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,13,8/6/13,Room 210,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,14,8/6/13,Room 408 Office,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,15,8/6/13,Room 419,,An asbestos remediation DDC was issued on 7/26/13 for the removal of the damaged section of pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on a heating pipe riser.,closed,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,16,8/6/13,Room 427,,An asbestos remediation DDC was issued on 7/26/13 for the removal of the damaged section of pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on a heating pipe riser.,closed,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,17,11/10/11,Room 205,,Evaluate the moisture source and perform repairs to the plaster wall as necessary.,Mold/Moisture,M,,open,7/25/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,18,9/12/12,Room 119,,"Loose and damaged 9""x9"" floor tile was observed at the back of the room. An asbestos DDC was issued on 8/30/2012 for the remediation of the damaged and loose 9""x9"" floor tile.",Point Source,M,Closed per Maintenance,closed,7/9/14,NO,,,"39.98096399999999, -75.23832999999999"
