Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Overbrook HS,4020,19,9/12/12,Stairwell A     (between 1st and 2nd  floors),,A leak may have occurred on the heating line at this location resulting in the moisture damaged plaster wall and ceiling.  Repair steam leak on piping located in Stairwell A between the first and second floors.,Mold/Moisture,M,,open,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,20,9/12/12,Stairwell A     (between 1st and 2nd  floors),,Moisture damaged plaster wall and ceiling was observed in stairwell A.  Repair moisture damaged plaster wall and ceiling.  All work should be performed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,21,8/6/13,1st Floor Stairwell C,,Repair the moisture damaged section of plaster wall in Stairwell C located between the basement and first floor.,Point Source,M,Flaking paint and moisture damaged plaster was observed in Stairwell C located between the basement and first floor.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,22,8/6/13,2nd Floor Hallway at Room 210,,"Remove the flaking paint from the wall and repaint. Wet wipe the paint chips from the tops of the hallway lockers.  Following repairs, this location should be monitored on a regular basis.  If the damage reoccurs, the source of moisture should be evaluated and repaired as needed.",Point Source,M,Flaking paint was observed on the hallway ceiling outside Room 210.  The source of moisture was not determined.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,23,8/6/13,3rd Floor Hallway at Room 306,,"Remove the flaking paint from the wall and repaint. Wet wipe the paint chips from the tops of the hallway lockers.  Following repairs, this location should be monitored on a regular basis.  If damage reoccurs, the source of moisture should be evaluated and repaired as needed.",Point Source,M,Flaking paint was observed next to the window. The source of moisture was not determined.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,24,8/6/13,3rd Floor Hallway at Room 311,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,A moisture damaged section of plaster ceiling was observed at a pipe riser location.  The B.E. indicated a steam leak occurred at this location and was repaired.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,25,8/6/13,3rd Floor Stairwell D,,Repair the moisture damaged section of plaster wall in Stairwell D located between the 2nd and 3rd floors.,Point Source,M,Flaking paint and moisture damaged plaster wall was observed in Stairwell D between the 2nd and 3rd floors. The moisture content readings collected from this location were within acceptable parameters.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,26,8/6/13,4th Floor Hallway at Room 421,,Evaluate the roof located above the hallway at classroom 421 and repair as needed to prevent water intrusion and further damage to interior components.,Mold/Moisture,M,Flaking paint was observed on the hallway ceiling.  The B.E. indicated a roof is located above this section of the 4th floor as is possibly leaking.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,27,8/6/13,4th Floor Hallway at Room 421,,Remove the flaking paint and repaint following repairs to the roof.,Mold/Moisture,M,Flaking paint was observed on the hallway ceiling. ,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,28,8/6/13,4th Floor Hallway at Stairwell D,,Evaluate the roof top ventilator located above Stairwell D and repair as needed to prevent water intrusion and further damage to interior components.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in the 4th floor hallway at Stairwell D.  The B.E. indicated water is leaking through the 5th floor from a rooftop ventilator.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,29,8/6/13,4th Floor Hallway at Stairwell D,,Repair the moisture damaged plaster ceiling following repairs to the rooftop unit ventilator.,Point Source,M,Moisture damaged plaster ceiling was observed in the 4th floor hallway at Stairwell D.  The B.E. indicated water is leaking through the 5th floor through a rooftop ventilator.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,30,8/6/13,5th Floor Hallway,,Evaluate the rooftop ventilator cover and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,Water stained ceiling tiles were observed around the rooftop exhaust grille.  The B.E. indicated that during wind driven rain water seeps into the building.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,31,8/6/13,ATC System,,"Instead of replacing or repairing the pneumatic control system a suggested corrective action would be to install control valves on the radiators.  The B.E. indicated that if they were provided to him, he would be able to install them.",Ventilation,F,"The B.E. indicated that in order to prevent the building from overheating during the heating season, he shuts off the boilers every couple  hours. This method of control temperature results in some rooms/floors that are cold and others that are overheated.",open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,32,8/6/13,Music Practice Room 1,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,33,8/6/13,Music Practice Room 4,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,34,8/6/13,Room 216,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated that students frequently overflow the sink located in the science room on the floor above.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,35,8/6/13,Room 224,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated that students frequently overflow the sink located in the science room on the floor above.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,36,8/6/13,Room 225,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated the sinks in the science room on the floor above were removed due to students frequently causing them to overflow.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,37,8/6/13,Room 304,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,A moisture damaged section of plaster ceiling was observed in the corner of the room.  The B.E. indicated the leaky window in the mechanical space on the floor above within room 404 was repaired.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,38,8/6/13,Room 401,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,39,8/6/13,Room 403 ELECT Program,,This room should be relocated to a classroom with operable windows.,Ventilation,Building Occupants,The ELECT Program is located in an interior space with no windows or ventilation.  The HVAC unit serving this room is no longer operational.  The occupant of this room indicated that she has up to 20 students in the room for group sessions.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,40,8/6/13,Room 408 Office,,Evaluate the window and/or floor above for the source of moisture.  Issue work orders as needed for the repair.,Mold/Moisture,M,Moisture damaged plaster was observed next to the window.  Elevated moisture content readings were detected on the plaster wall.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,41,8/6/13,Room 419,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,42,8/6/13,Room 427,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Overbrook HS,4020,43,8/6/13,Room 508,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,,"39.98096399999999, -75.23832999999999"
Pastorius ES,6330,1,3/1/11,Classroom 102,,Wet wipe chalk board instead of dry erasing.,Housekeeping,Building Occupants,Completed per KEM.,closed,3/16/11,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,2,3/1/11,Classroom 102,,Keep area above the unit ventilator free of obstructions to for proper air flow from the top of the ventilator. Remove education materials from the top of the ventilator.,Ventilation,F,Communicated to BE on 2/8/2011.,closed,3/2/2011,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,3,3/1/11,Classroom 102,,Replace the two area rugs with interlocking foam rubber flooring or steam clean the rugs on a routine basis.,Housekeeping,F,Rugs have been removed per KEM.,closed,3/16/11,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,4,3/1/11,Classroom 102,,Remove the upholstered couch from the room.,Housekeeping,F,Completed per KEM.,closed,3/16/11,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,5,3/1/11,Classroom 102,,Continue to change air filters as needed and ensure they are fitted properly.,Ventilation,F,Completed per KEM.,closed,3/2/2011,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,6,3/1/11,Classroom 102,,"Remove and replace the missing and damaged 9"" x 9"" Vinyl Asbestos Tiles (VAT) (approximately 20-30 square feet).",Point Source,M,completed per Maintenance,closed,8/30/11,YES,,,"40.047815, -75.16156500000001"
Pastorius ES,6330,7,3/1/11,Classroom 102,,No Action Required. No evidence of mold growth or moisture intrusion was observed.,Mold/Moisture,N/A,No action required.,closed,3/2/11,YES,,,"40.047815, -75.16156500000001"
Patterson ES,1400,1,10/12/11,"1st, 2nd and 3rd floor hallways",,"Replace the water stained ceiling tiles located on the first, second and third floor hallways.",Mold/Moisture,F,completed per Facilities,closed,10/24/11,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,2,10/12/11,Auditorium,,Repair water damaged plaster walls in the auditorium.,Mold/Moisture,M,completed per Maintenance,closed,1/11/12,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,3,10/12/11,"Hallway located outside rooms 107, 207 and 307.",,"Repair the water damaged plaster walls located in the hallway outside rooms 107, 207 and 307.",Mold/Moisture,M,completed per Maintenance,closed,2/2/12,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,4,10/12/11,Roof over Auditorium and Fire Tower,,Clear blocked roof drains over the auditorium and fire tower.,Exterior,F,"Per the FAC, the roof drains have been cleared. ",closed,10/12/11,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,5,12/10/12,Emergency Exit (bottom of fire tower),,The bulk sample results were negative for ACM.  The removal of this non-asbestos duct insulation will be part of mold DDC scope of work. A mold DDC was issued on 10/25/2012.,Point Source,M,Mold growth was observed on suspect asbestos containing duct insulation located at the bottom of the fire tower. This material was sampled for asbestos.,closed,2/12/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,6,12/10/12,Emergency Exit (bottom of fire tower),,An asbestos DDC was issued on 10/23 for the removal of the ACPI.  A mold DDC was issued on 10/25/2012 for  remediation of the gym emergency exit located at the bottom of the fire tower.,Mold/Moisture,M,"Mold growth was observed on the concrete decking, painted brick walls, asbestos pipe insulation and duct insulation.  Flaking paint was also observed on the walls and ceiling.",closed,2/12/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,7,12/10/12,Fire Tower,,Repair the severed plumbing vent line located in the fire tower.,Mold/Moisture,M,A severed plumbing vent line was observed in the fire tower located between the 2nd and 3rd floors.,closed,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,8,12/10/12,Gym Storage Room (left of emergency exit),,An asbestos DDC was issued on 10/23/2012 for the removal of the ACPI.  A mold DDC was issued on 10/25/2012 for the remediation of the gym storage room.,Mold/Moisture,M,"Mold growth was observed on the concrete decking, painted brick walls, asbestos containing pipe insulation and on the gym equipment. Flaking paint was also observed through out this room.",closed,2/12/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,9,12/10/12,Rooftop,,Evaluate and secure the electrical grounding cable to building as needed.,Safety,M,The electrical grounding cable was not fasten to the building and appeared to be a safety issue.,closed,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,10,4/26/13,Room 108,,"Remove loose floor tile from underneath and adjacent to the return air shaft. This was reported to the AHERA coordinator and will be addressed during the 6 month surveillance that is schedule to begin on April 15, 2013.",Point Source,OEMS,"Loose 9""x9"" floor tile was observed under and adjacent to the return air shaft.  The source of moisture is from the roof and leaked down the return air shaft.",closed,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,11,12/10/12,2nd Floor Hallway at the fire tower,,Repair the moisture damaged plaster wall located on the 2nd floor hallway adjacent to the fire tower.,Mold/Moisture,M,Moisture damaged plaster wall was observed adjacent to the adjoining fire tower wall.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,12,12/10/12,3rd Floor Hallway at the fire tower,,Repair the moisture damaged plaster wall located on the 3rd floor hallway adjacent to the fire tower.,Mold/Moisture,M,Moisture damaged plaster wall was observed adjacent to the adjoining fire tower wall.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,13,12/10/12,Fire Tower,,Evaluate all of the drain lines in the fire tower for blockage and repair or issue a work order as needed.,Mold/Moisture,F,Standing water was observed on the 2nd floor of the fire tower adjacent to the door leading to the gym office roof.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,14,12/10/12,Fire Tower,,A mold DDC was issued on 10/25/2012 for  remediation of the fire tower.,Mold/Moisture,M,Mold growth and flaking paint was observed on the concrete decking and painted brick walls located through out the fire tower. Closed per Maintenance.,closed,7/9/14,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,15,12/10/12,Fire Tower,,Remove loose and flaking paint from the fire tower walls adjoining the building and apply a waterproof coating to stop or control the moisture intrusion.,Mold/Moisture,M,Moisture intrusion was observed on the hallway walls adjacent to the adjoining fire tower wall.  Moisture appears to be seeping through the fire tower wall impacting the hallway wall on the 2nd and 3rd floors.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,16,12/10/12,Gym Office Roof,,Remove weeds and repair roof located between the gym office roof and door leading to the fire tower.,Mold/Moisture,F,Weeds were observed growing on the roof located between the door threshold and roofing material.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,17,12/10/12,Gym Storage Room (left of emergency exit),,Evaluate all drain lines associated with the fire tower including the drains located on the fire tower roof and gym office roof.  Issue work orders as necessary for repair.,Mold/Moisture,F,It was raining heavily during the evaluation and water was observed to be dripping from the ceiling.  The fire tower is located above this storage room and is presumed to be the source of moisture.,open,4/9/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,18,4/26/13,1st Floor Book Closet between the Auditorium and Fire Tower,,"Remove the paint and plaster debris from the shelving, educational supplies and floor.",Point Source,F," Paint and plaster debris was observed on the shelving, educational supplies and floor.",open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,19,4/26/13,1st Floor Book Closet between the Auditorium and Fire Tower,,Evaluate the fire tower drain lines and repair and needed.  Repair the moisture damaged paint and plaster.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling and walls.  The source of moisture appears to be from seepage from the  adjacent fire tower.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,20,4/26/13,"1st Floor Boy's Room",,Repair the moisture damaged paint and plaster and repaint as needed.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling.  The source of moisture appears to be from occasional spills in the custodial closet located above the moisture damaged plaster.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,21,4/26/13,1st floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 107.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 107. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,22,4/26/13,2nd floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 207.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 207. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,23,4/26/13,3rd Floor       Stairwell A,,Evaluate the attic windows and adjacent pointing above the damaged plaster and repair as needed.  Repair the moisture damaged paint and plaster in the stairwell.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling adjacent to the window.  The source of moisture appears to be from moisture seepage in or around the attic windows that are located above the damage plaster.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,24,4/26/13,3rd Floor       Stairwell B,,Evaluate the attic windows and adjacent pointing above the damaged plaster and repair as needed.  Repair the moisture damaged paint and plaster in the stairwell.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling adjacent to the window.  The source of moisture appears to be from moisture seepage in or around the attic windows that are located above the damage plaster.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,25,4/26/13,3rd floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 307.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 307. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,26,4/26/13,Room 106,,Remove the paint and plaster debris form the window sill.,Point Source,F,Paint and plaster debris was observed on the window sill in this room.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,27,4/26/13,Room 106,,Repair the moisture damaged paint and plaster located above the windows.,Point Source,M,Moisture damaged paint and plaster was observed above the windows.  ,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,28,4/26/13,Room 106,,Remove the flaking paint from the window wall and repaint as needed.,Point Source,M,Flaking paint was observed along the window wall.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,29,4/26/13,Room 106 Closet,,Remove the flaking paint from the closet and repaint as needed.,Point Source,M,Flaking paint was observed in the students coat closet.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,30,4/26/13,Room 108,,Replace the water stained ceiling tiles and evaluate the space above the ceiling for moisture intrusion. Issue work order for repair if necessary.,Mold/Moisture,F,Water stained ceiling tiles were observed. The source of moisture was not identified and the B.E. was not aware of any water intrusion.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,31,4/26/13,Room 110,,"An asbestos and mold  DDC was issued by AET on 4/8/2013 for the removal of the impacted 9""x9"" floor tile and water damaged underlayment.   ",Mold/Moisture,M,"Elevated moisture content was detected on the wooden underlayment underneath the 9""x9"" floor tile and a musty odor was observed.  The impacted area (10'x10') is located in the corner of the room near the sink.  Mold growth was observed along the bottom of the plaster wall under the sink.  The source of moisture was from a leaking convector in the Nurse's Office.  Water ran down the wall cavity and seeped out from the bottom of the plaster wall. ",open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,32,4/26/13,Room 208,,Replace the water stained ceiling tiles and evaluate the space above the ceiling for moisture intrusion. Issue work order for repair if necessary.,Mold/Moisture,F,Water stained ceiling tiles were observed. The source of moisture was not identified and the B.E. was not aware of any water intrusion.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
Patterson ES,1400,33,4/26/13,Room 308,,Repair the moisture damaged paint and plaster.,Mold/Moisture,M,Moisture damaged paint and plaster was observed on the wall next to the chalkboard. The source of moisture was from a roof leak that was repaired in January 2013.,open,4/26/13,NO,,,"39.916319, -75.23693300000001"
"Peirce, T.M.",4380,1,9/25/12,3rd Floor Book Closet,, Repair the buckled section of hardwood flooring located at the entrance to the 3rd floor book closet.,Mold/Moisture,M,A section of hardwood flooring at the entrance to the book closet has buckled from a roof leak. ,closed,2/13/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,2,9/25/12,3rd Floor Storage Room,, Evaluate the dismantled rooftop ventilators and seal to prevent water intrusion.,Mold/Moisture,M,A roof leak was reported by the B.E. in this closet.  The suspected source of moisture is from the dismantled rooftop ventilators that were not properly sealed. ,closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,3,9/25/12,Attic,,The attic is classified as a Category D and should be sealed and posted. An asbestos DDC for the sealing and posting of the attic was issued on 9/11/2012.,Point Source,M,Damaged asbestos containing pipe insulation and debris was observed in the attic near the entrance. The attic does not appear to be part of the ventilation system.  The foul air shafts are ducted from the masonry shafts in the attic to the roof.  ,closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,4,9/25/12,Room 22,,A mold DDC was issued on 9/11/2012 for the removal of the hardwood flooring in Room 22.,Mold/Moisture,M,Water has been leaking into this room from the dismantled rooftop ventilators that were not sealed properly.  The hardwood flooring has buckled in several locations and suspect mold growth was observed on the flooring adjacent to the foul air shaft.  Mold growth is presumed to be located under the hardwood flooring.,closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,5,9/25/12,Room 22,,A mold DDC was issued on 9/11/2012 for the remediation of the mold growth in classroom 35. ,Mold/Moisture,M,"Mold growth and flaking paint was observed on the plaster walls located in the classroom above the blackboard, above the teacher's desk and above the built-in closet.",closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,6,9/25/12,Room 22,,The removal of this areas rug was included in the mold DDC issued on 9/11/2012.,Mold/Moisture,M,Suspect mold growth was observed on the area rug in this room. ,closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,7,9/25/12,Room 35,,A mold DDC was issued on 9/11/2012 for the remediation of the mold growth in classroom 35.,Mold/Moisture,M,"Mold growth and flaking paint was observed on the plaster walls located in the classroom above the blackboard, above the teacher's desk and above the built-in closet.  ",closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,8,9/25/12,Room 35,, Evaluate the dismantled rooftop ventilators and seal to prevent water intrusion.,Mold/Moisture,M,The teacher reported this room has a roof leak for three years.  Water/moisture appears to be entering through the dismantled rooftop ventilators that were not sealed properly.  ,closed,2/12/13,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,9,9/25/12,Room 35 Closet,,"Remove the plaster debris from the window sill, floor and contents of closet.",Point Source,F,"Plaster debris was observed on the window sill, floor and contents of the closet.  ",closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,10,2/5/14,Building Wide,,The custodial staff should ensure the windows are closed every night. Condensation and pooling of water on the window sills should be removed as needed. Mr. Loftus suggested running the boilers and house fans overnight may prevent the condensation occurrence and offered to perform the test and spot check rooms in the morning.,Mold/Moisture,F,"Condensation was observed on the interior of the windows in 15 of the 28 classrooms inspected on the 1st, 2nd and 3rd floors.  Water was observed running down the windows and collecting on the wooden window sills and in some cases freezing. Majority of the affected rooms are located at the 23rd and Cambria Street side of the building.  ",closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,11,2/5/14,Building Wide,,Remove the flaking paint from the wooden window sills in the building.,Point Source,F,Flaking paint was observed on the wooden window sills throughout the building.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,12,2/5/14,Building Wide,,Conduct a steam trap evaluation of the building and issue work orders for the repair as needed.,Mold/Moisture,F,The B.E. indicated that faulty steam traps in the building may be contributing to elevated humidity in the building. ,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,13,2/5/14,Hallway across from IMC at Fire Tower,,The flaking paint should be removed from the plaster wall next to the fire tower.,Point Source,F,Flaking paint was observed on the plaster wall next to the fire tower.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,14,2/5/14,Room 17,,The moisture damaged paint and plaster should be removed from the wall.,Point Source,F,Moisture damaged paint and plaster was observed underneath the window sill. ,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,15,2/5/14,Room 17 Closet,,The moisture damaged paint and plaster should be removed from the wall.,Point Source,F,Moisture damaged paint and plaster was observed on the closet wall.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,16,2/5/14,Room 18,,The moisture damaged paint and plaster should be removed from the wall and the plaster debris should be removed from the floor.,Point Source,F,Moisture damaged paint and plaster was observed underneath the window sill. Plaster debris was observed on the floor at this location.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,17,2/5/14,Room 22,,The moisture damaged paint and plaster should be removed from the walls.,Mold/Moisture,F,Moisture damaged paint and plaster was observed underneath the window sill.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,18,2/5/14,Room 22 Closet,,The flaking paint should be removed form the walls and ceilings.,Point Source,F,Flaking paint was observed on the walls and ceiling in the closet.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,19,2/5/14,Room 23,,The flaking paint should be removed from the walls and cabinetry.,Point Source,F,Flaking paint was observed on the walls and cabinetry in this room.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,20,2/5/14,Room 23,,"Replace the water stained ceiling tile and monitor for new staining.  If there is a reoccurrence, the space above the suspended ceiling should be inspected for the source of moisture and work orders issued accordingly.  Water stained ceiling tiles should be replaced as needed until the repairs are completed.",Mold/Moisture,F,A water stained ceiling tile was observed.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,21,2/5/14,Room 23,,Replace the missing ceiling tile.,Point Source,F,A missing ceiling tile was observed in this room.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,22,2/5/14,Room 25,,"Replace the water stained ceiling tiles and monitor for new staining.  If there is a reoccurrence, the space above the suspended ceiling should be inspected for the source of moisture and work orders issued accordingly.  Water stained ceiling tiles should be replaced as needed until the repairs are completed.",Mold/Moisture,F,Water stained ceiling tiles were observed. The staining appeared to be from an old leak.,closed,3/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,23,9/25/12,3rd Floor Book Closet,,Repair the moisture damaged plaster ceiling located in the 3rd floor book closet.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in the 3rd floor book closet.  ,open,9/25/12,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,24,9/25/12,3rd floor of the Main Entrance Stairwell ,,Scrape and repaint the flaking paint from the 3rd floor of the main entrance stairwell.,Point Source,M,Flaking plaint was observed on the wall located above the window.  ,open,9/25/12,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,25,9/25/12,Room 22,, Repair the moisture damaged plaster wall located on the window wall of the closet.,Point Source,M,Moisture damaged plaster wall  was observed on the window wall. ,open,9/25/12,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,26,9/25/12,Room 35 Closet,,Repair the moisture damaged plaster wall located on the window wall of the closet.,Point Source,M,Moisture damaged plaster wall  was observed on the window wall.  ,open,9/25/12,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,27,2/5/14,Building Wide,,Evaluate the rooftop exhaust ventilators and issue work orders to restore ventilation as needed.,Ventilation,C,"The source of moisture was not determined; however, the B.E. indicated the 13 rooftop exhaust ventilators have been capped off preventing the building from exhausting air.  Primary heat to the building is provided by 2 house fans with supplemental radiant in the corner rooms.  ",open,2/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,28,2/5/14,Building Wide,,"An environmental assessment of the ventilation system including the fans rooms, attics and plenums should be conducted.",Ventilation,OEMS,No existing environmental records were available for review of the ventilation system.,open,2/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,29,2/5/14,Cambria Street Stairwell,,The flaking paint should be removed from the wall in this stairwell.,Point Source,M,Flaking paint was observed above the window in the Cambria Street stairwell.,open,2/5/14,NO,,,"39.99841500000001, -75.168218"
"Peirce, T.M.",4380,30,2/5/14,Room 22,,A mold DDC was issued on 1/24/14 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the plaster walls in the corner of the room and in the closet.,open,2/5/14,NO,,,"39.99841500000001, -75.168218"
Penn Alexander,1280,1,9/29/11,"Boy's Locker Room",,Remove the sheetrock wall from floor to ceiling located behind the lockers.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,2,9/29/11,"Boy's Locker Room Bathroom",,Remove the section of sheetrock ceiling exhibiting mold growth. A DDC was issued on 9/19/2011.,Mold/Moisture,F,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,3,9/29/11,"Boy's Locker Room Bathroom",,Remove the sheetrock wall from floor to ceiling located behind the paper towel dispenser.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,4,9/29/11,Cafeteria,,Replace the water stained ceiling tiles in the cafeteria.,Mold/Moisture,F,Completed per Maintenance report,closed,5/7/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,5,9/29/11,Cafeteria,,Remove the sheetrock wall located underneath the window sills. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,6,9/29/11,Cafeteria,,Remove the water stained sheetrock from the soffit  and column. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,7,9/29/11,Cafeteria Vestibule,,Remove the lower 2 feet of sheetrock wall located underneath the exterior windows and the cafeteria windows.   A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,8,9/29/11,Cafeteria Vestibule,,Remove the water stained sheetrock from the ceiling and column.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,9,9/29/11,Gym Roof,,Evaluate and develop a plan to safely access the gym roof.,Safety,M,The Maintenance Department is developing a fall protection plan that will require a tie off point for accessing the gym roof. ,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,10,9/29/11,Gymnasium,,Remove the lower 3 feet of sheetrock walls around the perimeter of the gym closets. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,11,9/29/11,Gymnasium,,Remove the lower 3 feet of sheetrock wall adjacent to the drinking water fountains. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,12,9/29/11,Gymnasium,,Evaluate the roof and associated roof drains and perform repairs as necessary.,Mold/Moisture,M,"The Maintenance Department has cleared the roof drains and will  implement an O&M Plan to keep these roof drains clear. On 12/28/2011, the FAC reported the roof over the Boy's locker room is leaking.",closed,12/29/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,13,9/29/11,Gymnasium,,Clean the water staining from the block walls in the gymnasium.,Mold/Moisture,M,,closed,9/29/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,14,9/29/11,Gymnasium,,Clean or paint the water stained acoustical wall panels in the gymnasium.,Mold/Moisture,M,,closed,9/29/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,15,9/29/11,IMC,,Evaluate the exterior rear exit door for a moisture pathway and repair as necessary.,Mold/Moisture,M,The Maintenance Department has evaluated the exterior grading and is working with the University of Penn to redirect water from the exit door.,closed,9/29/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,16,9/29/11,IMC,,Remove the lower 2 feet of sheetrock wall on each side of the rear exit door.  A DDC was issued on 9/19/2011. ,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,17,9/29/11,IMC,,Replace the carpeting at the threshold with vinyl floor tile. A DDC was issued on 9/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,18,9/25/12,Cafeteria Lobby,, Remove and replace sheetrock exhibiting mold growth. A water intrusion/mold DDC was issued on 9/20/2012.,Mold/Moisture,M,Mold growth was observed in the lower corner of the wall adjacent to the floor mounted heater and cafeteria wall. ,closed,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,19,9/25/12,"Gym Teacher's Bathroom",,Remove and replace the water damaged sheetrock wall.  Fiberglass wall insulation should be removed as well.  A water intrusion response DDC was issued on 9/20/2012.,Mold/Moisture,M,"During the follow-up evaluation on 9/6/2012 the sheetrock wall adjacent to the girl's locker room bathroom was still wet.  On 9/19/2012, the moisture content was 18%.  ",closed,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,20,9/25/12,"Boy's Gym Locker Room",,"Replace the water stained ceiling tiles in the boy's locker room.",Mold/Moisture,F,Water stained ceiling tiles were observed.  ,open,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,21,9/25/12,Cafeteria,, Remove and replace the water stained ceiling tiles in the cafeteria.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  Closed per 1280-21 report.,closed,6/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,22,9/25/12,"Girl's Locker Room Bathroom",,Remove and replace the water damaged sheetrock wall.  Fiberglass wall insulation should be removed as well.  A water intrusion response DDC was issued on 9/20/2012.,Mold/Moisture,M,"During the follow-up evaluation on 9/6/2012 the sheetrock wall adjacent to the gym teacher's bathroom was still wet. On 9/19/2012, the moisture content was 18%. Closed per Maintenance.  ",closed,7/9/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,23,9/25/12,"Gym Teacher's Bathroom",, Evaluate and repair the cooling tower roof.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the gym teacher's bathroom and girl's bathroom impacting the sheetrock wall and ceiling. ",open,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,24,9/25/12,Gymnasium,, Apply stain blocker to the water stained wall mounted acoustical panel and re-paint. ,Mold/Moisture,F,Water staining was observed on the wall mounted acoustical panels.,open,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,25,9/25/12,Gymnasium,,Create work order to check and clear roof drains on a monthly basis.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the gymnasium impacting the equipment and sheetrock in the boy's locker room.  Closed per 1280-25 report.",closed,6/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,26,9/25/12,Stairwell to Cafeteria,, Replace the water stained ceiling tiles.,Mold/Moisture,F,"During heavy rainfall on 9/4/2012, water leaked into the stairwell impacting ceiling tiles. ",open,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,27,9/25/12,Stairwell to Cafeteria,,Evaluate and repair the flat roof located above the stairwell leading to the cafeteria.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the stairwell impacting ceiling tiles. ",open,9/25/12,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,28,8/25/14,"Boy's Locker ",,Replace the water stained ceiling tiles.  This  location should be monitor for new staining and reported for further evaluation as needed.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining appeared to be from an old leak that was repaired.,open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,29,8/25/14,"Coach's Restroom",,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,"Mold growth and water damage was observed on the gypsum wallboard in the girl's restroom within the locker room. ",open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,30,8/25/14,Cooling tower roof over gym restrooms,,Evaluate the cooling roof over the gym bathrooms and repair as needed to prevent water intrusion. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,The source of moisture impacting the gypsum wallboard in the gym restrooms appeared to be from a leak(s) in the cooling tower roof.,open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,31,8/25/14,"Girl's Locker Room Restroom",,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,"Mold growth and water damage was observed on the gypsum wallboard in the girl's locker room restroom. ",open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,32,8/25/14,Ground Floor Lobby adjacent to the School Yard,,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the lobby adjacent to the school yard.,open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,33,8/25/14,"Men's Restroom in Hallway outside Gym",,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the handicap toilet stall. ,open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Alexander,1280,34,8/25/14,Stairwell Leading to the Gymnasium,,Replace the water stained ceiling tiles.  This  location should be monitor for new staining and reported for further evaluation as needed.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining appeared to be from an old leak that was repaired.,open,8/25/14,NO,,,"39.952687999999995, -75.20812600000001"
Penn Treaty ,5110,1,4/26/13,Custodial Closet Across from Room 101,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (20 SF) was observed in the corner where the mop heads rest against the wall.  Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit.,closed,3/31/14,NO,,,"39.972643, -75.127128"
Penn Treaty ,5110,2,4/26/13,Custodial Closet Across from Room 201,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (20 SF) was observed in the corner where the mop heads rest against the wall.  Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit. ,closed,3/31/14,NO,,,"39.972643, -75.127128"
Penn Treaty ,5110,3,4/26/13,Custodial Closet Across from Room 301,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (80 SF) was observed on the plaster walls. Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit. The source of moisture appears to be from an old pipe leak that was repaired.,closed,3/31/14,NO,,,"39.972643, -75.127128"
Penn Treaty ,5110,4,4/26/13,Custodial Closet Across from Room 401,,Remove the flaking paint from the walls and ceilings.  Sound loose plaster and repair as needed. ,Point Source,F,Flaking paint and moisture damaged plaster was observed in this closet.  No signs of mold growth were observed and the moisture content readings were less than the detection limit.  The source of moisture appears to be from an old pipe leak that was repaired.,closed,3/26/14,NO,,,"39.972643, -75.127128"
Penn Treaty ,5110,5,8/6/13,"4th Floor Hallway outside Boy's Cafeteria",,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water staining was observed on a recently replaced ceiling tile.,closed,3/26/14,NO,,,"39.972643, -75.127128"
