Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Pennypacker ES,6350,51,8/6/13,"3rd Floor Stairwell Boy's Side",,Repair the moisture damaged plaster and repaint.,Point Source,M,Moisture damaged plaster ceiling and walls were observed. No signs of moisture intrusion were apparent in the attic above this stairwell.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,52,8/6/13,"3rd Floor Stairwell Girl's Side",,Repair the moisture damaged plaster and repaint.,Point Source,M,Moisture damaged plaster ceiling and walls were observed. No signs of moisture intrusion were apparent in the attic above this stairwell.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,53,8/6/13,Auditorium,,Following mold remediation the plaster walls along the Washington Street side should be repaired.,Mold/Moisture,M,Moisture damaged plaster was observed above the windows and in the back corner on the Washington Street side of the auditorium.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,54,8/6/13,Auditorium Lobby,,Wet wipe and mop the plaster debris from the floor.,Point Source,F,Plaster debris was observed on the floor located outside the auditorium on the Washington Avenue side.,open,5/28/14,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,55,8/6/13,Auditorium Lobby ,,Repair the moisture damaged plaster.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed on the ceiling of the auditorium lobby on the Washington Avenue side.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,56,8/6/13,Auditorium Lobby (flat roof) ,,The flat roof and roof drain located above the moisture damaged plaster should be inspected and the drain cleaned. Work orders should be issued for repair if needed.,Mold/Moisture,F,Moisture damaged plaster ceiling was observed on the ceiling of the auditorium lobby on the Washington Avenue side.,open,5/28/14,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,57,8/6/13,Exterior Auditorium Doors ,,Repair the penetrations in the auditorium exterior door and door frame.,Mold/Moisture,M,Large penetrations were observed in the exterior auditorium door and door frame on the Washington Avenue side.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,58,8/6/13,Gym Office,,Evaluate the roof and roof drain located above the gym office.  Clear roof drain and issue work orders for repairs if needed.,Mold/Moisture,F,A damp musty odor was detected in this office.  Elevated moisture content readings were detected on the window wall.,open,5/28/14,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,59,8/6/13,Pre-K Room 3,,The trash and debris should be removed from the exteriors drains.,Mold/Moisture,F,The exterior drains appeared to be blocked with trash and debris.,open,5/28/14,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,60,8/6/13,Pre-K Room 3,,Evaluate the exterior walls and foundation of room 3 and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,Moisture damaged plaster walls and elevated moisture content was detected in the corner of the room. A penetration in the exterior wall observed at the electrical conduit. Gaps between the window lintels and brick were observed above the windows.  A recessed area of soil was observed at the corner of this room and the grading was pitched toward the building.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,61,8/6/13,Pre-K Room 3,,"Following exterior repairs, the interior plaster walls should be repaired and painted.",Mold/Moisture,M,Moisture damaged plaster wall and elevated moisture content was detected in the corner of the room.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,62,8/6/13,Pre-K Room 4,,"Replace the missing and secure the loose 1'x1' ceiling tiles.",Point Source,M,"Missing and loose 1'x1' ceiling tiles were observed.  The B.E. reported they were removed by the duct cleaning contractor and not properly replaced.",open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,63,8/6/13,Room 101,,"The damaged section of 12""x12"" floor tile should be replaced. Prior to repairs the floor tile should be sampled for asbestos.",Point Source,M/OEMS,"Loose and damaged 12""x12"" floor tile was observed where the refrigerator was located.",open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,64,8/6/13,Room 301 Closet,,Repair the moisture damaged section of plaster wall.,Point Source,M,Moisture damaged plaster wall observed next to the radiator.  The B.E. reported a steam leak caused the damage which has been repaired.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,65,8/6/13,Room 303,,Repair the moisture damaged section of plaster wall.,Mold/Moisture,M,Moisture damaged plaster was observed in the corner of the room under the water stained ceiling tiles.,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Pennypacker ES,6350,66,8/6/13,Room 308 Closet,,Repair the moisture damaged plaster and repaint.,Point Source,M,Moisture damaged plaster walls were observed in this closet. ,open,8/6/13,NO,,,"40.065104000000005, -75.15909799999999"
Penrose ES (former Motivation),1190,1,8/25/14, Room 201 Chemistry,,A mold Design Data Collection (DDC) package was issued on 8/15/14 for the remediation,Mold/Moisture,M,"Approximately, 5 SF of mold growth was distributed over 150 SF of moisture damaged plaster located along the perimeter wall. ",closed,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,2,8/25/14,Attic above Room 201,,A mold Design Data Collection (DDC) package was issued by Synertech Inc. on 8/12/14 for the remediation.,Mold/Moisture,M,Suspect mold growth was observed in the attic on the wooden joist and sheathing during an evaluation conducted by Synertech Inc. on 8/8/14,closed,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,3,8/25/14,Room 105      Science,,A mold Design Data Collection (DDC) package was issued on 8/15/14 for the remediation,Mold/Moisture,M, Mold growth was observed on the plaster wall located above the classroom sink.,closed,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,4,8/25/14,Room B2 Computer Lab,,A mold Design Data Collection (DDC) package was issued on 8/15/14 for the remediation,Mold/Moisture,M,Mold growth was observed along the lower section of the perimeter walls.,closed,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,5,8/25/14, Room 201 Chemistry,,A root cause analysis should be conducted for the source of moisture and repaired to prevent water intrusion. The plaster walls should be repaired once the source of moisture is eliminated.,Mold/Moisture,M, Moisture damaged paint and plaster was observed on the perimeter walls. The source of moisture was presumed to be from an active roof leak.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,6,8/25/14, Room 201 Chemistry,,Replace the water stained ceiling tiles and monitor location for new staining. ,Mold/Moisture,F,Water stained ceiling tiles were observed from a  presumed roof leak.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,7,8/25/14, Room 201 Chemistry,,Remove the paint and plaster debris from the floor as needed.,Point Source,F,Paint chips and plaster debris were observed on the floor of the classroom and closet.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,8,8/25/14,Room 105      Science,,Repair the moisture damaged plaster walls once the source of moisture is corrected.,Mold/Moisture,M,Moisture damaged plaster was observed along the perimeter wall.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,9,8/25/14,Room 105      Science,,Replace the water stained and missing ceiling tiles.  ,Mold/Moisture,F,Water stained and missing ceiling tiles were observed from the presumed roof leak in the room above (201).,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,10,8/25/14,Room B2 Computer Lab,,A root cause analysis should be conducted for the source of moisture and repaired to prevent water intrusion. The plaster walls should be repaired once the source of moisture is eliminated.,Mold/Moisture,M, Moisture damaged plaster walls were observed along the perimeter walls adjacent to the school yard.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Penrose ES (former Motivation),1190,11,8/25/14,Room B2 Computer Lab,,Remove the paint and plaster debris from the floor as needed.,Point Source,F,Paint chips and plaster debris were observed on the floor of the classroom.,open,8/25/14,NO,,,"39.906578, -75.24761200000002"
Pepper MS,1150,1,9/15/11,"Art Rooms A, B, C and D",,Remove the lower 2 feet of sheetrock partition walls separating the art rooms.,Mold/Moisture,M,"The Maintenance Department cleared the drain lines in the driveway which backed up resulting in the flood.  A discussion with the PFT building representative, School Principal, Vice Principal and FAC revealed other concerns in the building related to moisture intrusion. ",closed,9/26/11,YES,,,"39.896157, -75.24728500000002"
Pepper MS,1150,2,9/15/11,"Art Rooms A, B, C and D Storage Closets",,"Remove contents from the closets, extract standing water and discard impacted porous materials. ",Mold/Moisture,F,"The Maintenance Department cleared the drain lines in the driveway which backed up resulting in the flood.  A discussion with the PFT building representative, School Principal, Vice Principal and FAC revealed other concerns in the building related to moisture intrusion. ",closed,9/15/11,YES,,,"39.896157, -75.24728500000002"
Philadelphia Learning Academy North,5030,1,1/24/11,"Office 180, 181, 184 and 186",,Critical barriers should be erected to seal off the entryways to the effected offices utilizing polyethylene sheeting.  The critical barriers shall remain in place upon the completion of the work.  ,Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,2,1/24/11,"Office 180, 181, 184 and 186",,"Remove remaining sheetrock walls, ceiling tiles and fiberglass duct insulation. A high efficiency particulate air (HEPA) filtration unit to perform air scrubbing during the removal process should be utilized.  Upon completion the remaining surfaces should be HEPA vacuumed and wiped clean with a cleaning solution.",Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,3,1/24/11,"Office 180, 181, 184 and 186",,Dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  OEMS can provide assistance with determining the appropriate number of dehumidification units.  The dehumidifiers shall remain in place upon the completion of the work.  ,Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,4,1/24/11,"Office 180, 181, 184 and 186",,The existing water collection system should be improved to prevent water from dripping onto the floor and collecting in pockets in the polyethylene sheeting.,Mold/Moisture,M,"The School District's Maintenance Department installed drainage tarps specifically designed to collect water leaking into a building. A garden hose was connected to the drain fitting on the tarp and was routed to the nearest drain line. Mr. Roseau, BE, will continue to monitor the situation on a daily basis and report any problems with the water collection system to OEMS.  ",closed,2/10/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,5,1/24/11,"Office 180, 181, 184 and 186",,Isolate the supply and return diffusers associated with the Heating Ventilation and Air Conditioning (HVAC) system.,Ventilation,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,6,1/24/11,"Office 180, 181, 184 and 186",,Air Filtration Devices equipped with a HEPA filtration unit should be fitted to negatively pressurize the area and prevent odors from migrating to the occupied areas. AFDs shall remain in place upon the completion of the work.  ,Ventilation,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,7,3/1/11,"Boy's room adjacent to E-4",,Remove and replace the lower 12 inches of sheetrock walls (approximately 11 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,8,3/1/11,E-1,,Remove and replace the lower 12 inches of sheetrock walls (approximately 75 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,9,3/1/11,E-1,,Remove the wall-to-wall carpeting (approximately 300 square feet).,Mold/Moisture,M,Completed 2/25/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,10,3/1/11,E-1 Closet,,Remove and replace the lower 12 inches of sheetrock walls (approximately 30 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,11,3/1/11,E-4,,Remove and replace the lower 12 inches of sheetrock walls (approximately 45 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,12,3/1/11,Hallway adjacent to classroom E-3,,Remove and replace the lower 12 inches of sheetrock walls (approximately 20 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,13,3/1/11,Hallway Storage Room adjacent to Classroom E-1,,Remove and replace the lower 12 inches of sheetrock walls (approximately 30 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,14,3/1/11,Main Hallway,,Remove and replace the lower 12 inches of sheetrock walls (approximately 25 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,15,3/1/11,"Vestibule to boy's room ",,Remove and replace the lower 12 inches of sheetrock walls (approximately 3 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,16,3/1/11,"Vestibule to girl's room",,Remove and replace the lower 12 inches of sheetrock walls (approximately 9 square feet).,Mold/Moisture,M,Completed 2/28/2011 per KEM.,closed,3/2/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,17,3/3/11,B-3 Bathroom Vestibule,,Repair the water damaged section of sheetrock ceiling (approximately 4 square feet) once the roof leaks have been stabilized or repaired. ,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,18,3/3/11,C-4 Bathroom ,,Remove the water-stained sheetrock ceiling (approximately 2 square feet) and associated insulation and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,19,3/3/11,C-4 Bathroom Vestibule,,Remove the moldy carpet and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,M,The carpeting has been removed and replaced with vinyl composite tile.,closed,5/18/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,20,3/3/11,C-4 Bathroom Vestibule,,Replace the missing section of collapsed sheetrock ceiling (less than 2 square feet) once roof leaks have been stabilized or repaired.,Mold/Moisture,M,The missing section of sheetrock ceiling was replaced at this location.,closed,5/18/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,21,3/3/11,C-4 Bathroom Vestibule,,Remove the moldy wood panel wall (approximately 4 square feet) and associated insulation. Replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,22,3/3/11,Classroom B-1,,"Until the roof is stabilized or repaired, install drainage tarps for the roof leak. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"On 4/12/11, the BE has reported that the roof repair has been successful and no new leaks have been observed.",closed,4/14/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,23,3/3/11,Classroom B-1,,Replace the 14 water-stained and missing ceiling tiles. ,Mold/Moisture,F,Completed,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,24,3/3/11,Classroom B-1,,Clean and repaint the 25 square feet of water-stained sheetrock wall adjacent to the hallways once the roof leaks have been stabilized or repaired.,Mold/Moisture,M,closed per Maintenance,closed,8/30/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,25,3/3/11,Classroom B-1 Closet,,Remove the 5 water-stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed per KEM.,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,26,3/3/11,Classroom B-3,,Remove the 2 water-stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed per KEM.,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,27,3/3/11,Classroom B-4,,Remove the 1 water stained ceiling tile and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed per KEM.,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,28,3/3/11,Classroom C-3,,Remove the 1 water stained ceiling tile and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,29,3/3/11,Classroom C-4,,Remove the 2 water stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,30,3/3/11,Classroom D-1,,Remove the 2 water stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,"This location was observed to have food staining on the tiles, no water stained tiles were observed. ",closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,31,3/3/11,Classroom D-4,,Remove the 2 water stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,Completed,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,32,3/14/11,GSSO Office,,Install a dehumidifier to maintain relative humidity levels below 60%. Route the discharge line to the drain in the HVAC storage area. Install an Air Filtration Device and route the exhaust duct to the HVAC storage area roof top exhaust vent. This vent should run continually. ,Mold/Moisture,M,Completed per KEM.,closed,3/14/10,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,33,3/14/11,GSSO Office,,Discard the moldy wooden bookcase.,Mold/Moisture,M,The affected area was cut out and disposed per Robert Stibli.,closed,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,34,8/10/11,Classroom D-4,,Replace the hallway paper type sheetrock adjacent to classroom D-4 exhibiting mold growth.,Mold/Moisture,M,The exterior floor drain backed up causing water damage to the sheetrock and carpeting.  The exterior floor drain has been cleared and the carpeting was replaced with vinyl floor tile.,closed,8/10/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,35,8/10/11,Classroom D-4,,Disinfect and encapsulate the hallway moisture resistant type sheetrock adjacent to classroom D-4.,Mold/Moisture,M,The exterior floor drain backed up causing water damage to the sheetrock and carpeting.  The exterior floor drain has been cleared and the carpeting was replaced with vinyl floor tile.,closed,8/10/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,36,1/10/13,Classroom C-3,,Repair the roof leak above classroom C-3.,Mold/Moisture,M,Water is leaking from the roof into the entrance of the classroom.,closed,2/7/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,37,1/10/13,Gym Wall      (adjacent to storage room),,Remove water damaged sheetrock and install drying equipment as specified on the mold DDC issued on 12/14/2012. ,Mold/Moisture,M,Elevated moisture content was detected on the lower 12 inches of the sheetrock walls.  No visible mold growth was observed.,closed,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,38,1/10/13,Hallway           (adjacent to 180-186),,Remove water damaged sheetrock and install drying equipment as specified on the mold DDC issued on 12/14/2012. ,Mold/Moisture,M,Elevated moisture content was detected on the lower 12 inches of the sheetrock walls adjacent to rooms 180-186.  No visible mold growth was observed.,closed,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,39,1/10/13,Hallway         (between Hall B &C),,Remove water damaged sheetrock and install drying equipment as specified on the mold DDC issued on 12/14/2012. ,Mold/Moisture,M,Elevated moisture content was detected on the lower 12 inches of the sheetrock walls between Hall B and Hall C.  No visible mold growth was observed.,closed,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,40,1/10/13,Rooms 180-186,,Remove water damaged sheetrock and install drying equipment as specified on the mold DDC issued on 12/14/2012. ,Mold/Moisture,M,Elevated moisture content was detected on the lower 12 inches of the sheetrock walls.  No visible mold growth was observed.,closed,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,41,1/10/13,Storage Room #1,,Remove water damaged sheetrock and install drying equipment as specified on the mold DDC issued on 12/14/2012. ,Mold/Moisture,M,Approximately 5 SF of mold growth and elevated moisture content was detected on the sheetrock walls. The mold growth was limited to 5 SF and elevated moisture content was detected on the lower 2 feet of the sheetrock walls. ,closed,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,42,3/3/11,Classroom B-1,,Clean and replace the water-stained ceiling mounted light fixture lenses once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,,open,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,43,3/3/11,Classroom D-3,,Remove the 2 water stained ceiling tiles and replace once the roof leaks have been stabilized or repaired.,Mold/Moisture,F,"The ceiling tiles were replaced, however this situation is on-going because the roof is still leaking in this room.",open,6/15/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,44,1/10/13,Classroom C-3,,Clean or replace the water stained carpet tiles at the entrance to this room.,Mold/Moisture,F,Water staining was observed on the carpet tiles at the entrance to this room form the active roof leak.,open,1/10/13,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,45,1/10/13,Roof,,Evaluate and repair the leaking roof located above room 180- 186.,Mold/Moisture,M,The roof above rooms 180 - 186 leaked resulting in water damaged sheetrock walls and mold growth. Closed per 5030-45 report.,closed,7/24/14,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,46,1/10/13,Rooms 180-186 (water collection),,Adjust the water collection tarps to prevent water from collecting in pockets.  Remove pieces of ceiling tiles from within the tarps and empty standing water from the trash cans.,Mold/Moisture,M,Standing water and pieces of ceiling tiles were observed in the water collection tarps.  Standing water was also observed in the trash cans used to collect water. Closed per 5030-46 report.,closed,7/24/14,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,47,1/10/13,Storage Room #1,,Repair roof leak at this location or relocate the electric panel and hot water tank or install a drainage collection tarp under the metal decking to collect and channel the water away from the electrical panel and hot water heater.,Safety,M,Water from the roof is leaking on the electrical panel and electric hot water heater. Closed per 5030-47 report.  ,closed,7/24/14,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,48,1/24/11,GSSA Office ,,Remove approximately 80 square feet of sheetrock wall from the wooden bookcase to the file cabinet in the GSSA office.,Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,49,1/24/11,GSSA Office ,,Remove approximately 300 square feet of water damaged carpet tiles in the GSSA office.,Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,50,1/24/11,HVAC Storage Room,,Remove approximately 60 square feet of sheetrock wall in the HVAC storage area adjacent to the GSSA office.,Mold/Moisture,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,51,1/24/11,"Office 180, 181, 184, 185 and 186",,Routine inspections should be performed by Maintenance and OEMS to ensure the engineering controls are effective and to address any building occupant concerns during this process.,Point Source,M,Completed per KEM.,closed,1/24/11,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,52,8/25/14,C1 and C4 Restrooms,,Align the hot water tank pressure relief discharge with the drain located above the C1 and C4 restrooms.,Mold/Moisture,M,The hot water tank pressure relief discharge was not in line with the drain. This resulted in water damage and mold growth on gypsum ceilings.,open,8/25/14,NO,,,"40.015451, -75.12670299999999"
Philadelphia Learning Academy North,5030,53,8/25/14,C1 and C4 Restrooms,,A mold Design Data Collection  (DDC) package was issued on 8/19/2014.,Mold/Moisture,M,Mold growth was observed and elevated moisture content was detected on the gypsum ceilings.,open,8/25/14,NO,,,"40.015451, -75.12670299999999"
Pollock ES,8410,1,9/14/2010,Room 009,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in sink base in classroom 009 (WO # 692689).  ,Mold/Moisture,OEMS,KEM performed evaluation 3/22/11. Mold growth was identified in sink base. Remediation was completed on 3/23/2011 per maintenance.,closed,3/23/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,2,3/22/11,Room 009,,Clean the interior of the sink base cabinet with detergent solution and repaint the interior of the cabinet.,Mold/Moisture,F,Closed per Maintenance,closed,3/31/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,3,4/11/11,Boiler Room,,Scrape the flaking paint from the brick and concrete block walls.  The paint should be assumed to contain lead based paint and treated accordingly.  ,Point Source,M,Complete per KEM,closed,5/25/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,4,4/11/11,Boiler Room,,OEMS will develop mold DDC for the mold growth and peeling paint. ,Mold/Moisture,OEMS,KEM performed a site evaluation on 4/12/2011 and  a Mold DDC was submitted to OEMS on 4/15/2011.,closed,4/22/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,5,6/10/11,Boiler Room,,"After the steam leak has been repaired, clean and encapsulate the affected non-asbestos hard fittings exhibiting mold growth. ",Mold/Moisture,M,"Approximately 125 non-asbestos hard fittings were wiped clean with a detergent solution and painted, however mold growth is still visible.  Additionally, mold growth is still present on approximately 40 non-asbestos hard fittings. Completed per Maintenance.",closed,9/26/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,6,6/10/11,Boiler Room,,WO # 649498 has been resubmitted for re-trapping of the building per the BE. Evaluate and repair the faulty traps on the radiators.,Mold/Moisture,M,"According to the Building Engineer, none of the faulty steam traps have been replaced",open,5/25/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,7,6/10/11,Boiler Room,,"Clean all mold growth affected areas on the cinder block walls, concrete beams, support columns, and concrete ceiling with a detergent solution.",Mold/Moisture,M,"Mold growth  on the cinder block walls, concrete beams and concrete ceiling was cleaned.  Several areas of mold growth were still present on  support columns during KEM's follow-up evaluation.",open,9/7/11,NO,,,"40.059522, -75.027067"
Pollock ES,8410,8,6/10/11,Boiler Room,,"After the steam leak has been repaired, clean and encapsulate the affected fiberglass pipe insulation exhibiting mold growth. ",Mold/Moisture,M,"Approximately 300 linear feet of fiberglass pipe insulation were wiped clean with a detergent solution and painted, however mold growth is still visible.  Additionally, mold growth is still present on approximately 125 linear feet fiberglass pipe insulation.",open,9/7/11,NO,,,"40.059522, -75.027067"
Potter Thomas ES,5390,1,2/5/14,First Floor Community Room,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile throughout the room. Maintenance reported closed.",closed,4/25/14,YES,,,"39.997434, -75.14065400000001"
Potter Thomas ES,5390,2,2/5/14,Room 101,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator. Maintenance reported closed.",closed,4/25/14,YES,,,"39.997434, -75.14065400000001"
Potter Thomas ES,5390,3,2/5/14,Room 103,,Evaluate and isolate the noise coming from this unit ventilator.,Point Source,F,Excessive vibration and noise was observed coming from unit ventilator in this room. Work order issued for repair 2/2/14.,closed,4/25/14,YES,,,"39.997434, -75.14065400000001"
Potter Thomas ES,5390,4,2/5/14,Room 207,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator.  Maintenance reported closed.",closed,4/25/14,YES,,,"39.997434, -75.14065400000001"
Potter Thomas ES,5390,5,2/5/14,Second Floor Art Room,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator. Maintenance reported closed.",closed,4/25/14,YES,,,"39.997434, -75.14065400000001"
Powell ES,1390,1,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace missing, rotted and moldy sections of the exterior sheathing during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,,"39.960313000000006, -75.19362600000001"
Powell ES,1390,2,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace water-stained sheetrock around the window sills during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,,"39.960313000000006, -75.19362600000001"
Powell ES,1390,3,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace water-stained sheetrock ceiling around the window sills during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,,"39.960313000000006, -75.19362600000001"
Powell ES,1390,4,12/15/2010,Large Metal Trailer,,Clean and disinfect the identified mold growth (approximately one square foot) on the interior wood paneling under the window.,Mold/Moisture,F,,open,3/11/11,NO,,,"39.960313000000006, -75.19362600000001"
Powell ES,1390,5,12/15/2010,Large Metal Trailer,,Clean the heavy particulate loading on the return air grille.,Ventilation,F,,open,3/11/11,NO,,,"39.960313000000006, -75.19362600000001"
Pratt ES,4390,1,10/8/2010,3rd Floor Service Closet,,Discard wet porous materials from the floor of the service closet; Utilize housekeeping practices such as removing excess water from the mops and empty mop buckets prior to storing.,Mold/Moisture,F,"No wet porous materials or standing water was identified during an inspection, per KEM.",closed,3/18/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,2,10/8/2010,3rd Floor Service Closet,,Scrape and repaint approximately 20 square feet of cracking and peeling paint from the cinderblock walls; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,3,10/8/2010,3rd Floor Service Closet,,Remove and replace approximately 12 square feet of missing or loose 9” x 9” VAT.,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,4,10/8/2010,3rd Floor Service Closet,,Replace the wooden door exhibiting mold growth with a vented metal door and apply a rust inhibiting paint to the door frame.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,5,10/8/2010,3rd Floor Storage Room,,Inspect the roof for leaks around the roof drain pipe and exhaust system penetration location.,Mold/Moisture,M,Completed per Maintenance on 3/30/2011,closed,4/14/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,6,10/8/2010,3rd Floor Storage Room,,"Once the roof leaks are repaired, remove approximately 10 square feet of cracking and peeling paint from the ceiling, cinderblock and roof drain; Test the cracking and peeling paint for lead prior to removal and treat accordingly.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,7,10/8/2010,3rd Floor Storage Room,,Clean approximately one square foot of visible mold growth observed on the metal exhaust system duct work; Repaint the duct work with a rust inhibiting paint.  ,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,8,10/8/2010,3rd Floor Storage Room,,Repair the non-functioning exhaust system.,Ventilation,M,Completed per Maintenance,closed,9/7/11,NO,,,"39.988701, -75.169918"
Pratt ES,4390,9,4/26/13,Former Coal Room,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed.,closed,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,10,4/26/13,Gym Office,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged pipe insulation.,Point Source,M,A damaged asbestos containing pipe insulation was observed.,closed,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,11,4/26/13,Gym Storage Closet,,An asbestos DDC was issued on 2/26/13 for the remediation of the exposed ends.,Point Source,M,Exposed asbestos containing pipe insulation was observed on the ends of the pipes.,closed,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,12,4/26/13,Room G-1,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged pipe fitting insulation.,Point Source,M,"A damaged asbestos containing pipe fitting was observed adjacent to the window and teacher's desk.",closed,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,13,4/26/13,"1st Floor Boy's Room",,"Remove the flaking paint from the boy's room ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.",Point Source,M,Flaking paint was observed on the ceiling. Closed per 4390-13 report.,closed,7/9/14,NO,,,"39.988701, -75.169918"
Pratt ES,4390,14,4/26/13,"2nd Floor Girl's Room",,"Remove the flaking paint from the girl's room ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.",Point Source,M,Flaking paint was observed on the ceiling reportedly from an old steam leak that was repaired.,open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,15,4/26/13,Cafeteria,,Evaluate the glazed block wall where the top course appears to have shifted forward and repair as needed.  Re-secure the electrical conduit to the wall.,Safety,M,A section of electrical conduit was not secured to the wall.  The top course of the glazed block wall appeared to have shifted forward.,open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,16,4/26/13,Cafeteria,,"Remove the flaking paint from the cafeteria ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.",Point Source,M,Flaking paint was observed on the ceiling located above the duct work.,open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,17,4/26/13,Gym Storage Closet,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed in this storage closet.",open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,18,4/26/13,Room 100,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed in two locations. Closed per 4390-18 report.",closed,7/9/14,NO,,,"39.988701, -75.169918"
Pratt ES,4390,19,4/26/13,Room 105,,Repair the blower on the unit ventilator.,Ventilation,M,The unit ventilator blower was not operational at the time of the evaluation. Closed per 4390-19 report.,closed,7/9/14,NO,,,"39.988701, -75.169918"
Pratt ES,4390,20,4/26/13,Room 106,,Remove loose/damaged floor tile adjacent to the rear exit door.,Point Source,M,"Loose/damaged 9""x9"" floor tile was observed at the rear exit door.",open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,21,4/26/13,Room 201,,Square off section of missing/damaged floor tile for replacement. ,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed. Closed per 4390-21 report.",closed,7/9/14,NO,,,"39.988701, -75.169918"
Pratt ES,4390,22,4/26/13,Room G-1,,Square off section of missing/damaged floor tile for replacement.,Point Source,M,"A missing/damaged section of 9""x9"" floor tile was observed.",open,4/26/13,NO,,,"39.988701, -75.169918"
Pratt ES,4390,23,4/26/13,Room G-2,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed across the center of the room and in various location around the room.",open,4/26/13,NO,,,"39.988701, -75.169918"
Prince Hall,7490,1,9/1/2010,Cafeteria,,"Replace the water-stained ceiling tile exhibiting mold growth, located above a lunch table; Insulate the un-insulated section of piping above the suspended ceiling feeding the unit-ventilator.",Mold/Moisture,F,"The ceiling tiles were replaced and the section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,2,9/1/2010,Special Ed. Room 106,,Clear the clogged/slow condensate drain line on the unit-ventilator.,Mold/Moisture,F,Drain line has been cleared and cleaned per the BE.,closed,6/30/11,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,3,9/1/2010,Special Ed. Room 5,,Dry the wet carpet (less than one square foot) adjacent to the unit-ventilator drip pan (appears to be a new leak).,Mold/Moisture,F,Carpet dried and drip pan replaced per BE.,closed,1/28/2011,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,4,9/1/2010,Special Ed. Room 5,,Replace 6 water-stained ceiling tiles.,Mold/Moisture,F,Replaced ceiling tiles per BE.,closed,1/28/2011,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,5,9/1/2010,Special Ed. Room 5,,Insulate the un-insulated sections of piping feeding the unit-ventilator.,Mold/Moisture,F,"The section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,6,9/22/2010,Cafeteria,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724846).",Mold/Moisture,F,"The section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,7,9/22/2010,Room 10,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724845).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 10. Fiberglass insulation has been received. It will be installed in room 210 where the condensation occurs. ,closed,6/13/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,8,9/22/2010,Room 11,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724843).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 11. Fiberglass insulation has been received. It will be installed in room 211 where the condensation occurs. ,closed,6/13/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,9,9/22/2010,Room 13,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724842).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 13. Fiberglass insulation has been received. It will be installed in room 213 where the condensation occurs. A condensate drip pan is needed for the right unit ventilator.,closed,6/13/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,10,9/22/2010,Feed Line,,OPEN WORK ORDER: Replace insulation in boiler on domestic feed line (mold growing on insulation) (WO # 636996).,Mold/Moisture,F,"Waiting for pipe insulation that Tom Shearer, FAC, ordered to arrive.",open,6/30/11,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,11,6/19/13,ATC System,,Evaluate and repair or adjust as needed to provide thermal control in the building.,Ventilation,M,"Reportedly, the ACT system is inoperable resulting in thermal control issues. ",open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,12,6/19/13,Cafeteria,,Evaluate and insulate the dual temperature lines associated with AHU#1 in the cafeteria to prevent condensation.,Mold/Moisture,F,A water stained ceiling tile was observed.  The B.E. indicated there are un-insulated lines in a pipe chase associated with AHU#1 resulting in condensation and water stained ceiling tiles.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,13,6/19/13,Hallway outside IMC,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed.  The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,14,6/19/13,Hallway outside Room 1,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,Water stained and moldy ceiling tiles were observed.  The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,15,6/19/13,Hallway outside Room 11,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,16,6/19/13,Hallway outside Room 116,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,17,6/19/13,Hallway outside Room 13,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,18,6/19/13,Hallway outside Room 5,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,19,6/19/13,IMC,,Replace the water stained ceiling tiles following repairs to the roof.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed throughout the IMC including rooms 113B and 113C.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,20,6/19/13,IMC,,Evaluate and repair AHU #17 in the IMC.,Ventilation,M,"The B.E. indicated following a freeze-up on unit #17 in the IMC, the coil was removed. He reported thermal control issues in the IMC since this unit was rendered inoperable.",open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,21,6/19/13,IMC                (lower roof),,Evaluate the lower IMC roof and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,A roof leak was observed on the lower roof around a roof drain and adjacent to the copy machine.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
