Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Prince Hall,7490,22,6/19/13,IMC                (upper roof),,Evaluate the upper IMC roof and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,A water stained ceiling tile was observed on the upper part of the IMC.  The B.E. indicated the staining is new and suspect a roof leak.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,23,6/19/13,IMC               (Room 113 C),,"Replace the missing and loose 12""x 12"" floor tile.",Point Source,M,Loose and missing 12”x12” floor tile was observed in this room.,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,24,6/19/13,IMC Kitchen    (Room 113 B),,Evaluate the roof and associated drain lines adjacent to Room 113B in the IMC and repair as needed to prevent water intrusion. Replace ceiling tiles as needed.,Mold/Moisture,M,A water stained ceiling tile was observed in this room.  The B.E. indicated that either the roof or a roof drain is leaking. ,open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,25,6/19/13,Main Entrance (AHU),,Evaluate and repair the main lobby AHU.,Ventilation,F,"Reportedly, the AHU serving with the main lobby is inoperable.",open,6/19/13,NO,,,"40.04769099999999, -75.14933699999999"
Prince Hall,7490,26,6/19/13,Room 5,,Evaluate the source of moisture impacting the ceiling tiles and repair or issue work orders as needed. Replace ceiling tiles as needed.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,6/19/13,No,,,"40.04769099999999, -75.14933699999999"
Randolph HS,6090,1,12/12/12,Science Office adjacent to Room 39,,"Remove loose mercury from the floor and monitor for mercury vapor.  During the clean-up process the bottom of the locker should be removed for inspection, mercury may have found its way under the locker. The remediation of the loose mercury was completed on 11/28/2012.",Point Source,OEMS,A small amount of loose mercury was observed on the floor in the corner of the room at locker #3.  The teacher suspects it was from a broken sphygmomanometer that was being stored in the locker.   The broken mercury containing device was not observed.  ,closed,12/12/12,NO,,,"40.00907, -75.17947299999999"
Randolph HS,6090,2,12/12/12,Rooms 24 and 39,,Evaluate the rooftop air handlers and ensure the units are providing sufficient fresh air for the building occupants.  Repair or adjust as needed.,Ventilation,F,The teacher of room 24 was recently relocated from room 39.  She expressed concerns regarding the amount of outdoor air being introduced into the classrooms and suspects that her upper respiratory infection is due to the lack of fresh air in her classroom and in the building.  ,open,12/12/12,NO,,,"40.00907, -75.17947299999999"
Reynolds ES,2420,1,9/25/12,23rd Street Stairwell Fourth Floor,,Repair the leaking roof drain located in the attic.,Mold/Moisture,M,A leaking roof drain pipe fitting was observed in the attic located adjacent to the pipe chase and near room 400.  ,closed,2/1/13,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,2,9/25/12,Gymnasium,,Repair leaking domestic water line located in the corner of the gym and under room 105.,Mold/Moisture,M,A slow leak was observed on the domestic water supply line located in the corner of the gym and under room 105.  ,closed,2/1/13,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,3,9/25/12,22nd Street Stairwell ,,Remove the flaking paint from the stairwell and repaint.  ,Point Source,M,Flaking paint was observed through out the stairwell.  ,open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,4,9/25/12,22nd Street Stairwell First Floor ,,Repair the moisture damaged plaster ceiling located on the first floor of the 22nd street stairwell. ,Mold/Moisture,M,"Moisture damaged plaster ceiling was observed in the stairwell below the girl's room pipe chase.  A leak in the pipe chase was repaired. ",open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,5,9/25/12,23rd Street Stairwell ,,Remove the flaking paint from the stairwell and repaint.  ,Point Source,M,Flaking paint was observed through out the stairwell. ,open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,6,9/25/12,23rd Street Stairwell Fourth Floor,, Replace the water stained ceiling tiles.,Mold/Moisture,F,Wet suspended ceiling tiles were observed in the hallway near room 400 and under the leaking roof drain.,open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,7,9/25/12,23rd Street Stairwell Third Floor,, Remove loose section of plaster ceiling from the stairwell. ,N/A,M,A loose section of plaster ceiling was observed on the ceiling of the third floor stairwell.,open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,8,9/25/12,"2nd Floor Girl's Room ",,"Repair the 2'x2' hole in plaster wall and the moisture damaged plaster.  ",Point Source,M,"A 2'x 2' hole was observed in the plaster wall from a recent repair in the pipe chase.  Moisture damage was also observed on this same wall.  The plumbing repairs were completed and the moisture source eliminated.  ",open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,9,9/25/12,Gymnasium,,Replace the missing and damaged fiberglass pipe insulation on the heating risers.,Point Source,F,Damaged and missing sections of fiberglass pipe insulation were observed on the heating risers. The exposed heating pipes may be a safety concern during the heating season.  ,open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,10,9/25/12,Gymnasium,,A mold DDC was issued on 9/12/2012 for the removal of fiberglass pipe insulation exhibiting water staining and mold growth.,Mold/Moisture,M,Water staining and suspect mold growth was observed on the fiberglass pipe insulation located in the corner of the gym and under room 105. Closed per Maintenance.,closed,7/9/14,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,11,9/25/12,Gymnasium,,"Replace the missing sections of 12""x12"" floor tile in the gym.",Safety,M,"Missing sections of 12""x12"" floor tile were observed.  This has the potential to be a tripping hazard.  ",open,9/25/12,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,12,3/1/13,Basement Hallway,,A mold DDC was issued on 2/28/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth was observed in the hallway adjacent the elevator on the painted brick wall, concrete ceiling and duct work.   Closed per Maintenance.",closed,7/9/14,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,13,3/1/13,Basement Hallway,,Removal of the flaking paint was included as part of the mold DDC was issued on 2/28/2013.,Point Source,M,Flaking paint was observed in the hallway adjacent to the elevator on the concrete ceiling and duct work.  Paint chips were also observed on the floor. Closed per Maintenance.,closed,7/9/14,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,14,3/1/13,Boiler Room,,Remove standing water from the floor next to boiler #2.,Mold/Moisture,F,Standing water was observed next to boiler #2 from the steam leak.,open,3/1/13,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,15,3/1/13,Boiler Room,,A mold DDC was issued on 2/28/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,Suspect mold growth was observed on the fiberglass pipe insulation located next to the stem leak on boiler #2. Closed per Maintenance.,closed,7/9/14,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,16,3/1/13,Boiler Room ,,Continue using the windows and fans to vent the steam to the exterior.  ,Mold/Moisture,F,"The B.E. and F.A.C. reported the steam traps in the building need to be replaced.  They have the traps and were planning to install them.  However, since this location is scheduled to close at the end if this school year no plans have been made to install them. The B.E. opens the windows and uses fans to vent the steam to the exterior.",open,3/1/13,NO,,,"39.977608999999994, -75.17398999999999"
Reynolds ES,2420,17,3/1/13,Boiler Room ,,Repair steam leak on boiler #2.,Mold/Moisture,M,A steam leak on boiler #2 was observed on a pipe elbow and standing water was observed on the floor.,open,3/1/13,NO,,,"39.977608999999994, -75.17398999999999"
Rhawnhurst ES,8360,1,2/7/12,Building-wide bathroom exhaust fans,,Inspect the bathroom exhaust fans for proper operation and issue work orders as necessary.,Ventilation,F,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,2,2/7/12,Building-wide bathroom exhaust grilles.,,"Remove exhaust grilles, vacuum and wet wipe particulate from the interior of the duct.",Ventilation,F,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,3,2/7/12,Building-wide radiator covers,, Vacuum and wet wipe particulate from all radiator grilles.,Ventilation,F,,closed,4/3/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,4,2/7/12,Building-wide unit ventilators,, Vacuum and wet wipe particulate from all unit ventilator supply diffusers and return grille. Change the unit ventilator air filters.,Ventilation,F,,closed,4/3/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,5,2/7/12,Building-wide window A/C units,,"Clean filter, vacuum and wet  particulate from the window mounted A/C units.",Ventilation,F,Completed per BE.,closed,3/28/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,6,2/7/12,Classroom 100,,"Replace the water stained 1""x1"" ceiling tiles. ",Mold/Moisture,M,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,7,2/7/12,Classroom 100,,"Replace the loose 1""x1"" ceiling tiles located around the projector mount.",N/A,M,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,8,2/7/12,Classroom 100 Coat Closet,,Repair the hinge on the pipe chase access door and secure area from building occupants.,N/A,F,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,9,2/7/12,Classroom 100 Left Closet,,A mold DDC was issued on 1/25/2012 and was completed.,Mold/Moisture,M,,closed,2/7/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,10,2/7/12,Classroom 101 Coat Closet,,"Replace the water stained 1""x1"" ceiling tiles located in the coat closet.",Mold/Moisture,M,,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,11,2/7/12,"Classroom 101 Teacher's Closet",,"Replace the water stained 1""x1"" ceiling tiles located in the Teacher's closet.",Mold/Moisture,M,,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,12,2/7/12,Classroom 103 and the Speech Room,,Repaint patched ceiling sections located above the pipe risers in Classroom 103 and the Speech Room.,Point Source,F,Completed per BE.,closed,2/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,13,2/7/12,Classroom 104,,Clean and repaint block wall exhibiting water staining located adjacent to the classroom sink,Mold/Moisture,F,Completed per BE.,closed,2/25/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,14,2/7/12,Classroom A-1 Closet,,An asbestos DDC was issued on 2/3/2012 for the removal of the damaged fitting.,Point Source,M,completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,15,2/7/12,Classroom A-2,,Evaluate the reported noisy unit ventilator and issue work order as necessary.,Ventilation,F,BE reported this is an intermittent problem and the teacher will inform him the next time it occurs.,closed,4/3/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,16,2/7/12,Classroom A-2 Closet,,Replace the missing attic access panel in A-2 Closet.,Ventilation,F,,closed,2/22/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,17,2/7/12,Classroom A-4,,Clean water staining from the fluorescence light lens covers.,Mold/Moisture,F,Completed per BE.,closed,4/2/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,18,2/7/12,Classroom A-4,,Replace the wall-to wall carpeting in Room A-4 with vinyl composite floor tile. ,Point Source,M,,closed,2/28/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,19,2/7/12,Classroom A-6 Closet,,Wet scrape flaking paint from the closet ceiling according to lead safe work practices and repaint.,Mold/Moisture,F,Completed per BE.,closed,4/2/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,20,2/7/12,Exit lobby adjacent to Main Kitchen,,"Replace the water stained 1'x1' ceiling tiles in the exit lobby adjacent to the main kitchen. ",Mold/Moisture,M,,closed,2/7/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,21,2/7/12,Exit lobby adjacent to Room 105,,"Replace the water stained 1'x1' ceiling tiles in the exit lobby adjacent to classroom105.  ",Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,22,2/7/12,Hallway outside ESOL,,"Replace the missing 9""x9"" floor tile in the hallway located outside the ESOL Classroom.",Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,23,2/7/12,"Hallway outside Rooms 200, 203, 103, 106, 107,110 and Auditorium",,"Replace the water stained 1'x1' ceiling tiles in the hallways.  ",Mold/Moisture,M,,closed,2/28/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,24,2/7/12,Library,,Remove mouse droppings from floor located at the bottom of the relief shaft.,Point Source,F,Completed per BE.,closed,2/24/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,25,2/7/12,Main Kitchen,,Secure kitchen light fixture to the ceiling to prevent it from falling.,N/A,M,,closed,2/7/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,26,2/7/12,"Rooms 107, 110,    A-1and Library",,"Relocate cabinets, boxes and educational supplies away from the unit ventilator supply and return grilles.",Ventilation,F,Completed per BE.,closed,2/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,27,2/7/12,"Rooms 202, 200, 103, 104,  A-3, A-5 and A-6",,"Replace the missing sections of floor tile in Rooms 202, 200, 103, 104, A-3, A-5 and A-6.",Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,28,2/7/12,"Rooms 203, 204, 104, 108 and 110",,"Replace the water stained 1'x1' ceiling tiles located above the classroom sinks. ",Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,29,2/7/12,"Rooms, 101, Resource Room and Cafeteria",,Evaluate the heating mechanical systems and make adjustments to stabilize the thermal control issues.,Ventilation,M,Completed per Maintenance,closed,3/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,30,2/7/12,"Teacher's Lounge",,"Replace the missing sections of floor tile in the Teacher's Lounge.",Point Source,M,,closed,2/28/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,31,10/4/13,Auditorium,,"Following completion of the mold remediation and evaluation/activation of the ventilation system, the auditorium should be monitored on a daily basis.  If condensation is observed on interior surfaces and/or damp/musty orders are detected, it should be reported immediately for evaluation.",Mold/Moisture,F,Operations and Maintenance Plan,closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,32,10/4/13,Auditorium,,A mold DDC was issued on 9/27/13 for the remediation of the auditorium.,Mold/Moisture,M,"Mold growth was observed in the auditorium on building components and contents.  A major pipe leak occurred in the crawlspace on a domestic water line in March 2013.  The pipe leaked flooded the crawlspace under sections of the gym, auditorium, main hallway.  The water  ran out of the crawlspace into the boiler room.  During the evaluation, the ventilation system was not activated and it was unknown if it was running over the summer.  A combination of excessive humidity from the pipe leak in the crawlspace and the lack of ventilation over the summer months may have resulted in these conditions.",closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,33,10/4/13,Auditorium,,A mold DDC was issued on 9/27/13 for the remediation of the auditorium mechanical room.,Mold/Moisture,M,Mold growth was observed on the concrete ceiling located above the staircase leading to the rooftop access door.,closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,34,10/4/13,Auditorium,,"Following removal of the red stage curtains, they will need to be sent out for cleaning and fire retardant treatment.",Mold/Moisture,M,Mold growth was observed on the red stage curtains.  These curtains will be removed and bagged as part of the mold remediation process.,closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,35,10/4/13,Auditorium,,Evaluate the auditorium ventilation system.  This system should be activated to provide air circulation and ventilation.,Mold/Moisture,M,"During the evaluation, the ventilation system was not activated. Details regarding operation of the units over the summer months were not known.",closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,36,10/4/13,Auditorium,,"An evaluation of the recently applied acoustical treatment on the upper walls and ceiling should be checked with a thermal imaging camera to ensure moisture is not penetration the brick pointing, roof and associated drain lines.",Mold/Moisture,M/OEMS,The recently applied acoustical treatment on the upper area of the walls and ceiling was not accessible for evaluation and moisture measurements.,closed,10/21/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,37,N/A,"2nd Floor
Fan Room",,Evaluate the current exhaust system to determine if it is adequate for the space and repair or replace as necessary.  ,Ventilation,F,A ventilation assessment was submitted to OEMS on 7/31/2011.,closed,8/26/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,38,N/A,"2nd Floor
Fan Room",,Remove asbestos-containing pipe insulation and hard fittings exhibiting mold growth.,Mold/Moisture,M,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,39,N/A,"2nd Floor
Fan Room",,Discard all porous building supplies and educational materials being stored in the 2nd floor fan room. ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/26/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,40,N/A,"2nd Floor
Fan Room",,Complete a ventilation assessment. ,Ventilation,OEMS, A ventilation assessment was submitted to OEMS on 7/31/2011.,closed,8/26/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,41,N/A,Auditorium,,Scrape paint loose plaster from the walls of the auditorium.  Peeling paint should be assumed to contain lead based paint and treated accordingly.  Repaint as required.,Point Source,M,Completed per Maintenance,closed,9/26/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,42,N/A,Auditorium,,"Once the project is completed, evaluate the condition of the fabric window treatments and stage curtains for odor and schedule a cleaning as necessary if an odor is detected.",Point Source,M,,closed,10/18/13,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,43,N/A,Auditorium,,Remove sections of asbestos containing acoustical plaster ceiling exhibiting water staining and suspected mold growth.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,44,N/A,Auditorium Attic,,An evaluation of the roof drains for leaks should be completed by AST Maintenance Workers.  Make repairs as needed.,Mold/Moisture,M,"A Root Cause Evaluation was conducted on 1/27/2012.  The recommendations include: (1) Replace the 4 roof drains and drain sumps. (2) Apply new asphalt coating along the membrane seams at the base of the 2 rooftop ventilators. (3) Two of the roof drains had their insulation abated, and two were partially abated. After the roof repairs are completed and the drains are confirmed to be water-tight, the insulation should be restored. Otherwise, water may condense on the pipes in cold weather. Completed per Maintenance.
  ",closed,6/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,45,N/A,Auditorium Attic,,Post required signage and install critical barriers at the auditorium attic entry points. ,Point Source,M, An asbestos DDC was submitted to OEMS for sealing and posting this area on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,46,N/A,Auditorium Attic,,Discard the cardboard exhibiting mold growth in the attic above the auditorium.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,47,N/A,Auditorium Attic,,Replace or clean and encapsulated the sections of wooden catwalk exhibiting mold growth in the attic above the auditorium.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,48,N/A,Auditorium Attic,,Remove asbestos-containing pipe insulation and hard fittings exhibiting mold growth.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,49,N/A,Auditorium Attic,,"Fully abate the damaged asbestos pipe insulation and other ACM debris that was observed to be distributed throughout the approximate 3,740 square foot auditorium attic.  ",Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,50,N/A,Auditorium Roof,,Confirm that the roof has been repaired.,Exterior,M,A root cause evaluation was conducted on 1/27/2012.  Reference recommendations provided for the Auditorium Attic.  Completed per Maintenance.,closed,6/27/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,51,N/A,Crawlspace,,Repair the leaking sewer pipe observed in the crawlspace.,Point Source,M,Completed,closed,8/26/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,52,N/A,Crawlspace,,Repair the leaking domestic water supply pipe observed in the crawlspace.  ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,53,N/A,Crawlspace,,Post required signage and install critical barriers at the crawlspace entry points.  ,Point Source,M,An asbestos DDC was submitted to OEMS for sealing and posting this area on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,54,N/A,Crawlspace,, Remove damaged asbestos pipe insulation and associated ACM debris.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,55,N/A,Crawlspace,,Remove or remediate the impacted soil from the areas in the vicinity of the formerly leaking sewer pipes.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.This will be completed during the abatement activities.,closed,8/1/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,56,N/A,Exterior Pointing,,Evaluate the exterior pointing associated with the auditorium and make repairs as needed.,Exterior,M,A root cause evaluation was conducted on 1/27/2012.  ,closed,2/6/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,57,2/7/12,Classroom 100 Right Closet,,"Replace the water stained 1""x1"" ceiling tiles located in the Teacher's closet adjacent to the hallway.",Mold/Moisture,M,,open,2/7/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,58,2/7/12,Classroom 103 and the Speech Room,,Replace missing fiberglass pipe insulation was missing from the heating supply/return lines.,Ventilation,F,,open,4/3/12,NO,,,"40.058539, -75.057751"
Rhawnhurst ES,8360,59,2/7/12,Hallway wall outside Classroom A-3,,Caulk exterior wall along seams and along the base of the wall.  Check downspout for proper operation.,Mold/Moisture,M,,open,2/7/12,NO,,,"40.058539, -75.057751"
Rhodes E.W.,4150,1,6/6/12,Room B3,,Remove and dispose of the wet fiberglass pipe insulation debris located within the soffit.,Mold/Moisture,F,Competed per Facilities,closed,9/14/12,NO,,,"40.002447, -75.17835999999998"
Rhodes E.W.,4150,2,6/6/12,Room B3,, Remove and replace the of bottom of the plaster soffit and the lower 12 inches of the soffit fascia located underneath the window and adjacent to the classroom partition wall.,Mold/Moisture,M,"A leak occurred in room B103 on the unit ventilator's cold water supply line.  Water ran through the pipe penetrations in the concrete decking impacting room B3 which is located directly under B103.  The pipe leak was repaired by the Maintenance Department.   The water intrusion resulted in damage to fiberglass pipe insulation and the plaster soffit located above the window.  Sections of plaster along the bottom of the soffit were falling from the wire lath.  Closed per 4150-2 report.",closed,7/15/14,NO,,,"40.002447, -75.17835999999998"
Rhodes E.W.,4150,3,6/6/12,Room B3,,Remove the neoprene pipe insulation from within the soffit and reinsulate to prevent condensation from re-occurring.,Mold/Moisture,M,closed per 4150-3 report.,closed,7/15/14,NO,,,"40.002447, -75.17835999999998"
Rhodes E.W.,4150,4,6/6/12,Room B3,,Replace the water stained fiberglass pipe insulation located within the soffit.,Mold/Moisture,M,closed per 4150-4 report.,closed,7/15/14,NO,,,"40.002447, -75.17835999999998"
Richmond ES,5400,1,8/10/11,BE Office/Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,2,8/10/11,Boiler Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,3,8/10/11,Cafeteria,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,4,8/10/11,Cafeteria,,Perform exterior waterproofing on the play deck to stop the cafeteria water intrusion ,Mold/Moisture,M,A leak from the exterior play deck was observed in the cafeteria. Completed per Maintenance.,closed,9/7/11,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,5,8/10/11,Cafeteria Lunch Table Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,6,8/10/11,Fan Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,7,8/10/11,Food Service Office,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,8,8/10/11,Food Service Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,9,8/10/11,Generator Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,10,8/10/11,Student Therapeutic Support Office,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,11,2/7/12,Cafeteria Food Storage Room,,Discard or relocate items located on the upper storage areas of the food storage room.,Mold/Moisture,F,,closed,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,12,2/7/12,Cafeteria Food Storage Room,,Discard cardboard boxes exhibiting mold growth and or water staining.,Mold/Moisture,F,,closed,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,13,2/7/12,Cafeteria Food Storage Room,,Following removal of stored items all debris located on the floor of the upper storage area should be removed.,Mold/Moisture,F,,closed,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,14,2/7/12,Cafeteria Food Storage Room,,Following repairs and repainting of the cafeteria food storage room evaluate monitor for water intrusion following rainstorms.,Mold/Moisture,F,,closed,3/26/14,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,15,2/7/12,Cafeteria Table Storage Room,,Discard or relocate items located on the upper storage areas of the table storage room.,Mold/Moisture,F,,closed,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,16,2/7/12,Cafeteria Table Storage Room,,Following removal of stored items all debris located on the floor of the upper storage area should be removed.,Point Source,F,,closed,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,17,8/28/12,"Assistant Principal's Office and Entry",,A musty odor and water stained ceiling were observed in this office.  The water damaged ceiling tiles were replaced. ,Mold/Moisture,F,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,18,8/28/12,Room 107,,"Elevated moisture content was detected on the sheetrock partition wall adjacent to the Assistant Principal's Office.  The water damaged sheetrock was replaced.  ",Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,19,8/28/12,Room 107 ,,"A musty odor, wet and water stained 2'x4' suspended ceiling tiles were observed.  The water damaged ceiling tiles were replaced.  ",Mold/Moisture,F,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,20,8/28/12,Room 107 Bathroom,,Elevated moisture content was detected on the sheetrock partition wall from floor to decking adjacent to the closet.  The water damaged sheetrock was replaced. ,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,21,8/28/12,Room 107 Closet,,"A section of plaster ceiling was hanging from the ceiling and present a safety concern. According to the AHERA Management Plan, the plaster walls and ceilings in this building were sampled an d found NOT to contain asbestos.  The loose section of plaster ceiling was removed.  ",Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,22,8/28/12,Room 207,,"On 7/25/2012 the hardwood flooring was reported to be warping,  Elevated moisture content was detected in between the hardwood and in the sub-floor sleepers.  Replace the hardwood flooring in this room.  Install an additional dehumidifier to assist with the drying of the sub-floor sleepers before installing new material. ",Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,23,8/28/12,Room 207 Bathroom,,Elevated moisture content was detected along the lower 12 inches of the sheetrock partition wall located adjacent to the closet.  The water damaged sheetrock was replaced.  ,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,24,8/28/12,Room 207 Bathroom ,,The hot water line on the bathroom sink was ruptured during the cleaning of this room.  Water ran for approximately 30 minutes before the shut off valve was located.  The ruptured hot water line was repaired. ,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,25,8/28/12,Room 207 Bathroom and Kitchenette ,,"Loose 12""x12"" floor tile was observed in the bathroom and kitchenette areas where the leak occurred. The water damaged 12""x12"" floor tile was replaced.  ",Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,26,8/28/12,Room 207 Bathroom and Kitchenette ,,"Elevated moisture content was detected on the plywood sub-flooring located underneath the 12""x12"" floor tile.  The water damaged plywood sub-flooring was replaced.  ",Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,27,8/28/12,Room 207/208,,Elevated moisture content was detected along the lower 12 inches of the sheetrock partition wall located between Rooms 207 and 208.  The water damaged sheetrock was replaced. ,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,28,8/28/12,Room 208,,Elevated moisture content was detected on the buckled section of hardwood flooring located adjacent to the chalkboard.  This may also be a tripping hazard.  Replace the hardwood flooring in this room from the chalkboard to the center of the room approximately 18 feet.  Install an additional dehumidifier to assist with the drying of the sub-floor sleepers before installing new material. ,Mold/Moisture,M,,closed,8/28/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,29,2/7/12,Cafeteria,,Wet scrape the loose and flaking paint from the concrete ceiling beam located in the cafeteria using lead safe work practices.,Mold/Moisture,M,,open,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,30,2/7/12,Cafeteria Food Storage Room,,Wet scrape the loose and flaking paint from the walls and ceiling in the cafeteria food storage room using lead safe work practices and repaint.,Mold/Moisture,M,,open,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,31,2/7/12,Cafeteria Table Storage Room,,Wet scrape the loose and flaking paint from the walls and ceiling in the cafeteria food storage room using lead safe work practices and repaint.,Mold/Moisture,M,,open,5/14/12,NO,,,"39.983391, -75.11041900000001"
Richmond ES,5400,32,8/28/12,ESOL Room A-2,,Water stained fiberglass pipe insulation was observed below the ceiling penetrations.  Remove the water stained fiberglass pipe insulation. This was included in the water intrusion DDC issued on 7/10/12.,Mold/Moisture,M,Closed per Maintenance,closed,7/9/14,NO,,,"39.983391, -75.11041900000001"
Robeson HS,1050,1,2/22/12,Classroom 210 Computer Room,,Measures were taken to extract the water and dry the room.  No further action is required.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,2,2/22/12,Classroom 212,,Catalog and discard the box and any items inside the box that were impacted.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,3,2/22/12,Main Lobby,,"Replace the water damaged 1'x1' ceiling tile in the main lobby.",Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,4,2/22/12,Main Lobby ,,Pick up the walk-off mat and dry completely.,Mold/Moisture,F,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,5,2/22/12,"Main Lobby Men's Room",,Wet scrape water damaged paint on the concrete ceiling in accordance with lead safe work practices and repaint.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,6,2/22/12,Main Office ,,The staff indicated that on windy days she can hear noises above the suspended ceiling.  No obvious cause was identified during the evaluation. Inspect above the suspended ceiling for anything that could be causing this condition and repair and needed.,Point Source,F,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,7,2/22/12,"Principal's Office",,The Principal indicated that on windy days she can hear noises above the suspended ceiling.  No obvious cause was identified during the evaluation. Inspect above the suspended ceiling for anything that could be causing this condition and repair and needed.,Point Source,F,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Robeson HS,1050,8,2/22/12,Unoccupied bathroom behind Room 210,,The toilet bowl cracked in the unoccupied bathroom between Room 210 and 212 causing water to leak.  The water impacted Room 210 and the main lobby. The water was shut-off to this bathroom.,Mold/Moisture,M,,closed,2/22/12,YES,,,"39.956967999999996, -75.20570099999999"
Roosevelt ES,6110,1,9/20/13,Room 103,,Remove the flaking paint and loose plaster from the ceiling and repair as needed.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling along the window wall.,closed,9/20/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt ES,6110,2,9/20/13,Room 103,,Repair the trim located around the diamond plate pipe trench cover.  ,Safety,M,The metal trim located around the diamond plate pipe trench cover was protruding from the floor resulting in a tripping hazard.,closed,9/20/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt ES,6110,3,9/20/13,Room 103,,Evaluate the pointing and window caulking associated with this room and repair as needed to prevent additional moisture intrusion.,Mold/Moisture,M,The B.E. reported an on-going moisture intrusion issue associated with the damaged plaster ceiling in this room and other rooms. He indicated moisture is seeping through the exterior wall impacting the plaster ceiling. Missing and deteriorated pointing was observed on the exterior capstone located above the classroom windows.  Deteriorated caulking was also observed at the top of the window frame.,open,9/20/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt ES,6110,4,9/20/13,Room 103,,Install radiator safety screens and insulate the exposed heating lines prior to the start of the next heating season.,Safety,M,Missing radiator screen protectors and un-insulated heating lines were observed.  This is a potential burn hazard if an occupant comes in contact with the exposed piping or unprotected radiators during the heating season.,open,9/20/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,13,8/31/2010,Former Basement Music Suite,,Conduct an asbestos survey followed by abatement activities prior to removing the water damaged and moldy building materials.,Mold/Moisture,C/M,This area has been sealed from the occupied areas of the building.,closed,3/17/11,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,14,8/31/2010,Former Basement Music Suite,,Inspect roof over the old Gym and IMC for deficiencies and perform necessary repairs to stop further moisture intrusion (inspect roof drains and clean as necessary).,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,15,8/31/2010,Former Basement Music Suite,,Repair three linear feet of damaged asbestos pipe insulation and exposed insulation ends above the suspended ceiling.,Mold/Moisture,M,This area has been sealed from the occupied areas of the building. The damaged pipe insulation was not removed because it was deemed structurally unsound to access. Competed per Maintenance.,closed,9/26/11,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,16,8/31/2010,Former Basement Music Suite,,Long-term: Completely remove all non-structural building materials from the old gym.  Interim: Seal this area from the occupied areas of the building.,Mold/Moisture,M,This area has been sealed from the occupied areas of the building.,closed,3/17/11,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,17,8/31/2010,Former Basement Music Suite,,"Remove all stored paint, primers and sealers from this area and perform remedial actions for leaking containers as soon as possible.",Mold/Moisture,OEMS,Completed per KEM.,closed,9/1/2010,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,18,4/26/13,Auditorium Balcony,,Repair the moisture damaged paint and plaster wall in the auditorium balcony.,Mold/Moisture,M,Moisture damaged paint and plaster was observed on the wall in the auditorium balcony.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,19,4/26/13,Hallway across from Room 104,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tile on an as needed basis until repairs are complete.,Mold/Moisture,F,Mold growth and water staining was observed on a suspended ceiling tile in the hallway across from room 104.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,20,4/26/13,Hallway outside Room 323,,Remove the flaking paint from the hallway wall outside room 323 and repaint.,Mold/Moisture,M,Flaking paint was observed on the hallway wall outside room 323.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
