Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Roosevelt MS,6110,21,4/26/13,Hallways adjacent to the Auditorium,,Repair the moisture damaged paint and plaster in the hallways on each side of the auditorium.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the hallways on each side of the auditorium.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,22,4/26/13,IMC,,Replace the moldy and water stained ceiling tiles on an as needed basis.  Ensure the roof drains adjacent to the auditorium are inspected on a routine basis and cleaned as needed.,Mold/Moisture,F,Mold growth and water staining was observed on the ceiling tiles along the painted brick wall and adjacent to the auditorium.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,23,4/26/13,Main Entrance,,Evaluate the exterior pointing at the main entrance and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,Moisture damaged plaster was observed in the main entrance vestibule.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,24,4/26/13,Main Entrance,,Repair the moisture damaged paint and plaster in the main entrance vestibule.,Mold/Moisture,M,Moisture damaged plaster was observed in the main entrance vestibule.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,25,4/26/13,Music Suite     (former gym) and IMC ,,Conduct routine inspections of the roof drains over the former music suite and IMC.  Clear debris from the drain lines as needed. ,Mold/Moisture,F,"The source of moisture intrusion in the former music suite, the IMC and the auditorium hallways appears to be from the roof drains over the former music suite and IMC.  If these drains clog and water backs-up, it will seep behind the counter flashing and into the building. ",open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,26,4/26/13,Room 1 - Kitchen,,Evaluate under the diamond plate cover for stem leaks and repair as needed.,Mold/Moisture,M,A hissing noise and suspected steam leak was observed to be coming from under the diamond plate cover.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,27,4/26/13,Room 1 - Kitchen,,Repair the moisture damaged plaint and plaster.,Mold/Moisture,M,Moisture damaged plaster wall was observed along the window wall.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,28,4/26/13,Room 1 - Kitchen,,Clean and disinfect the refrigerator with a mild detergent.,Mold/Moisture,M,Mold growth was observed on the front of the refrigerator/freezer door. The source of moisture is presumed to be from a steam leak located under the diamond plate.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,29,4/26/13,Room 1 - Storage Area,,Repair the steam leak on the side of the radiator.,Mold/Moisture,M,A steam leak was observed on the side of the radiator where the aerator was located.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,30,4/26/13,Room 311,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tiles on an as needed basis until repairs are complete.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,31,4/26/13,Room 318,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tiles on an as needed basis until repairs are complete.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,32,4/26/13,Room 323,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tile on an as needed basis until repairs are complete.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the room.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Roosevelt MS,6110,33,4/26/13,Room 323,,Repair the moisture damaged paint and plaster in the corner of the room.,Mold/Moisture,M,Moisture damage paint and plaster wall was observed in the corner of the room.,open,4/26/13,NO,,,"40.048117000000005, -75.1749"
Rowen ES,7530,1,1/10/13,Auditorium,,The plaster debris was sampled for asbestos and expedited to the lab on 12/28/2012.  The results of the bulk samples were none detected for the presence of asbestos.,Point Source,OEMS,Plaster wall debris was observed on the stage.  A review of the AHERA Management Plan indicated this materials was assumed to contain asbestos.,closed,1/10/13,NO,,,"40.058764, -75.148413"
Rowen ES,7530,2,1/10/13,Auditorium and Pump Room,,Provide additional power washing in the pump room to remove lingering odors associated with the oil spill.,Point Source,OEMS,Fuel oil odors were observed in the auditorium from the pump room located below.,closed,1/10/13,NO,,,"40.058764, -75.148413"
Rowen ES,7530,3,1/10/13,Auditorium,,Remove plaster debris from the stage floor.,Point Source,F,Non-asbestos plaster wall debris was observed on the stage floor.,open,1/10/13,NO,,,"40.058764, -75.148413"
Rowen ES,7530,4,1/10/13,Auditorium,,Evaluate the source of moisture in the auditorium impacting the paint and plaster above the stage. Check roof drains for proper operation.  Issue work order as needed for further evaluation and or repairs.,Mold/Moisture,F,Moisture damaged paint and plaster wall was observed in the auditorium located above the stage.,open,1/10/13,NO,,,"40.058764, -75.148413"
Rowen ES,7530,5,1/10/13,Auditorium,,Repair the damaged plaster wall located above the stage.,Mold/Moisture,M,Moisture damaged paint and plaster wall was observed in the auditorium located above the stage.,open,1/10/13,NO,,,"40.058764, -75.148413"
Rowen ES,7530,6,1/10/13,IMC Office,,A mold DDC was issued on 12/28/2012 for the remediation of the identified mold growth in the IMC Office.,Mold/Moisture,M,Mold growth was observed on the plaster walls in the IMC Office.  This office is currently not occupied and is being used for storage. Closed per Maintenance.,closed,7/9/14,NO,,,"40.058764, -75.148413"
Roxborough HS,6030,1,12/17/10,Boiler Room,,"No Action Required. During a test of the emergency generator, the serpentine belt failed and produced an excessive amount of smoke in the boiler room.  No flames were generated and no fire extinguishing products were used.  The relief building engineer deactivated the generator and opening the exterior boiler room doors to ventilate the area.",Point Source,F,No further action required.,closed,12/17/10,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,2,3/21/12,"2nd Floor Custodial Closet next to Boy's Room",,"Remove flaking paint and damaged plaster in accordance with lead safe work practices.  Clean and disinfect the walls, ceiling and floor.  A DDC was issued on 3/12/2012 for the remediation of this room. ",Mold/Moisture,M,The plaster walls and ceiling was impacted by the sanitary line backup.  Flaking paint and moisture damaged plaster was observed on the walls and ceiling.  Paint and plaster debris was observed on the floor.,closed,5/8/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,3,3/21/12,"2nd Floor Custodial Closet next to Boy's Room",,Following completion of the DDC issued on 3/12/2012 the ceiling and walls in the custodial closet should be repainted.,Mold/Moisture,M,The plaster walls and ceiling was impacted by the sanitary line backup.  Flaking paint and moisture damaged plaster was observed on the walls and ceiling.  Paint and plaster debris was observed on the floor.,closed,5/8/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,4,3/21/12,"3rd Floor Boy's Room next to Room 304",,"The blocked sanitary line was cleared by the Maintenance Department. The boy's room was cleaned and disinfected by the  School's custodial staff.  No further action.",Mold/Moisture,M,"A sanitary line located in the 3rd floor boy's room backed up.  Water overflowed the floor drain impacting the custodial closet located on the 2nd floor.",closed,3/21/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,5,10/12/12,1st Floor Custodial Closet,,Scrape the loose and flaking paint from custodial closet walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,"Flaking paint was observed on the walls in the 1st floor custodial closet located on the boy's side.",closed,2/12/13,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,6,10/12/12,"2nd Floor Boy's Room",,Remove loose sections of plaster ceiling. All work should be completed in accordance with the EPA RRP Rule.,N/A,F,Water damaged plaster ceiling was observed.  Sections were loose and have the potential to fall.  ,closed,10/12/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,7,10/12/12,"2nd Floor Boy's Room",,An asbestos DDC was issued on 9/19/2012 for the removal of the damaged asbestos pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on the risers under the radiator.,closed,10/12/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,8,10/12/12,"3rd Floor Boy's Room Pipe Chase",,"Repair plumbing leak in the 3rd floor pipe chase on the boy's side.",Mold/Moisture,M,"A leak occurred on a pluming supply line in the 3rd floor boy's room pipe chase.  The water was shut-off by Facilities.",closed,10/12/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,9,10/12/12,"3rd Floor Boy's Room Pipe Chase",,Set up one dehumidifier in each of the custodial closets and open the pipe chase doors to allow drying of the pipe chases.,Mold/Moisture,M,"A leak occurred on a pluming supply line in the 3rd floor boy's room pipe chase.  Water impacted the 1st, 2nd, and 3rd floor pipe chases.",closed,10/12/12,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,10,10/12/12,Stairwell #1 between the 1st and 3rd Floors.,,Scrape the loose and flaking paint from the stairwell walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed in stairwell #1 adjacent to the pipe chase where the leak occurred.,closed,2/12/13,NO,,,"40.037231, -75.223045"
Roxborough HS,6030,11,10/12/12,"2nd Floor Boy's Room",,Replace the wet ceiling tiles.,Mold/Moisture,F,"Wet ceiling tiles were observed in the boy's room.",open,10/12/12,NO,,,"40.037231, -75.223045"
Rush HS,8040,1,12/15/2010,Hallway outside Room 112,,Replace 2 water-stained ceiling tiles.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,2,12/15/2010,Hallway outside Room 112,,Evaluate area for source of moisture and repair (unknown cause of water-stained ceiling tiles).,Mold/Moisture,OEMS,The B.E. reported that Maintenance has temporarily made repairs to the roof and has stabilized the water intrusion.,closed,5/14/12,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,3,12/15/2010,Hallway outside Room 208,,Replace one water-stained ceiling tile.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,4,12/15/2010,IMC,,Replace 2 water-stained ceiling tiles.,Mold/Moisture,F,Per BE ceiling tiles were replaced. Valve insulated to prevent condensation.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,5,12/15/2010,IMC,,HEPA vacuum the particulate on the ventilation return grilles.,Ventilation,F,Completed per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,6,12/15/2010,IMC (below Science Lab),,Replace 3 water-stained ceiling tiles.,Mold/Moisture,F,Per BE ceiling tiles were replaced. ,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,7,12/15/2010,IMC (below Science Lab),,Evaluate and repair the source of the sporadic leak from the Science Lab located above this location.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,8,12/15/2010,Room 112 (Instrumental),,Replace 2 water-stained ceiling tiles in the exit stairwell.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,9,12/15/2010,Room 112 (Instrumental),,Evaluate exit stairwell for source of moisture and repair (unknown cause of water-stained ceiling tiles).,Mold/Moisture,OEMS,The B.E. reported that Maintenance has temporarily made repairs to the roof and has stabilized the water intrusion.,closed,5/14/12,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,10,12/15/2010,Room 222,,Evaluate the leak from the heating supply line associated with Rooftop Unit #7; Repair as necessary.,Mold/Moisture,M,Repaired per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,11,12/15/2010,Room 222,,"Once the line has been repaired, reactivate the unit (turned off due to leak) (WO #746789 on 3/8/2010).",Mold/Moisture,M,Unit 7 is running per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,12,12/15/2010,Room 240,,Replace 5 water-stained ceiling tiles.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,13,4/24/12,"Girl's Locker Room",,"On 4/18/2012 a sewage backup occurred approximately 12 inches around the floor drains in the bathroom and the area adjacent to the showers.  Maintenance evaluated the extent of the backup on 4/18 and cleared the lines on 4/19.  Following the repairs, Facilities cleaned and disinfected the areas with germicidal detergent.  No porous building materials were affected by the backup and the response actions taken by Maintenance and Facilities were adequate.",Point Source,F/M,No further action required.,closed,4/24/12,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,14,2/7/13,"Teacher's Lounge Room 110",,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained and a moldy ceiling tile was observed under the pipe leak.  The moldy ceiling tile was removed during the evaluation.,open,2/7/13,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,15,2/7/13,"Teacher's Lounge Room 110",,Evaluate and repair the leaking line located above the suspended ceiling.,Mold/Moisture,M,A slow pipe leak was observed above the suspended ceiling.  Water was dripping from the fiberglass pipe insulation in two locations.,open,2/7/13,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,16,4/11/14,"Counselor's Office 147",,"The impacted section of carpeting in the counselor's office should be removed.  An evaluation of concrete substrate should be conducted and repaired as needed.  ",Mold/Moisture,M,"Moisture appears to be penetrating the concrete slab where a wall was removed during the 2007 renovation project.  A water stain was observed on the carpeting in the form of the original wall.  The stain is approximately 4 linear feet long and 3 inches wide. Slightly elevated moisture content measurements were detected on the stained section of carpeting.  Perhaps when the original wall was removed, this section of the concrete slab was not filled properly allowing moisture to penetrate.",open,4/11/14,NO,,,"40.082703, -74.97398799999999"
Rush HS,8040,17,4/11/14,Main Office,,The impacted section of carpeting in the main office should be removed.  An evaluation of concrete substrate should be conducted and repaired as needed.  ,Mold/Moisture,M,"Moisture appears to be penetrating the concrete slab where a wall was removed during the 2007 renovation project.  A water stain was observed on the carpeting in the form of the original wall.  The stain is approximately 23 linear feet long and 3 inches wide. Elevated moisture content measurements were detected on the stained section of carpeting.  Perhaps when the original wall was removed, this section of the concrete slab was not filled properly allowing moisture to penetrate.",open,4/11/14,NO,,,"40.082703, -74.97398799999999"
Sayre HS,1100,1,12/4/13,Ground Floor Elevator Lobby,,A mold Design Data Collection (DDC) package was issued on 11/15/13 for the remediation of the impacted drywall ceiling.,Mold/Moisture,M,Mold growth and water staining was observed on the drywall ceiling located in the ground floor elevator lobby on the parking lot side of the building. Maintenance reported closed.,closed,4/25/14,YES,,,"39.957559999999994, -75.238645"
Sayre HS,1100,2,12/4/13,Ground Floor Elevator Lobby,,Evaluate and repair the roof located above the ground floor elevator lobby on the parking lot side of the building.,Mold/Moisture,M,The source of moisture impacting the drywall ceiling in the ground floor elevator lobby is from an active roof leak.,closed,4/25/14,YES,,,"39.957559999999994, -75.238645"
Sharswood ES,2630,1,10/6/11,"Classroom B-1
(Art Room)",,"During the evaluation, no musty odors or visible mold growth was detected or observed.  No further action.",Mold/Moisture,OEMS,,closed,10/6/11,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,2,10/24/12,2nd Floor Auditorium,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,3,10/24/12,Attic/Rooftop Ventilator,,Seal all penetrations around the rooftop ventilator with netting to prevent birds from gaining access. Completed.,Point Source,M,The rooftop ventilator louvers collapsed into the attic allowing birds to enter the attic.    ,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,4,10/24/12,Attic/Rooftop Ventilator,,Develop a scope of work for the remediation of  the bird droppings in the attic. ,N/A,OEMS,The rooftop ventilator louvers collapsed into the attic.  Unsupported sections of metal were observed in the attic under the ventilator location. Birds were able to gain access to the attic through the rooftop ventilator.  Bird droppings were primarily observed in proximity to the rooftop ventilator. The attic was reported to have been cleaned and secured.,closed,11/1/13,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,5,10/24/12,Room 107,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,6,10/24/12,Room 114,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,7,10/24/12,Room 214,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,8,10/24/12,Room 335,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,9,10/24/12,Room 342,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,,"39.918794, -75.151026"
Sharswood ES,2630,10,10/24/12,Third Floor Hallway outside Room 335,,Repair the damaged plaster ceiling located on the third floor hallway.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Damage to the plaster ceiling was observed in the hallway. The damage was caused by the collapse of the rooftop ventilator.,open,10/24/12,NO,,,"39.918794, -75.151026"
Shawmont ES,6380,1,10/31/11,Basement Band Room B-4,,Remove and discard the cork board located above the blackboard.   A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,2,10/31/11,Basement Band Room B-4,,Clean and disinfect the glazed brick wall located under the blackboard exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,3,10/31/11,Basement Band Room B-4,,Scrape and repaint the moisture damage brick wall located above the blackboard.,Mold/Moisture,M,,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,4,10/31/11,Basement Band Storage Room,,A dehumidifier should be installed in this room to prevent instruments from mold and moisture damage.,Mold/Moisture,M,,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,5,10/31/11,Basement String Room,,Remove debris from light well and check drain for blockage.,Mold/Moisture,F,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,6,10/31/11,Basement String Room,,Remove the vinyl cove base located under the radiator.  Clean and disinfect the plaster wall exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,7,10/31/11,Basement String Room,, Clean and disinfect the glazed brick wall located under the radiator exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,8,10/31/11,Basement String Room,,Clean and disinfect the doors and interior of the wooden built-in closet exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,9,10/31/11,Basement String Room,,Repair the moisture damaged wall adjacent to the windows.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,10,10/31/11,Basement String Room,,A dehumidifier should be installed in this room to prevent mold growth from re-occurring on the string instruments.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,11,10/31/11,Hallway outside Classroom 302.,,Repair the moisture damaged plaster walls and monitor.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,12,10/31/11,Hallway outside Classroom 315,,Evaluate the roof above classroom 315 and perform repairs as needed.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,13,10/31/11,Hallway outside of Basement Band Room,,Evaluate drain cleanout in the basement hallway located outside the Band Room and repair as necessary.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,14,10/31/11,Third Floor Hallway,,Evaluate the source of moisture intrusion around the window on the 3rd floor hallway and perform repairs as necessary.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,15,10/31/11,Third floor west hallway adjacent to classroom 309,,Repair the moisture damaged plaster walls and monitor.,Mold/Moisture,M,,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,16,10/31/11,"Visitor's Entrance",,"Evaluate the flat roof above the visitor's entrance and perform repairs as necessary.",Mold/Moisture,M,,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,17,10/31/11,"Visitor's Entrance",,"Repair the moisture damaged walls and ceiling in the visitor's entrance.  ",Mold/Moisture,M,,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,18,12/12/12,B-1 (Basement String Room),,Remediation completed on 11/27/2012. ,Mold/Moisture,OEMS,Mold growth was observed on the plaster wall located under the radiator. ,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,19,12/12/12,B-1 (Basement String Room),,Remediation completed on 11/27/2012.,Mold/Moisture,OEMS,Mold growth was observed on the interior and exterior of the wooden built-in closet.  The source of moisture appears to be from elevated humidity levels during the summer months.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,20,12/12/12,B-1 (Basement String Room),,Remediation of the musical instruments is in progress. Remediation completed 12/11/2012.,Mold/Moisture,OEMS,"Mold growth to varying degrees was observed on the string instruments including; violins, cellos and bases. Mold growth was also observed on the cases, stands and piano. ",closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,21,12/12/12,B-1 (Basement String Room),,Assign a dehumidifier to this room.  A dehumidifier will be purchased for this room as part of the remediation project. Completed,Mold/Moisture,OEMS,The source of moisture appears to be from moisture seepage through the exterior wall and elevated humidity during the summer months.,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,22,12/12/12,B-2 (MG room/Art Suite),,Remove loose paint from the plaster wall and plaster debris from the floor.,Point Source,F,Flaking paint was observed on the plaster wall adjacent the window.  Plaster debris was observed on the radiator cover and floor.,closed,4/9/14,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,23,12/12/12,B-2 (MG room/Art Suite),,Repair windows so they can be opened and used for ventilation.,Ventilation,M,The windows were screwed shut due to faulty springs.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,24,12/12/12,B-2 (MG room/Art Suite),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the glazed brick wall located in the corner of storage room on the Eva Street side.  ,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,25,12/12/12,B-2 (MG room/Art Suite),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Point Source,OEMS,Particulate was observed on the sink located in the storage room.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,26,12/12/12,B-3/B-4 (Basement Band Room),,Evaluate the unit ventilator and repair or issue a work order as needed.,Ventilation,M,The unit ventilator located adjacent to Shawmont and Eva Streets was not operational.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,27,12/12/12,B-3/B-4 (Basement Band Room),,"Install three lay-in ""grate"" style grills in the suspended ceiling to allow for air circulation above the suspended ceiling.",Ventilation,M,The ceiling tiles were observed to be bowed from excessive humidity.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,28,12/12/12,B-3/B-4 (Basement Band Room),,Assign a dehumidifier to this room.  A dehumidifier will be purchased for this room as part of the remediation project. Completed,Mold/Moisture,OEMS,The source of moisture appears to be from  seepage through the exterior wall and elevated humidity during the summer months.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,29,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the laminated storage cabinets located along the Shawmont Avenue side.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,30,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the hinges of the partitioned wall.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,31,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Flaking paint was observed above the blackboard along Eva Street.,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,32,12/12/12,B-3/B-4 (Basement Band Room),,Remediation of the musical instruments is in progress. Remediation completed 12/11/2012.,Mold/Moisture,OEMS,"Mold growth to varying degrees was observed on the woodwind and brass instruments including; Baritones, Bassoons, Clarinets, Flutes, French Horns, Oboes, Saxophones, Trombones, Trumpets and Tubas. Mold growth was also observed on the cases, drums, pianos, xylophone and music stands.",closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,33,12/12/12,Basement Hallway Window Wells ,,Evaluate the drain lines in the window wells for blockage and remove debris as needed.,Mold/Moisture,F,"Debris was observed to be blocking the drains located in the basement hallway window wells adjacent to the visitor's entrance.",closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,34,12/12/12,Basement window wells                     ,,Evaluate the drain lines in the window wells for blockage and remove debris as needed.,Mold/Moisture,F,Debris was observed to be blocking the drains located in the window wells along Eva Street and Shawmont Avenue.,closed,11/1/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,35,12/12/12,Basement window wells                     ,,Repoint the bottom of the window wells adjacent to the foundation wall and floor drains.,Mold/Moisture,M,Missing pointing was observed at the bottom of window wells adjacent to the floor drains along Eva Street.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,36,12/12/12,Gym Office,,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,"Mold growth was observed on the walls in the gym teacher's office.",closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,37,12/12/12,Gym Office,,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Ventilation,OEMS,"Particulate accumulation was observed on the gym teacher's office.",closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,38,12/12/12,Throughout,,Conduct paint and plaster survey throughout the building.,Point Source,OEMS,Megan Garner of OEMS conducted the paint and plaster survey on 12/12/2012. ,closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,39,12/12/12,"Visitor's Entrance ",,Repair the moisture damaged plaster walls and ceiling.,Mold/Moisture,M,"Moisture damaged plaster walls and ceiling were observed in the lobby of the visitor's entrance.",closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,40,12/12/12,"Visitor's Entrance Roof",,"Evaluate the roof located above the visitor's entrance and repair and needed.",Mold/Moisture,M,"The visitor's entrance roof appear to be leaking in the lobby impacting the plaster walls and ceiling.",closed,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,41,12/13/12,201,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along window wall.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,42,12/13/12,202,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along window wall.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,43,12/13/12,203,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling above windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,44,12/13/12,204,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster under window and in both closets.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,45,12/13/12,205,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster under windows and on bathroom wall.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,46,12/13/12,206,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows and in larger closet.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,47,12/13/12,208,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on celling above center windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,48,12/13/12,301,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along the exterior window wall and on the closet ceiling near the interior hallway wall.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,49,12/13/12,309,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,50,12/13/12,"1st Floor Stairwell Area (by room Nurse's Office)",,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along wall going down towards the basement.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,51,12/13/12,2nd Floor Boys Bathroom,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,52,12/13/12,2nd Floor Hall (between room 209 and the addition),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on the ceiling and wall surrounding the windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,53,12/13/12,2nd Floor Hall (between rooms 205 & 206),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,54,12/13/12,2nd Floor Hall (by room 201),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above window by pipe penetration.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,55,12/13/12,2nd Floor Hall (by room 202/Stairs),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above window by pipe penetration.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,56,12/13/12,2nd Floor Stairwell Area (by room 202),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint between windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,57,12/13/12,2nd Floor Stairwell Area (by room 208),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint to the right of the windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,58,12/13/12,305A Computer Lab,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall and in closets.  Room occupant stated that roof leaks during heavy rain or when AC unit is on.  Several stained ceiling tiles were observed.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,59,12/13/12,3rd Floor Boys Bathroom ,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster around windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,60,12/13/12,3rd Floor Girls Bathroom,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster in corner to right of the windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,61,12/13/12,3rd Floor Hall (across from room 302),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows and stairwell door.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,62,12/13/12,3rd Floor Hall (between room 308 and the addition),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along the wall and ceiling surrounding the hall windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,63,12/13/12,3rd Floor Hall (by room 304),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,64,12/13/12,3rd Floor Hall (by room 305),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above room 305 door.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,65,12/13/12,3rd Floor Hall (by rooms 300 & 301),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along expansion to the addition and above the windows.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,66,12/13/12,3rd Floor Stairwell area (by room 302),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on walls and ceiling.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,67,12/13/12,3rd Floor Stairwell Area (by room 308),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed above windows and stairwell doors.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,68,12/13/12,Auditorium,,Review asbestos sampling results from 12/12/2012.  Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on the decorative molding above the windows.  Plaster walls and ceilings in the auditorium are assumed to contain asbestos.  Meg Vala of Criterion on-site conducting AHERA 3 Yr. Re-inspection collected samples. The plaster was found NOT to contain asbestos.,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,69,12/13/12,B-1 (String Room),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall.  Reoccurring in areas that appear to have been previously repaired.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,70,12/13/12,B-3/B-4 (Band Room),,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint on brick wall above blackboard.,closed,2/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,71,12/13/12,B-3/B-4 Storage Room,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along ceiling and window wall.  Recently cleaned and scraped.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,72,12/13/12,"Basement Hall (between B-1 to
B-4)",,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along ceiling primarily around pipe penetrations.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,73,12/13/12,Gym,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on Gym ceiling.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,74,12/13/12,Gym Office,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling.,closed,5/7/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,75,12/13/12,Main Office,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster in closet and small area above the windows.,closed,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,76,12/13/12,"Principal's Office",,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling and around windows.,closed,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,77,1/10/13,Band and String Room,,The filters on the dehumidifiers should be part of the routine maintenance program and serviced accordingly.,Mold/Moisture,M,This location has been assigned two dehumidifiers for the band room and one for the string room.  The units are part of the inventory and will be serviced accordingly by the Maintenance Department.,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,78,1/10/13,Band and String Room,,Route dehumidifier condensate tubing to the exterior.,Mold/Moisture,M,This location has been assigned one dehumidifier for the band room and one for the string room.,closed,4/18/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,79,1/10/13,Band Room ,,Repair or reinforce the wood that holds the slide bolt in place on the band room doors.,Security,M,The slide bolt lock on the main doors leading to the band room is compromised.  The wood that holds the slide bolt in place is damaged and is a security issue.,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,80,1/10/13,Band Room and String Rooms,,"Coordinate with the School's Music Director and construct shelving units in the band room and string room for the instruments.",Mold/Moisture,M,"Dozens of musical instruments in the band and string room are being stored on the floor because there isn't enough shelving units. ",closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,81,1/10/13,Band Room Storage Closet,,Install electrical outlet and route the dehumidifier condensate tubing to the exterior.,Mold/Moisture,M,Install dehumidifier in this closet.  An electrical outlet will need to be installed and the condensate tubing needs to be routed to the exterior.,closed,4/18/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,82,1/10/13,Band Room Storage Closet,,Install a ventilation transfer grill in the storage room closet door to allow for air exchange between the vestibule and storage closet.  ,Ventilation,M,The storage closet and the vestibule adjacent to the closet needs dehumidification. A dehumidifier was installed in the band room closet.,closed,11/1/13,NO,,,"40.051584999999996, -75.23864400000001"
