Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Shawmont ES,6380,83,1/10/13,Musical Instruments,,Coordinate cleaning of the 3/4 bass once notified by the Music Director that it has been disassembled.,Mold/Moisture,OEMS,"All instruments were cleaned and turned back to the School with the exception of the 3/4 bass.  The instrument's back will need to be removed so that the interior can be cleaned.  The Music Director will arrange for the instrument to be disassembled.  Once the instrument is disassembled, OEMS will be contacted to have it cleaned.  ",closed,1/28/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,84,1/10/13,Sheet Music,,Prepare a copy of the sheet music that was compromised by mold and/or water staining.,Mold/Moisture,OEMS,Some of the sheet music was observed to have mold growth and/or water staining and was removed from the School for reproduction.,closed,1/22/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,85,1/10/13,String Room,,Remove the dead bolt and install a standard classroom door lock on the String Room door.,Safety,M,The door to the string room has a dead bolt lock and not a typical classroom door lock.,closed,2/15/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,86,1/10/13,String Room,,"Repair damaged sections of 12""x12"" floor tile and underlayment as needed.  The floor tile and mastic was sampled and found NOT to contain asbestos.",Point Source,OEMS,Sections of the floor tile are damaged and the plywood underlayment may be compromised. ,closed,1/10/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,87,6/12/13,Gymnasium,,Evaluate the integrity of the drainage system for cracks or other deficiencies that may be contributing to the moisture intrusion.   An evaluation of the drainage system was conducted on 6/4/13 and 6/5/13 by the Maintenance Department.,Mold/Moisture,M,"There are several exterior drains associated with the gymnasium that are presumed to be tied together and either run under or close to the foundation of the gymnasium.  There are 2 roof drains, 2 in each of the light wells, 2 in the south stairwell leading down into the gym and 2 on the south side of the school yard adjacent to the gym.",closed,6/12/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,88,8/6/13,Gymnasium,,An interim control should be establish until the drainage system and floor is replaced.  A suggested recommendation would be to remove the existing hardwood floor and install marine grade plywood and dehumidifiers or restrict access to the gym until a permanent repair is implemented. On 8/2/13 the hardwood flooring was removed from the gymnasium.,Mold/Moisture,M,"During an IEQ follow-up evaluation, the gym teacher, Mr. Soloman, indicated that hasn’t used the gym for instruction since May 20, 2013 due to damp/musty odors and a higher than normal amount of students having asthma attacks while in the gym.
",closed,8/6/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,89,9/20/13,String Room,,A mold DDC was issued on 9/12/13 for the remediation of this room.,Mold/Moisture,M,"Mold growth was observed on the string instruments, hard-shell and soft-shell cases and piano in this room.  The dehumidifier assigned to this room appears to have malfunctioned resulting in inadequate dehumidification. A request to exchange the dehumidifier was made on 9/4/13.",closed,9/20/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,90,10/31/11,3rd floor Stairwell D,,Evaluate the roof above Stairwell D and perform repairs as necessary.,Mold/Moisture,M,,open,5/8/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,91,12/12/12,Basement Hallway outside String Room,,Remove loose paint from the hallway wall and repaint.,Mold/Moisture,M,Flaking paint and water staining was observed on the brick wall in the hallway around the windows.,open,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,92,12/12/12,Basement windows ,,Re-caulk the basement windows located along Eva Street.,Mold/Moisture,M,Deteriorated caulking was observed around the basement windows along Eva Street.,open,12/12/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,93,12/13/12,101,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall in classroom and bathroom.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,94,12/13/12,103,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above right classroom window and around bathroom windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,95,12/13/12,104,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling and around windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,96,12/13/12,302,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows and on closet ceiling.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,97,12/13/12,303,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall and in closets.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,98,12/13/12,304,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall and in closets.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,99,12/13/12,305,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows and in closet.  Areas of flaking paint are distributed around the ceiling.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,100,12/13/12,306,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster in closet appears to be partially repaired.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,101,12/13/12,307,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along window wall.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,102,12/13/12,308,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling above the window and in the closet on the wall and ceiling.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,103,12/13/12,1st Floor Boys Bathroom,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling around a pipe penetration.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,104,12/13/12,1st Floor Custodial Closet (by room 103),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint distributed throughout closet and damaged plaster on celling surrounding pipe penetration.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,105,12/13/12,"1st Floor Entrance (Best Lock by Nurse's Office)",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling and walls surrounding the entire entrance door area.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,106,12/13/12,1st Floor Girls Bathroom,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster in ceiling at pipe penetration.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,107,12/13/12,1st Floor Hall (between staff bathroom and room 101),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster around pipe penetrations and windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,108,12/13/12,1st Floor Hall (between staff bathroom and room 108),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on the ceiling and wall surrounding the windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,109,12/13/12,1st Floor Stairwell Area (by room 107),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster along wall going down towards the basement.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,110,12/13/12,B-2 (MG Room/Art Suite),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster around windows.,open,6/5/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,111,12/13/12,B-6,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster under windows and in closet.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,112,12/13/12,Basement Hall (Between B-6 to Exit Doors),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint distributed on ceiling and surrounding windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,113,12/13/12,Basement Hall (outside Boiler Room),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along ceiling.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,114,12/13/12,Basement Stairwell Area (by B-3/B-4),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster going down towards Gym.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,115,12/13/12,Basement Stairwell Area (by B-6),,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint going down towards Gym.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,116,12/13/12,Boiler Room,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint on brick wall behind boilers and below the windows.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,117,12/13/12,"Counselor's Office (across from Auditorium)",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed throughout ceiling.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,118,12/13/12,Room to the left of the Stage,, Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,The damaged plaster was sampled by  Criterion during the AHERA Surveillance.  The results indicated this material was none detected for the presence of asbestos.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,119,12/13/12,Room to the right of the Stage,, Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,The damaged plaster was sampled by  Criterion during the AHERA Surveillance.  The results indicated this material was none detected for the presence of asbestos.,open,12/13/12,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,120,1/10/13,Music Suite,,Monitor the music suite on a weekly basis over the summer months to ensure the humidity levels are maintained at an acceptable level.,Mold/Moisture,OEMS,The music suite should be monitored closely over the summer months to ensure the dehumidifiers are maintaining the levels of humidity.,open,1/10/13,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,121,2/5/14,Hallway outside Room 315,,Replace the water ceiling tile.  During replacement the space above the ceiling should be evaluated and repaired or work orders submitted.  Water stained ceiling tiles should be changed on an as needed basis until the source of moisture is corrected.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway outside room 315.,closed,4/9/14,NO,3/4/14,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,122,2/5/14,Math Closet near Room 310,,Replace the missing and water stained ceiling tiles.  This location should be monitored for new staining and reported for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the math closet.  The staff indicated this was from an old leak that was repaired.,closed,4/9/14,NO,3/4/14,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,123,2/5/14,Room 313,,Position the window sash below the safety screen and secure the screen to the window frame.,Safety,F,"The window safety screen near the teacher's desk was not secured to the window frame allowing the window sash to be lifted above the screen",closed,3/4/14,NO,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,124,2/5/14,Room 313,,Replace the missing and moldy ceiling tiles.  This location should be monitored for new staining and reported for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,A missing ceiling tile and a moldy ceiling tile were observed above the window adjacent to the teacher’s desk.  The teacher indicated this area has not leaked in the three years she has been in this room.,closed,4/9/14,NO,3/4/14,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,125,2/5/14,Room 313,,Replace the water stained ceiling tiles.  This location should be monitored for new staining and reported for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,Water stained ceiling tiles were observed above the window at the back of the classroom.  The teacher indicated this area has not leaked in the three years she has been in this room.,closed,4/9/14,NO,3/4/14,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,126,2/5/14,Science Closet near 315,,Replace the water stained ceiling tiles.  This location should be monitored for new staining and reported for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,Water stained ceiling tiles were observed in the science closet.  The staff indicated this was from an old leak that was repaired.,closed,4/9/14,NO,3/4/14,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,127,6/23/14,Gymnasium,,"An electrical outlet for the dehumidifier is needed near the NW window and a small hole will need to be drilled through the window frame for the condensate line. Approximately, 30' of wire and conduit would be needed to install an outlet at this suggested location.  ",Mold/Moisture,M,Elevated levels of relative humidity were measured in the gym (72%). A dehumidifier is needed to maintain levels of humidity.  Assistance with installation of an electrical outlet and condensate drain line is needed.  The suggested location for the dehumidifier is near the window at the NW corner.  The nearest electrical outlet to this location is outside the supply closet. ,open,6/23/14,,,,"40.051584999999996, -75.23864400000001"
Shawmont ES,6380,128,6/23/14,Gymnasium,,An asbestos Design Data Collection (DDC) package was issued on 6/19/14 for the repair of the damaged pipe fitting insulation.,Point Source,M,A damaged asbestos containing pipe fitting was observed in the SE corner at the ceiling level.,open,6/23/14,,,,"40.051584999999996, -75.23864400000001"
Sheridan ES,5530,1,10/6/11,"Best Lock Entrance
(H & Ontario Streets)",,Clean and disinfect visible mold growth on the painted plaster walls with a detergent solution.  A Mold DDC was submitted to OEMS on 9/22/2011.  ,Mold/Moisture,M,Completed per Maintenance.,closed,11/10/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,2,10/6/11,"Best Lock Entrance
(H & Ontario Streets)",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.  This was included in the Mold DDC submitted to OEMS on 9/22/2011.  ,Point Source,M,Completed per Maintenance.,closed,11/10/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,3,10/6/11,"Classroom
301",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,4,10/6/11,"Classroom
302",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,5,10/6/11,"Classroom
303",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,6,10/6/11,"Classroom
306",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,7,10/6/11,"Classroom
308",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,8,10/6/11,"Classroom
309",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,9,10/6/11,"Classroom
309",,Clean the water stains observed on the painted plaster wall.,Mold/Moisture,F,"Completed replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,10,10/6/11,"Classroom
309A",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,11,10/6/11,"Classroom
310",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,12,10/6/11,"Classroom
310 A (Dean's Office)",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,13,10/6/11,"Classroom
310 A (Dean's Office)",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,completed per Maintenance,closed,12/7/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,14,10/6/11,"Classroom
311",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,15,10/6/11,"Classroom
311",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,F,"Loose sections of paint and plaster were removed per Facilities.  The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,16,10/6/11,"Hallway outside Classroom
310",,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,"Ceiling tiles replaced per Facilities. The roof is pending repairs, reference line item for Main Roof.",closed,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,17,10/6/11,"Stairwell Landing between the 1st & 2nd Floor
(H & Ontario Streets)",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.  ,Point Source,M,completed per Maintenance,closed,12/7/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,18,10/6/11, Roof,,Evaluate the roof and make repairs as needed.,Mold/Moisture,M,The Maintenance Department has contracted a roofing company to make repairs to the roof and are waiting for the schedule. Closed per 5530-18 report.,closed,8/4/14,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,19,10/6/11, Roof,,clear roof shingles and debris out of the gutters and roof drains.,Mold/Moisture,M,Closed per 5530-19 report.,closed,8/4/14,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,20,10/6/11,Attic,,Improve the water collection systems currently installed in the attic.  Monitor each location during rain events and for snow melt and adjusted as necessary.  Any problems with the water collection system should be reported to OEMS.,Mold/Moisture,F,,open,10/6/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,21,10/6/11,Basement Library,,Evaluate the source of moisture and replace the water stained ceiling tiles.  ,Mold/Moisture,F,Ceiling tiles replaced per Facilities.  Brick Pointing WO# 835145 is pending.,open,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,22,10/6/11,Basement Library,,Replace the missing ceiling tiles.  ,Mold/Moisture,M,,open,10/6/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,23,10/6/11,"Classroom
303",,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,F,Loose sections of paint and plaster were removed per Facilities.  A Brick Pointing WO# 835146 is pending.,open,2/7/12,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,24,10/6/11,Exterior Pointing,,Evaluate the exterior pointing and make repairs as needed.,Exterior,M,,open,10/6/11,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,25,8/25/14,Gymnasium,,Remove the flaking paint from the ceiling in accordance with lead safe work practices.,Point Source,F,Flaking paint was observed on the ceiling around the bathroom waste lines.,open,8/25/14,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,26,8/25/14,Gymnasium,,A mold DDC was issued on 8/14/14 for the remediation of the gym flooring. ,Mold/Moisture,M,Mold growth was observed on sections of the hardwood floor that was removed for repair.  Cupping/buckling was observed on majority of the floor.  Elevated moisture content was also detected (12%-90%) on majority of the floor.,open,8/25/14,NO,,,"39.99951200000001, -75.114276"
Sheridan ES,5530,27,8/25/14,Gymnasium,,Evaluate rain water conductors and associated vents for deficiencies and repair as needed.,Mold/Moisture,M,A clogged plumbing vent was observed on the sidewalk in front of the gym.,open,8/25/14,NO,,,"39.99951200000001, -75.114276"
Smith ES,2240,1,12/13/12,Closet across from room 100,,Recommendations were provided to set up a fan in this closet to dry the impacted section of flooring.,Mold/Moisture,F,A wet towel and a mop was observed on the floor.  A small section of hardwood flooring was wet under the towel.  No signs of mold growth were observed during the evaluation. The B.E. removed the wet towel and mop.,closed,12/13/12,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,2,12/13/12,Closet across from room 201,,Repair the steam leak on the radiator in the closet across from room 201.,Mold/Moisture,M,"A steam leak was reported on the radiator in this closet.  The valve was shut-off, however, water was dripping from the shut-off valve and from the bleeder valve.  The B.E. placed a bucket under the bleeder valve to collect the water. ",closed,2/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,3,12/13/12,Closet across from room 201,,Remove the hardwood floor from this closet and replace with like material or plywood.  ,Mold/Moisture,M,The hardwood floor under the radiator was wet and the flooring in the center of the closet buckled approximately 4 inches from the substrate.  The floor is presently a tripping hazard.  ,closed,2/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,4,12/13/12,Hallway outside Room 100,,Replace the missing ceiling tile located in the corner of the hallway across form room 100.,Point Source,F,A missing ceiling tile was observed in the corner across from room 100. Building Closed ,closed,9/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,5,12/13/12,Hallway outside Room 100,,Remove the flaking paint from the hallway wall located across from room 100 and next to the fire tower. All work should be completed in accordance with the EPA RRP Rule.,Point Source,F,Flaking paint was observed in the corner of the wall across from room 100. Building Closed,closed,9/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,6,12/13/12,Hallway outside Room 100,,Repair the moisture damaged plaster wall located below the pipe chase access door in the hallway outside room 100.,Mold/Moisture,M,Moisture damaged plaster wall was observed below the pipe chase access door. The damaged plaster was dry during the evaluation. Building Closed,closed,9/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Smith ES,2240,7,12/13/12,Room 100,,Evaluate the space above the suspended ceiling for possible leaks and issue a work order as needed for the repair.,Mold/Moisture,M,"The B.E. reported a possible roof leak located on the small alcove roof above room 100.  He indicated that in September, a suspended ceiling tile fell and the space above the suspended ceiling appeared damp.  The ceiling tile was replaced and no new staining was reported.  ",closed,2/12/13,YES,,,"39.91444899999999, -75.17672799999998"
Solis Cohen ES,8340,1,3/8/13,Hallway at Entrance to Kitchen,,An asbestos DDC was issued on 2/12/13 for the removal of the loose and damaged floor tile.,Point Source,M,"Damaged and loose 9""x9"" floor tile was observed in the hallway at the entrance to the kitchen.",closed,4/18/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,2,3/8/13,Kitchen,,A mold DDC was issued on 2/11/13 for the remediation of the observed mold growth and flaking paint in the kitchen.,Mold/Moisture,M,Mold growth and flaking paint was observed on the block wall at the rear of the kitchen.  The staff reported a steam leak occurred and was repaired. ,closed,5/21/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,3,3/8/13,School Store,,A mold DDC was issued on 2/11/13 for the remediation of the observed mold growth and wet building materials.  ,Mold/Moisture,M,"A steam leak occurred in the school store impacting contents and building materials. This room has not been used for the last few weeks due to the water damaged materials and mold growth.  Mold growth was observed on contents and building materials.  Wet ceiling tiles and standing water was observed on the floor.  The 9""x9"" floor tile was intact during the evaluation.",closed,5/22/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,4,3/8/13,School Store,,Reinstall the radiator and restore heat to the School Store.,Mold/Moisture,M,"The radiator was disconnected from this room when the steam leak was repaired.  During the evaluation, the School Store was not being heated.",closed,11/19/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,5,4/26/13,2nd Floor Hallway ,,Replace the missing section of drywall ceiling in the hallway outside Room 12.,Point Source,M,"A missing section of drywall ceiling was observed in the hallway outside Room 12.  The teachers indicated water has leaked in the past from the roof top exhaust louvers, however they believe the leak was repaired.",closed,5/21/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,6,4/26/13,Kitchen/Cafeteria,,Evaluate the roof above the kitchen/cafeteria and repair as needed.,Mold/Moisture,M,"The kitchen Staff reported water leaking from the access panel during the last rainfall.  She had to cover the register to prevent it from getting wet.  Water stained ceiling tiles were observed along the wall adjacent to the where the leak in the kitchen was reported.  On 8/9/13, the C.A. reported this roof leak was repaired.",closed,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,7,6/6/13,Kitchen,,Scrape and repaint the moisture damaged section of block wall in the kitchen. ,Point Source,M,Flaking paint was observed on the block wall in the kitchen.,closed,11/19/13,No,,,"40.044755, -75.065422"
Solis Cohen ES,8340,8,6/12/13,Gymnasium,,Vacuum the accumulation of dust from the safety screens in the gymnasium.,Point Source,F,Significant dust accumulation was observed on the window safety screen in the gymnasium.,closed,11/19/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,9,6/12/13,School Store,,Discard all cardboard boxes located in the hallway that were once stored in the school store to eliminate any potential residual musty odors.  ,Mold/Moisture,F,A slight musty odor was observed in the hallway and school store. The cardboard boxes in the hallway that were once in the school store and may be holding some of the musty odor.  ,closed,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,10,6/12/13,School Store,,Temporarily relocate the plastic bins above the wooden storage cabinets in the computer room until the school store is ready for occupancy.,N/A,F,The contents that were in the school store are in plastic bins and are temporarily being stored in the computer room.  The staff is concerned about security and the computer teacher needs the space for instruction.  ,closed,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,11,6/12/13,School Store,,Remove the air filtration device (AFD) from this room and install a dehumidifier to maintain humidity levels during the summer months. Completed.,Mold/Moisture,M,No mold growth was observed during the evaluation.  Flaking paint and slightly elevated moisture content readings were detected on the block wall to the right of the entrance.,closed,6/12/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,12,6/12/13,School Store,,Scrape the flaking paint from the walls and repaint the room. ,Mold/Moisture,M,No mold growth was observed during the evaluation.  Flaking paint and slightly elevated moisture content readings were detected on the block wall to the right of the entrance.,closed,11/19/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,13,6/12/13,School Store,,Replace the suspended ceiling.,Mold/Moisture,M,The suspended ceiling tiles were removed as part of the mold remediation process.,closed,11/19/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,14,6/12/13,School Store,,Replace the floor tile and cove base molding.,Mold/Moisture,M,"The 9""x9"" floor tile and cove base molding was removed as part of the mold remediation process.",closed,11/19/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,15,3/8/13,Boiler Room ,,Scrape the loose and flaking paint from the walls in the boiler room.,Point Source,F,"Flaking paint was observed on the walls in the boiler room located around the return tank, pneumatic pumps and stairwell.",open,3/8/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,16,3/8/13,Boiler Room ,,Evaluate the steam traps in the building and repair or replace as needed.,Mold/Moisture,M,The B.E. reported steam passing back to the boiler room from faulty traps located in the building.,open,3/8/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,17,3/8/13,G Wing Hallway,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway. Closed on 4/18/13.  On 8/9/2013 additional water stained ceiling tiles were observed.,open,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,18,3/8/13,G Wing Hallway,,Evaluate the roof located above the G Wing and repair as needed.,Mold/Moisture,M,The roof above the G Wing Hallway reportedly leaks. Closed on 4/18/13.  On 8/9/2013 additional water stained ceiling tiles were observed.,open,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,19,3/8/13,Room 33,,Seal the leftmost window mounted A/C unit to prevent water from leaking into the classroom.,Mold/Moisture,F,"The teacher reported every time it rains, water leaks into the classroom from under the leftmost window mounted A/C unit.",open,3/8/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,20,4/26/13,Cafeteria,,Following repairs to the roof above the kitchen/cafeteria replace the water stained ceiling tiles.,Mold/Moisture,F,"Water stained ceiling tiles were observed along the wall adjacent to the kitchen. On 8/9/13, the C.A. reported this roof leak was repaired.",open,8/9/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,21,6/6/13,Gymnasium,,Evaluate the roof over the water stained location and repair as needed.,Point Source,M,Water staining and flaking paint was observed on the painted block wall in the corner of the gymnasium.,open,6/6/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,22,6/6/13,Gymnasium,,Scrape and repaint the water damage section following repairs to the roof.,Point Source,M,Water staining and flaking paint was observed on the painted block wall in the corner of the gymnasium.,open,6/6/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,23,6/12/13,Gymnasium,,Evaluate the roof over the water stained location and repair as needed.,Point Source,M,Water staining and flaking paint was observed on the painted block wall in the corner of the gymnasium.,open,6/12/13,NO,,,"40.044755, -75.065422"
Solis Cohen ES,8340,24,6/12/13,Gymnasium,,Scrape and repaint the water damage section following repairs to the roof.,Point Source,M,Water staining and flaking paint was observed on the painted block wall in the corner of the gymnasium.,open,6/12/13,NO,,,"40.044755, -75.065422"
Southwark ES,2640,1,10/12/12,"1930's Addition",,Evaluate the pointing on the north end of the addition and the 3rd floor classrooms on the west side and repair as needed.,Mold/Moisture,M,"Moisture damaged plaster, efflorescence and mold growth was observed in the addition. The north end of the addition appeared to be impacted the most followed by the 3rd floor classrooms on the west side.  Evaluation completed, no access for lift truck scaffolding will be needed.",closed,5/16/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,2,10/12/12,3rd Floor Closet  (north stairwell),,A mold DDC was issued on 9/24/2012 for the remediation of the mold growth observed in closet 304A.,Mold/Moisture,M,Mold growth was observed on the plaster walls in this closet. This room is located on the north end of the addition and the source of moisture appears to be related to the exterior pointing.,closed,2/7/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,3,10/12/12,3rd Floor Closet  (north stairwell),,Repair the moisture damaged plaster walls and ceiling. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls and ceiling was observed in this closet.,closed,2/12/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,4,10/12/12,Hallways and Stairwells,,Conduct routine inspections of the windows.  If a defective window is found it should be secured and a work issued for repair.,N/A,F,The Building Engineer reported the window safety screens were not installed on the windows in the hallways and stairwells.  He has lowered the stops on the windows to limit how far they can open. No defective windows were reported at the time of the evaluation. Facilities reported closed.,closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,5,10/12/12,North Stairwell in Addition,,Remove the flaking paint from the north stairwell in the addition and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the walls and ceiling in the north stairwell of the addition. ,closed,2/12/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,6,10/12/12,Room 302,,Repair the moisture damaged plaster wall and ceiling located above the windows and in the corner of the room. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster was observed above the windows and in the corner of the room.  The source of moisture appears to be related to the exterior pointing.,closed,2/12/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,7,12/10/12,202,,"Remove deteriorated flooring (and 12'' beyond) and replace to remedy hole in floor next to unit ventilator.  This is also tripping hazard.",Mold/Moisture,M,3-inch deep hole in floor next to unit ventilator,closed,2/12/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,8,12/10/12,400 (Abandoned Room),,Seal room & Post ,Mold/Moisture,M,"This space is located at the top of the north stairwell in the 1930's addition. Flaking paint, moisture damaged plaster and mold growth was observed throughout the space. Moisture damaged paint & plaster throughout room - significant mold growth and musty odors were observed.  A DDC was issued on 6/13/13 for sealing and posting this room. Completed per J. Davis.",closed,6/14/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,9,12/10/12,North Floor Stairwell - 2nd & 3rd Floors,,Repair damaged plaster and re-paint.,Mold/Moisture,M,"Moisture damaged paint and plaster, with debris on floors.",closed,2/12/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,10,6/6/13,Room 303,,Replace the missing suspended ceiling tile.,Point Source,F,A missing suspended ceiling tile was observed near the window. Facilities reported closed.,closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,11,6/6/13,Room 303,,Remove the plaster debris from the floor and desk chairs.,Point Source,F,"Plaster debris was observed on the classroom floor and desk chairs. Reportedly, this room is currently not being used. Facilities reported closed.",closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,12,6/6/13,Room 304,,Remove critical barrier remnant on the transfer grille adjoining closet 304 A,Ventilation,F,A critical barrier remnant was observed on the transfer grille adjoining closet 304 A.  Facilities reported closed.,closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,13,6/12/13,Building Wide,,"Conduct routine inspections of the classrooms, remove flaking paint and loose plaster from the walls as needed.  Remove paint and plaster debris from the floors using wet wiping techniques and mopping.  ",Point Source,F,"Damaged paint and plaster was observed throughout the building in several classrooms primarily located along the window wall.  During the 5/14/2013 site visit locations observed to have damaged paint/plaster and or plaster debris on the floor include 304, 303. Facilities reported closed.",closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,14,6/12/13,Room 303,,Replace the missing suspended ceiling tile.,Point Source,F,A missing suspended ceiling tile was observed near the window. Facilities reported closed.,closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,15,6/12/13,Room 304,,Remove critical barrier remnant on the transfer grille adjoining closet 304 A,Ventilation,F,A critical barrier remnant was observed on the transfer grille adjoining closet 304 A.  Facilities reported closed.,closed,5/6/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,16,2/25/14,Room 207,,A mold Design Data Collection (DDC) package was issued on 2/21/14 for the removal of the impacted section of hardwood flooring.,Mold/Moisture,M,"The B.E. reported a leak occurred approximately 3 weeks ago on a water supply line in the bathroom on the floor above. The leak was repaired. Water leaked into room 207 and impacted the hardwood flooring.  During the evaluation, cupping was observed and a few areas of the floor buckled. Elevated moisture content readings were detected on the flooring and musty odors were observed. Water also leaked into Room 107, however, there was no impact to building materials. Maintenance reported closed.",closed,4/25/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,17,6/4/14,Room 107,,No further action is required at this time.,Mold/Moisture,N/A,"Following a pipe leak in room 207 in January 2014, an evaluation was conducted.  Rooms 207 and 107 were evaluated. A section of impacted flooring in room 207 was replaced along with ceiling tiles in room 107.  The flooring in room 107 was checked for moisture content and the measurements were none detectable.  On May 15, 2014, room 107 was evaluated following the report of a student who has been coughing since the pipe leak.  No signs of mold growth or moisture intrusion were observed in this room or above the suspended ceiling.  No unusual odors were detected.",closed,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,18,10/12/12,2nd Floor Closet (north stair),,The removal of these asbestos fire doors was included in the asbestos DDC issued on 9/24/2012.,Point Source,M,Two asbestos fire doors were observed in this room.  The B.E. reported they are left over from when the classroom doors were replaced. Closed per 2640-18 report.,closed,6/18/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,19,10/12/12,9th Street Stairwell (between the 1st and 2nd floors) ,,An a asbestos DDC was issued on 9/24/2012 for the removal of the insulation on the pipe riser.,N/A,M,The bracket that fastens the pipe riser to the wall is broken allowing the pipe to move freely. The asbestos pipe insulation will need to be removed before a new bracket can be installed.,open,4/25/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,20,10/12/12,Room 304,,Repair the moisture damaged plaster wall located  in the corner of the room. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,A small section of moisture damaged plaster was observe in the corner of the room. This was reportedly closed and reoccurred.,open,5/16/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,21,12/10/12,202,,Scrape loose and damaged plaster.,Mold/Moisture,M,Moisture damaged plaster ceiling above windows. ,open,5/16/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,22,12/10/12,202,,Install control valve to unit ventilator steam line in classroom to shut-off heat as needed to reduce temperature in classroom.,Ventilation,M,Excessive heating. Closed per 2640-22 report.,closed,6/18/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,23,12/10/12,303,,Scrape loose and damaged plaster.,Mold/Moisture,M,Moisture damaged plaster ceiling above windows.,open,5/16/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,24,12/10/12,Multiple Building Locations - Focus on 2nd & 3rd Floors,,Evaluate the condition of the brick pointing and repair as necessary to stop the moisture intrusion. ,Mold/Moisture,M,"Ongoing moisture & related damage to paint & plaster throughout many school areas.  Scaffolding needed to complete repairs.  No access for lift truck.  Moisture damaged plaster, efflorescence and mold growth was observed in the addition. The north end of the addition appeared to be impacted the most followed by the 3rd floor classrooms on the west side.  ",open,5/16/13,NO,,,"39.92591200000001, -75.15988899999999"
