Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Southwark ES,2640,25,6/6/13,Classroom 202,,Repair the steam leak in this room.,Mold/Moisture,M,"The teacher of this room reported the steam leak was not repaired.  She indicated the steam leak triggered her allergies and asthma and had to be relocated during the heating season. During the evaluation, the heat was off, no active leaks were observed and no unusually odors were detected. Water staining was observed on the recently replaced section of hardwood flooring. Closed per 2640-25 report.",closed,6/18/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,26,6/6/13,Room 303,,Remove the efflorescence from the plaster walls and repair the plaster as needed.,Point Source,M,"Efflorescence and moisture damaged plaster was observed around the windows. Reportedly, this room is currently not being used.",open,6/6/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,27,6/6/13,Room 304,,Remove the efflorescence from the plaster walls and repair the plaster as needed.,Point Source,M,Efflorescence and moisture damaged plaster was observed along the north wall and in the corner next to the window.,open,6/6/13,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,28,6/12/13,Classroom 202,,Repair the steam leak in this room.,Mold/Moisture,M,"The teacher of this room reported the steam leak was not repaired.  She indicated the steam leak triggered her allergies and asthma and had to be relocated during the heating season. During the evaluation, the heat was off, no active leaks were observed and no unusually odors were detected. Water staining was observed on the recently replaced section of hardwood flooring. Closed per 2640-28 report.",closed,6/18/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,29,6/4/14,Room 107,,"Remove and clean the front air conditioning cover, clean the interior of the unit and clean the filter.",Point Source,F,"Some particulate accumulation was observed on the window mounted air conditioning supply diffuser. The unit was running during the evaluation, no odors were detected.",open,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,30,6/4/14,Room 107,,A carpet cleaning machine should be assigned to this location.,Point Source,F,"Some particulate accumulation was observed on area carpet located in the back of the room. The teacher mentioned the students do not sit on this carpet.  The Principal indicated there are approximately 30 area carpets in the building, 16 of these carpets are required as part of classroom instruction.",open,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,31,6/4/14,Room 107,,Remove the paint chips and flaking paint located behind the hinged heating supply cover.,Point Source,F,Flaking paint and paint chips were observed in the heating supply diffuser behind the hinged cover.,open,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,32,6/4/14,Room 107,,Cleaning supplies not approved for use by the School District should be removed from the building. ,Point Source,Occupants,The teacher of this room indicated that in addition to the cleaning done by Facilities she cleans her room. Certain cleaning chemicals could trigger allergic reactions.,open,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
Southwark ES,2640,33,6/4/14,Room 107,,Remove or temporarily relocate the classroom plants.  The staff should monitor the students condition once the plants are removed.,Point Source,Occupants,"Approximately, 3 large plants and 40 little plants in milk cartons were observed along the window wall.  Plants and soil are known allergy triggers.",open,6/4/14,NO,,,"39.92591200000001, -75.15988899999999"
SPHS,2000,1,6/27/12,Room 205,,"The carpeting was impacted by the water intrusion that occurred on 6/13.  A musty odor was detected on the carpeting.  It is very old, worn and stained.  Remove the carpeting and remaining glue from the floor tile.",Mold/Moisture,F,carpeting was cleaned,closed,8/8/12,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,2,6/27/12,Room 205,,"Mold growth and staining water was observed in the wooden sink base cabinet.  Ms. Solomon indicated this sink is not needed and can be removed.  A mold DDC was issued on 6/18/2012 for the removal of the moldy sink cabinet, counter top and supports. Plumbing disconnects will be needed prior to remediation.",Mold/Moisture,M,Completed per Maintenance,closed,6/27/12,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,3,4/11/14,Hallway outside Room 4-F,,No further action at this time.,Mold/Moisture,M,"Elevated moisture content measurements were detected on the bottom 12 inches of drywall in the hallway outside room 4-F. During the 4/7/14 visit, sections of the impacted drywall were removed and the remaining sections were dried by removing the adjacent walls in room 4-F. ",closed,4/11/14,NO,4/2/14,4/7/14,,"39.923608, -75.16879499999999"
SPHS,2000,4,4/11/14,Hallway outside Room 4-F,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"A section of loose 9""x9"" floor tile was observed in the hallway outside room 4-F. Maintenance reported closed.",closed,4/25/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,5,4/11/14,Main Office Staff Hallway,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Mold/Moisture,M,"Chipped and cracked 9""x9"" floor tile was observed in the small staff hallway. Maintenance reported closed.",closed,4/25/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,6,4/11/14,Room 201,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,Water from the pipe leak in 202 impacted the carpeting and built in cabinetry.  The carpeting was removed and the cabinets were dried.  Maintenance reported closed.,closed,4/25/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,7,4/11/14,Room 202,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"A pipe leak occurred on the washing machine hot water line during the weekend of 3/28/14.  Drywall partitions, carpeting, built in cabinetry and VAT were impacted. The carpeting and drywall were removed and the cabinets were dried.  Maintenance reported closed.",closed,4/25/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,8,4/11/14,Room 203,,No further action at this time.,Mold/Moisture,F,The carpeting in this room was impacted by the pipe leak in room 202.  The carpeting was reported to have been cleaned and was dry during the 4/7/14 visit.,closed,4/11/14,NO,4/2/14,4/7/14,,"39.923608, -75.16879499999999"
SPHS,2000,9,4/11/14,Room 4-F Shop and Lab,,No further action at this time.,Mold/Moisture,M,"Elevated moisture content measurements were detected on the bottom 12 inches of the drywall.  During the 4/7/14 visit, the drywall was removed from the impacted areas.",closed,4/11/14,NO,4/2/14,4/7/14,,"39.923608, -75.16879499999999"
SPHS,2000,10,6/27/12,Room 205 and 303,,"On 6/13/2012, water was discovered by a teacher around the sink base cabinet and on the carpeting adjacent to the sink. When the water intrusion occurred the valves on the supply lines were off and the basin was covered with plywood.  Mr. Thomas reported that students were using the utility sink in the room above (303) on 6/12.  The drain line in 303 is tied into the drain line in room 205 and suspects there is a crack in the or leak behind the cinderblock wall where the drain line is located. A sign is posted on the sink in room 303 not to use due to a clogged drain.  Evaluate the drain line from the utility sink in room 303.  The drain line is located behind the cinderblock block wall in room 205.  If this is not a viable option, the utility sink in room 303 should be removed from service.",Mold/Moisture,M,,open,6/27/12,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,11,4/11/14,Main Office Staff Hallway,,Repaint the water stained wall and ceiling sections.,Mold/Moisture,M,Water stained was observed on a section of painted cinderblock wall and concrete ceiling.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,12,4/11/14,Office 112 B,,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,13,4/11/14,Office Suite 112,,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,14,4/11/14,Office Suite 112,,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,15,4/11/14,"Principal's Office",,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,16,4/11/14,"Principal's Office ",,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,17,4/11/14,"Principal's Office Closet",,Remove kick plate from the bottom of the shelving unit.  Clean and dry area to remove odor.,Mold/Moisture,F,A musty odor was observed in the closet during the 4/3/14 visit.  Elevated moisture content measurements were detected on the bottom of the shelving unit.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,18,4/11/14,Room 201 Book Closet,,Remove mouse droppings and nesting material from under the shelving unit.,Point Source,M,Mouse dropping and nesting material were observed under the shelving unit in the book closet.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,19,4/11/14,Room 201 Nap Room,,"Replace or apply stain blocker to the impacted 1'x1' ceiling tiles and non-asbestos pipe insulation.",Mold/Moisture,F,"Water staining was observed on a section of 1'x1' ceiling tile and non-asbestos pipe insulation.  The source of moisture was from an old leak that occurred on the floor above.",open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,20,4/11/14,Room 201 Nap Room,,Remove flaking paint from the unit ventilator cover.,Point Source,M,Flaking paint was observed on the unit ventilator cover.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,21,4/11/14,Room 4-F Shop ,,"Replace the missing and water stained 1'x1' ceiling tiles.",Mold/Moisture,M,"Water stained and missing 1'x1' ceiling tiles were observed.",open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,22,4/11/14,"Vice Principal's Office",,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling and metal expansion joint.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,23,4/11/14,"Vice Principal's Office",,Apply stain blocker to the impacted non-asbestos pipe insulation.,Mold/Moisture,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,24,4/11/14,"Vice Principal's Office Closet",,Remove and discard wet boxes.  Remove kick plate from the bottom of the shelving unit.  Clean and dry area to remove odor.,Mold/Moisture,F,A musty odor and wet boxes were observed on the floor of the closet during the 4/3/14 visit.,open,4/11/14,NO,4/2/14,,"39.923608, -75.16879499999999"
SPHS,2000,25,8/25/14,Basement Custodial Locker Room,,All surfaces of the locker room should be cleaned thoroughly and repainted. The room should be ventilated as needed to remove residual odors.,Point Source,F,A fire occurred in the custodial locker room across from the cafeteria on 8/19/14.  A strong smoke odor was detected and soot was observed on all surfaces.,open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,26,8/25/14,Basement Hallway ,,"All surfaces of the hallway should be cleaned thoroughly and repainted. The hallway should be ventilated as needed to remove residual odors. The 1""x1"" ceiling tiles may need to be removed if the odor continues to linger.",Point Source,F,"A fire occurred in the custodial locker room across from the cafeteria on 8/19/14.  A strong smoke odor was detected and soot was observed on all surfaces in the hallway including the 1""x1"" ceiling tiles. Four AFD's were set up in the hallway and vented to out the windows in room 5.",open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,27,8/25/14,Cafeteria,,A mold Design Data Collection (DDC) package was issued on 8/21/14 for the remediation.,Mold/Moisture,M,Mold growth and water damaged gypsum ceiling was observed in 3 areas along the north wall and 2 areas along the east wall.  ,open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,28,8/25/14,Cafeteria,,Evaluate the flashing located on the north and east wall on the play deck located above the cafeteria and repair as needed to prevent water intrusion.,Mold/Moisture,M,The source of moisture intrusion impacting the cafeteria ceiling was presumed to be from the flashing located on the play deck above.,open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,29,8/25/14,"School Operation's Office",,The closet walls and shelving should be cleaned and repainted.,Point Source,F,The staff reported the odor was the strongest in the closet. This closet was impacted by the flood that occurred in April.  A slightly odor was detected by the inspector.,open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,30,8/25/14,"School Operation's Office",,An asbestos DDC was issued on 8/21/14 for the encapsulation of the stained insulation.,Mold/Moisture,M,Water stained asbestos containing pipe fitting insulation was observed.,open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,31,8/25/14,"School Operation's Office",,"An asbestos DDC was issued on 8/21/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"Loose 9""x9"" floor tile was observed at the office entrance.  A slight odor was detected at the entrance near the closet and may be the source of the reported odor in the VP's Office",open,8/25/14,NO,,,"39.923608, -75.16879499999999"
SPHS,2000,32,8/25/14,"Vice Principal's Office",,"The floor was the only component not cleaned following the flood.  The floor should be cleaned and waxed.  Following the cleaning, the office should be monitored for odors and reported for further evaluation if needed.",Point Source,F,"The Vice Principal indicated the odor in her office has not dissipated since the water intrusion event in April.  The walls, ceiling and closet have since been repainted.  No signs of mold growth was observed, the reported odors was not detected by the inspector. ",open,8/25/14,NO,,,"39.923608, -75.16879499999999"
Spring Garden ES,5560,1,12/13/12,"3rd Floor Girl's Room",,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,"Moisture damaged plaster wall and ceiling was observed in the bathroom.  The source of moisture is unknown, however the wall was dry at the time of the evaluation.",open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,2,12/13/12,3rd Floor Hallway at Stairwell #3,,Repair the moisture damaged plaster ceiling and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed above the window in the hallway on the east side of the building.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,3,12/13/12,Auditorium,,Repair the moisture damaged plaster walls and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M, Moisture damaged plaster walls were observed on the exterior walls. The plaster walls were sampled and found NOT to contain asbestos.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,4,12/13/12,Auditorium,,The plaster ceiling in the auditorium should be sampled for asbestos prior to repairs. ,Mold/Moisture,OEMS,Flaking paint was observed on the plaster ceiling adjacent to the moisture damaged walls.  The plaster ceiling is assumed to contain asbestos and should be sampled prior to repairs.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,5,12/13/12,Brick Pointing,,Evaluate the brick pointing and make repairs as needed to stop the moisture intrusion.,Mold/Moisture,M,"Moisture damaged plaster walls and ceilings were observed in Stairwell #3 leading to the roof, Room 304 and the Auditorium.  The source of moisture appears to be related to brick pointing.",open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,6,12/13/12,Paint and Plaster (building wide),,Conduct a paint/plaster survey throughout the building and evaluate the source of moisture.,Mold/Moisture,M,Moisture damaged paint and plaster was reported throughout the building to varying degrees.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,7,12/13/12,Roof Leaks,,Evaluate the roof and make repairs to stop moisture intrusion.,Mold/Moisture,M,"Classrooms 301,303, 305, 307 and 308 appear to have roof leaks.  Water collection tarps were observed in the attic above 303 and reported above the IT closet in 301.",open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,8,12/13/12,Room 301,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,9,12/13/12,Room 301 IT Closet,,Maintain water collection above the IT closet until the roof is repaired or relocate the contents of this closet to a non-impacted location.,Mold/Moisture,F,"A water collection tarp is located in the attic above this closet and is diverting water into the classroom. The tarp is preventing water from leaking into this closet and damaging the server, computers and monitors.",open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,10,12/13/12,Room 301 IT Closet,,Remove and discard the carpeting from the IT closet.,Mold/Moisture,F,A musty odor was observed in this room that may be from the carpeting.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,11,12/13/12,Room 301 IT Closet,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the suspended ceiling.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,12,12/13/12,Room 301 Storage  Closet,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the suspended ceiling.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,13,12/13/12,Room 303,,Drain water from the fluorescent light lens cover and inspect for damage. ,Mold/Moisture,F,Standing water was observed in the fluorescent light lens cover.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,14,12/13/12,Room 304,,Repair the moisture damaged plaster walls and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the corner and along the exterior walls.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,15,12/13/12,Room 305,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,16,12/13/12,Room 305,,Evaluate and repair the SMART projector. ,Mold/Moisture,IT,One of the stained tiles was located above the SMART projector.  The teacher reported the projector has not been working since October 2012 and suspects it may have been damaged by water intrusion.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,17,12/13/12,Room 307,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,18,12/13/12,Room 308,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
Spring Garden ES,5560,19,12/13/12,Stairwell #3 leading to the Roof,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls and ceilings were observed.,open,12/13/12,NO,,,"39.965028000000004, -75.15620799999999"
"Stanton, E.M. ES ",2450,8,12/13/10,Throughout building,,A general prohibition regarding the application of chemicals in occupied classrooms.  ,Point Source,OEMS,A letter regarding the use of chemicals during school hours was issued to each school.,closed,6/14/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES ",2450,9,12/13/10,Throughout building,,Development of an “approved” chemical listing and the maintenance of an MSDS booklet.  ,Point Source,OEMS,An inventory of chemicals used by the Maintenance Department was obtained.  An MSDS book was assembled for these products.,closed,6/14/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,1,3/2/11,Boiler Room Storage Area,,The impacted portion of the built-in wooden shelving unit should be appropriately cleaned and dried using fans to increase air flow.,Mold/Moisture,F,"The shelving unit was dried by the use of fans per the BE. During the follow-up evaluation, no visible mold growth was observed and moisture content dropped from 40% to between 7-11%.",closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,2,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,"Remove and dispose of all impacted porous material (such as wood, furniture, paper and cardboard) in the municipal waste roll-off container.",Mold/Moisture,F,"During the follow-up evaluation, the BE stated that all impacted porous material had been discarded.",closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,3,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,Wipe down and dry exterior surfaces on salvageable flood impacted electronics. Inventory and stockpile all damaged electronics pending SDP evaluation and/or disposal.,Mold/Moisture,F,"During the follow-up evaluation, the BE stated that exterior surfaces were wiped down and dried. All damaged electronics were inventoried and stockpiled pending SDP evaluation and/or disposal.",closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,4,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,Remove all standing water. Use fans and keep doors and windows open as long as possible to increase air flow. Use portable dehumidification equipment to remove residual moisture. ,Mold/Moisture,F,"During the follow-up evaluation, no standing water was observed and all remaining impacted materials were dried.",closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,5,3/2/11,Cafeteria/Gym,,Repair the damaged asbestos containing pipe insulation. ,Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,6,3/2/11,Cafeteria/Gym Storage Closet,,"Repair the damaged 9""x9"" VAT and associated mastic.",Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
"Stanton, E.M. ES  ",2450,7,3/2/11,"Cafeteria/Gym, Office Prep Room and Kitchen",,"Repair the damaged 9""x9"" VAT and associated mastic.",Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,,"39.940374, -75.17088399999999"
Steel ES,6390,1,9/27/11,Classroom 113,,Evaluate classroom 113 to determine the source of the water intrusion and repair as necessary. Check interior drain lines within close proximity to classroom 113. The exterior pointing and windows seals should also be evaluated.,Mold/Moisture,F,,open,9/29/11,NO,,,"40.018797, -75.156994"
Steel ES,6390,2,9/27/11,Classroom 113,,Repair damage to the painted block wall,Mold/Moisture,F,,open,9/29/11,NO,,,"40.018797, -75.156994"
Steel ES,6390,3,9/27/11,Classroom 113,,Replace the missing suspended ceiling tiles.,Mold/Moisture,F,,open,9/29/11,NO,,,"40.018797, -75.156994"
Steel ES,6390,4,9/27/11,Classroom 113,,The wall-to-wall carpeting should be steam cleaned following repairs.,Point Source,F,,open,9/29/11,NO,,,"40.018797, -75.156994"
Strawberry Mansion HS,4140,1,11/3/10,2nd floor science hallway ,,None found.  No chemical irritants were detected during the evaluation or were reported by students and staff.,Point Source,N/A,No further Action,closed,11/3/10,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,2,12/22/10,Throughout building,,None found.  All detected carbon monoxide concentrations were less than the USEPA recommended IAQ guideline of 9 ppm.,Point Source,F,No further action.,closed,12/22/10,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,3,10/12/11,Basement Security Room,,Evaluate the source of water infiltration and correct as necessary.,Mold/Moisture,F,"Per RAC, Matt Melady.  I inspected the water infiltration at Strawberry Mansion with planner Harold Clark. There is no apparent or obvious defect observed on the exterior of the building that would explain this problem. It is most likely ground water that rises as the water table rises. There is plenty of ground water in the crawl space of this building at about the same level.  Roof drains have been cleared (snaked) in that area also. Pipe insulation is in place.

As per the instructions of the OEM manager occupants of this room have been requested to relocate. This has not yet happened due to the need of the security cameras.
",closed,3/20/12,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,4,10/12/11,Basement Security Room,,Insulate the exposed section of piping associated with air conditioning system which was observed to be dripping water.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,5,10/12/11,Basement Security Room,,Remove and replace the drywall exhibiting visible mold growth.  A Mold DDC was developed and issued on 10/10/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,6,10/12/11,Basement Security Room,,Replace the non-asbestos pipe fitting insulation exhibiting mold growth.  The AHERA Management Plan indicated the pipe fitting insulation does NOT contain asbestos. A Mold DDC was developed and issued on 10/10/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,7,10/12/11,Basement Security Room,," Remove and replace the loose and damaged 9""x9"" floor tiles in the rear section of the security office.  An Asbestos DDC was developed and issued on 10/10/2011.",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,8,5/16/12,Room 409          former home economics,,Facilities reported the odor source was from a small leak on the capped gas supply line.  The gas line was used for a stove when it was a home economics room.  Facilities tightened the cap and check for leaks.  No leaks or odors were observed during the evaluation.  ,Point Source,F,No further action,closed,5/2/12,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,9,5/16/12,Room 409          former home economics,,"Remove mouse droppings from behind appliances and from inside cabinetry. Following removal of the mouse droppings, clean and disinfect the areas.",Point Source,F,Completed per Facilities,closed,7/11/12,NO,,,"39.990303000000004, -75.184147"
Strawberry Mansion HS,4140,10,5/16/12,Room 409          former home economics,,Water staining was observed on the concrete ceiling.  The source of moisture was not identified.  The area was dry during the inspection and appeared to have been from a spill of leak on the floor above.,Mold/Moisture,M,Remove loose paint from the moisture damaged area on the concrete ceiling and repaint using lead safe work practices. Closed per 4140-10 report.,closed,7/15/14,NO,,,"39.990303000000004, -75.184147"
Swenson Skills,8090,1,7/5/11,Bake Shop Theory Classroom 175A,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,7/28/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,2,7/5/11,Bake Shop Theory Classroom 175A,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the MDS Classroom and the Physical Therapy Room.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Complete per KEM. Completed per Maintenance.",closed,8/25/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,3,7/5/11,Bake Shop vestibule,,"Replace sections of water damaged 12""x12"" floor tile.  ",Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Completed per Maintenance.",closed,7/28/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,4,7/5/11,MDS Classroom,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,8/25/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,5,7/5/11,MDS Classroom,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the Bake Shop Theory Classroom 175A and the Physical Therapy Room.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected sheetrock on 6/22/2011. Completed per Maintenance.  ",closed,8/25/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,6,7/5/11,"Ms. Johnson's Office",,This was the only area with carpet that was not impacted by the pipe leak.  The carpet in this room should be replaced for consistency.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Completed per Maintenance.",closed,7/28/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,7,7/5/11,Office 150 and Hallway,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,7/28/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,8,7/5/11,Physical Therapy Room,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the Bake Shop Theory Classroom 175A and the MDS Classroom.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Completed per Maintenance.",closed,7/28/11,YES,,,"40.092034000000005, -75.01396700000001"
Swenson Skills,8090,9,7/5/11,Physical Therapy Room,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,8/25/11,YES,,,"40.092034000000005, -75.01396700000001"
Taylor ES,7440,1,3/12/14,"Teacher's Lounge",,A mold Design Data Collection (DDC) package was issued on 3/7/14 for the removal of the impacted flooring.,Mold/Moisture,M,"Mold growth was observed and elevated moisture content was detected on the plywood underlayment and original hardwood flooring.  The 12""x12"" floor tile was reportedly sampled and found NOT to contain asbestos. Maintenance reported closed.",closed,4/25/14,NO,,,"40.006924, -75.138253"
Taylor ES,7440,2,3/12/14,Exterior Modifications,,A detailed work location schedule should be provided to the Principal in advance so that classrooms can be relocated on a proactive basis rather than reactive.,Ventilation,C,The exterior brick pointing repairs are on-going.  The Principal expressed concerns regarding metal cutting fumes in the building and having to relocate classrooms when the odor is overwhelming. ,closed,6/16/14,NO,,,"40.006924, -75.138253"
Tilden MS,1130,1,11/3/2010,5th Floor,,Remove the deceased bird and guano throughout the 5th floor and on the rooftop playground adjacent to the fire tower according to industry guidelines.,Pest Management,M,Completed per Maintenance,closed,9/15/11,NO,,,"39.92147, -75.232451"
Tilden MS,1130,2,11/3/2010,5th Floor,,Replace the fire tower screens.,Pest Management,M,Scheduled for Summer 2011.Completed per Maintenance.,closed,11/10/11,NO,,,"39.92147, -75.232451"
Tilden MS,1130,3,11/3/2010,5th Floor Boys Restroom,,Clean the suspected mold growth (approximately 10 square feet) from the plaster ceiling around the roof drain.,Mold/Moisture,M,Completed per maintenance on 4/12/2011,closed,4/14/11,NO,,,"39.92147, -75.232451"
Tilden MS,1130,4,11/3/2010,Roof,,Evaluate the roof and associated drain lines and perform necessary repairs.,Mold/Moisture,M,Drain sits above roof causing standing water around the drain. Completed per Maintenance,closed,8/30/11,NO,,,"39.92147, -75.232451"
Tilden MS,1130,5,2/7/12,"1st floor Boy's Room",,Wet scrape and repaint the water damaged paint on the ceiling  in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,6,2/7/12,1st floor hallway along 67th Street,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,7,2/7/12,1st floor hallway outside Room 102,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,8,2/7/12,1st floor hallway outside Room 102,,Wet scrape and repaint the water damaged paint on the walls located  in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,9,2/7/12,"2nd Floor Boy's Room",,"Wet scrape and repaint the water damaged paint on the walls located outside the Boy's room in accordance with Lead safe work practices.",Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,10,2/7/12,2nd floor hallway flood impacted area,,Replace all missing/wet and or water stained ceiling tiles in the impacted area of the 2nd floor hallway.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,11,2/7/12,2nd floor hallway flood impacted area,,Wet scrape and repaint the water damaged paint on the walls in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,12,2/7/12,3rd floor hallway along 67th Street ,,Evaluate leaking ice machine drain line in the main kitchen and issue work orders as needed.,Mold/Moisture,F,,closed,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,13,2/7/12,Classroom 100,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,14,2/7/12,Classroom 101,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,15,2/7/12,Classroom 102,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,16,2/7/12,Classroom 102,,"Remove water damaged 9""x9"" floor tile and underlayment.   Install a dehumidifier to assist with removing excessive moisture. A DDC was issued on 1/31/2012. An asbestos DDC for the removal of the 9""x9"" floor tiles was issued on 2/2/2012.",Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,17,2/7/12,Classroom 102,,A mold DDC was issued on 1/31/2012 for the mold growth identified on the entry door and frame.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,18,2/7/12,Classroom 103,,Replace water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture.  A mold DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,19,2/7/12,Classroom 103,,Remove paint chips from the computer work station in accordance with Lead safe work practices. A DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,20,2/7/12,Classroom 202 and 203,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,21,2/7/12,Classroom 203,,Wet scrape and repaint the water damaged paint on the wall below the window in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,22,2/7/12,Classroom 302,,"Replace 12""x12"" VCT and plywood underlayment. Install a dehumidifier to assist with removing excessive moisture. ",Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,23,2/7/12,Classroom 303 and 304,,Install a dehumidifier to assist with removing excessive moisture.  This room was occupied during the 2/1/2012 site visit.  The hardwood flooring needs to be evaluated for replacement.,Mold/Moisture,M,"Elevated moisture content, excessive cupping and odors were detected in Room 303 and 304.  The Maintenance Department has included these rooms for floor replacement. Completed",closed,3/27/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,24,2/7/12,Classroom 305,,Evaluate the source of the leak in the bathroom above Classroom 305 and issue work order as needed..,Mold/Moisture,F,"The 4th floor men's room was shut down eliminating the moisture source.",closed,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,25,2/7/12,Classrooms 202 and 203,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,26,2/7/12,Room 113 Storage,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,27,2/7/12,Room 113 Storage,,A DDC was issued on 1/31/2012 for the removal of the paint chips identified on the floor.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,28,2/7/12,Room 113 Storage,,Install a dehumidifier to assist with removing excessive moisture. A DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,29,2/7/12,Room 114 School Police,,Wet scrape and repaint the water damaged paint on the walls  in accordance with Lead safe work practices.,Mold/Moisture,F,completed per Maintenance,closed,3/27/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,30,2/7/12,Room 114 School Police,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,31,2/7/12,Room 114 School Police,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,32,2/7/12,Room 114 School Police,,An asbestos DDC was issued on 2/2/2012 for the removal of the fiberglass and asbestos pipe insulation.,Mold/Moisture,M,completed per Maintenance,closed,3/27/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,33,2/7/12,Room 115 Storage,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,34,2/7/12,Room 115 Storage,,A DDC was issued on 1/31/2012 for the removal of flaking paint on the ceiling and the paint chips identified on the contents and floor.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,35,2/7/12,Room 115 Storage,,Dispose of all contents of this room following completion of the DDC issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,36,2/7/12,Room 115 Storage,,An asbestos DDC was issued on 2/2/2012 for the removal of the fiberglass and asbestos pipe insulation.,Mold/Moisture,M,completed per Maintenance,closed,3/27/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,37,2/7/12,"Room 220 Men's Room",,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,38,2/7/12,"Room 220 Men's Room",,Wet scrape and repaint the water damaged paint on the walls in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,39,9/12/12,B.E. Office Hallway,,Mold growth was observed on the plaster walls and ceiling in the hallway outside the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,40,9/12/12,"Men's Room adjacent B.E. office",,Mold growth was observed on the plaster walls and ceiling in the men’s room. A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,41,9/12/12,Stairwell and Hallway leading to the B.E. office,,Mold growth was observed on the plaster walls and ceiling in the stairwell leading to the B.E. office from the 1st floor.  The source of moisture may be from high humidity and water backing up from the drain in the men’s room during heavy rainfall.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,42,9/12/12,Stairwell and Hallway leading to the B.E. office,,Mold growth was observed on the asbestos pipe insulation in the hallway outside the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,,"39.92147, -75.232451"
Tilden MS,1130,43,6/19/13,"2nd Floor Boy's Room",,Repair the leaking toilet.,Mold/Moisture,M,Water was observed leaking from the toilet closest to the window. Closed 1130-43,closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,44,6/19/13,"3rd Floor Boy's Room",,Remove the flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the ceiling. The C.A. indicated a small leak occurred on the floor above. Closed 1130-44.,closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,45,6/19/13,"4th Floor Men's Room",,"Repair the leaking urinal in the 4th floor men's room.",Mold/Moisture,M,"One of the urinals in the 4th floor men's room leaks into classroom 305. The restroom was shutdown to prevent water from dripping into this classroom.  Closed 1130-45.",closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,46,6/19/13,Hallway across Room 322,,Remove flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the plaster wall where the pipe leak occurred. Closed 1130-46,closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,47,6/19/13,Hallway outside Room 220,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in the hallway outside room 220. Closed 1130-47.,closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,48,6/19/13,"Hallway outside the 2nd floor Boy's Room",,Remove flaking paint and repaint.,Point Source,M,"Flaking paint was observed on the wall outside the 2nd floor boy's room. Closed 1130-48.",closed,6/2/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,49,6/19/13,Room 305,,Replace the damaged suspended ceiling track and missing ceiling tiles.,Point Source,M,"Missing ceiling tiles and rusting on the suspended ceiling track was observed from a leak in the 4th floor men's room.  The men's room has been shut down until the leak is repaired. Closed 1130-49.",open,6/10/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,50,11/3/2010,5th Floor,,Remove the plaster debris located throughout the 5th floor; Scrape any loose sections of plaster walls and ceiling from the substrate (test the paint associated with the damaged plaster for lead and treat accordingly).,Point Source,M,,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,51,11/3/2010,5th Floor,,Conduct an asbestos evaluation of the attic and develop a remediation plan.,Mold/Moisture,OEMS,"Entrance sealed with poly. Abatement scheduled for 2011, per OEMS.",open,3/15/11,NO,,,"39.92147, -75.232451"
Tilden MS,1130,52,2/7/12,"2nd Floor Boy's Room",,Replace the damaged fiberglass pipe insulation.,Mold/Moisture,F,,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,53,2/7/12,"3rd Floor Boy's Room",,Replace the damaged fiberglass pipe insulation.,Mold/Moisture,F,,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,54,9/12/12,B.E. Office,,Mold growth was observed on the asbestos and fiberglass pipe insulation in the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. ,Mold/Moisture,M,,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,55,9/12/12,"Basement rooms on Building Engineer's Side",,"The Building Engineer reported that following heavy rainfall water backs up from the floor drain in the men's room and window well  in the hallway impacting several rooms in the basement.  Evaluate the floor drain in the men's room and in the exterior window well for blockage and issue work order as needed.",Mold/Moisture,F,Water backed-up on the morning of the 6/3/13 site visit.,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,56,9/12/12,Fan Room #1,,Mold growth was observed on the masonry walls and duct work.  OEMS will develop a plan of action for the remediation.,Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,57,9/12/12,Large storage area closer to  boiler room,,"Mold growth was observed on the masonry walls, suspended ceiling tiles, partitioned walls, cardboard boxes and other miscellaneous items.  OEMS will develop a plan of action for the remediation.",Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,,"39.92147, -75.232451"
