Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Tilden MS,1130,58,9/12/12,Large storage area closer to the B.E. office,,"Mold growth was observed on the masonry walls, suspended ceiling tiles and partitioned walls.  OEMS will develop a plan of action for the remediation.",Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,59,6/19/13,Fan Room #1,,Evaluate the leaking pipe in the fan room and stop water from running.,Mold/Moisture,F,Water was observed running from a pipe into the floor drain.  The source was not identified.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,60,6/19/13,Hallway across Room 322,,Replace the damaged suspended ceiling track and missing ceiling tiles.,Mold/Moisture,M,Missing ceiling tiles and rusting on the suspended ceiling track was observed from a leak on the ice machine drain line located on the floor above. The leak was repaired.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,61,6/19/13,"Men's Room 220",,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in this room.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,62,6/19/13,Room 102,,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed in this room.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,63,6/19/13,Room 114       (school police),,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed above the bathroom door.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,64,6/19/13,Room 115 (storage),,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed in this room.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,65,6/19/13,Room 203,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in this room.,open,6/19/13,NO,,,"39.92147, -75.232451"
Tilden MS,1130,66,6/19/13,Room 305,,Remove plaster debris from the window sill.,Point Source,F,Plaster debris was observed on the window sill.,closed,5/29/14,NO,,,"39.92147, -75.232451"
Tilden MS,1130,67,6/19/13,Room 305,,Remove flaking paint and repaint.,Point Source,M,Flaking paint was observed on the wall where the leak occurred.,open,6/19/13,NO,,,"39.92147, -75.232451"
Turner ,1160,1,4/26/13,Band Room,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the lower section of the portable blackboard. ,closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,2,4/26/13,Band Room,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Heavy water staining and suspect mold growth was observed on the carpeting.,closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,3,4/26/13,Hallway adjacent to the Practice Rooms,,"An asbestos DDC was issued on 3/12/13 for the removal od the damaged asbestos 12""x12"" floor tile.",Point Source,M,"Loose and damaged 12""x12"" floor tile was observed in the hallway.  This material was sampled and was confirmed TO CONTAIN asbestos",closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,4,4/26/13,HVAC Unit,,Replace the HVAC air filter following completion of the mold DDC.,Point Source,F,The air filter will be discarded as part of the scope of work associated with the mold DDC.,closed,9/10/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,5,4/26/13,Music Suite    HVAC Unit,,The cleaning of the music suite HVAC unit and plenum was included as part of the mold DDC issued on 3/12/2013,Mold/Moisture,M,The HVAC room is located above the music suite and serves as a return air plenum.  Dust accumulation was observed throughout the plenum on the duct work and inside the HVAC unit.,closed,9/10/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,6,4/26/13,Music Suite Office,,Clean the HVAC supply and return grilles located throughout the music suite.,Point Source,F,Particulate accumulation was observed on the HVAC supply and return grilles.,closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,7,4/26/13,Music Suite Office,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth was observed on the suspended 2'x4' ceiling tiles.",closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,8,4/26/13,Music Suite Office,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Water staining and suspect mold growth was observed on a few cardboard boxes.,closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,9,4/26/13,Practice Room B,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the practice room B door.  The door has delaminated from moisture and it not repairable.,closed,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,10,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and mold growth was observed on the carpeting in various locations. During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/1013,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,11,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and mold growth was observed on boxes and paper in the practice rooms.  During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/10/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,12,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and suspect mold growth was observed on the 2'x4' suspended ceiling tiles.  Other ceiling tiles were observed to be bowed from moisture.  During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/10/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,13,8/6/13,Cafeteria,,A mold DDC was issued on 7/23/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the sides and bottom of the cafeteria lunch tables.,closed,9/10/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,14,9/20/13,Lobby outside Room 139B,,A mold DDC was issued on 8/27/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the suspended ceiling tiles and HVAC supply diffuser.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,15,9/20/13,Room 101,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a minor project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,16,9/20/13,Room 102,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a major project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,17,9/20/13,Room 103,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a major project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,18,9/20/13,Room 139A,,A mold DDC was issued on 8/27/13 for the removal of the impacted fiberglass pipe insulation.,Mold/Moisture,M,"Mold growth was observed on the fiberglass pipe insulation.  Asbestos containing overspray and assumed saddle blocks are present, however, they will not be impacted during the removal of the fiberglass pipe insulation. ",closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,19,9/20/13,Room 139D,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a minor project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,20,9/20/13,Room 215,,"Mold and Asbestos DDC's were issued on 8/27/13 for the removal of the impacted sheetrock and encapsulation of the water damaged section of ceiling.",Mold/Moisture,M,Mold growth was observed on the sheetrock soffit and half wall located adjacent to the unit ventilator.  The source of moisture was from the unit ventilator in room 315 that was repaired. Water staining was also observed on the asbestos containing textured ceiling.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,21,9/20/13,Room 312 ,,A mold DDC was issued on 8/27/12 for the remediation of the impacted casework.,Mold/Moisture,M,Mold growth was observed on the wooden case backing and framing. The source of moisture is from condensation dripping form the convector on the wooden casework.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,22,9/20/13,Room 312 Prep Closet,,"Mold and Asbestos DDC's were issued on 8/27/13 for the remediation of the sink cabinet and encapsulation of the water damaged section of ceiling.",Mold/Moisture,M,Mold growth was observed on the bottom of the sink cabinet from a plumbing leak that was repaired. Water staining was also observed on the asbestos containing textured ceiling.,closed,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,23,4/26/13,Building-Wide,,Conduct NIOSH Mold and Moisture survey at this location.,Mold/Moisture,OEMS,The B.E. reported this location will be receiving additional students in September 2013.  A comprehensive mold and moisture building evaluation should be conducted to identify other mold and moisture issues that may be present in the building.,open,7/22/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,24,4/26/13,Hallway outside Music Suite,,"Repair the leaking pipe located above the 1'x1' suspended ceiling tiles.",Mold/Moisture,M,"A leaking elbow was observed above the water stained 1'x1' ceiling tiles.  This line was observed to be insulated with fiberglass pipe insulation. Closed per 1160-24 report.",closed,8/5/14,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,25,4/26/13,Hallway outside Music Suite,,"Replace the water stained 1'x1' ceiling tiles following repairs to the leaking pipe.",Mold/Moisture,M,"Water stained 1'x1' ceiling tiles were observed in the hallway outside the music suite. Closed per 1160-25 report.",closed,8/5/14,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,26,4/26/13,Music Suite    HVAC Unit,,Evaluate and repair the reported condensate issue on the music suite HVAC Unit.,Mold/Moisture,M,The B.E. reported there is an issue with either the condensate pan or drain.  The unit is leaking condensate into the music suite and has resulted in mold growth. Closed per 1160-26 report.,closed,8/5/14,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,27,8/6/13,"Building Engineer's Office",,Remove the water stained fiberglass pipe insulation. Evaluate the piping and repair as needed.  Reinsulate the lines to prevent condensate leaks.,Mold/Moisture,M,"Water stained fiberglass pipe insulation was observed above the suspended ceiling in the Building Engineer's Office.",open,8/6/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,28,8/6/13,First Floor Hallway at Stairwell #1,,Discard the water stained ceiling tiles and replace following repairs to the piping. ,Mold/Moisture,F,Water stained ceiling tiles were observed in the 1st floor hallway between Room 139D and the Faculty Room.,open,8/6/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,29,8/6/13,First Floor Hallway at Stairwell #1,,Remove the water stained fiberglass pipe insulation. Evaluate the piping and repair as needed.  Reinsulate the lines to prevent condensate leaks.,Mold/Moisture,M,Water stained fiberglass pipe insulation was observed above the suspended in the 1st floor hallway between Room 139D and the Faculty Room. Mold growth was observed on approximately 1 linear foot of insulation.,open,8/6/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,30,8/6/13,"First Floor Hallway outside the Building Engineer's Office",,Remove any water stained fiberglass pipe insulation. Evaluate the piping and repair as needed. Reinsulate the lines to prevent condensate leaks. Following repairs replace the rusted section of suspended ceiling grid. ,Mold/Moisture,M,"A rusted section of the suspended ceiling grid was observed and condensate was dripping from the ceiling. On 8/27/14, water staining was observed on the pipe insulation above the suspended ceiling.  Condensation was observed on sections of piping where the insulation was compromised.",open,8/27/14,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,31,8/6/13,Stairwell #1,,Isolate the heating convectors to eliminate chilled water from the passing through them during the cooling season.,Mold/Moisture,M,The convector located in Stairwell #1 between the 2nd and 3rd floors is passing chilled water resulting in condensation seeping through the floor into the stairwell below.,open,8/6/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,32,9/20/13,Building Wide,,Evaluate the duel temperature/chilled water lines and convectors throughout the building.  The chilled water should be isolated from the convectors to prevent moisture intrusion.,Mold/Moisture,F,Chilled water appears to be running through the classroom and stairwell convectors resulting in condensation forming and dripping on the floors. This condition has resulted in mold growth in room 312.  ,open,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,33,9/20/13,Building Wide,,An evaluation of the mechanical systems and associated duel temperature/chilled water lines should be conducted. A remediation plan of action should be developed for the locations with water stained fiberglass pipe insulation.,Mold/Moisture,M,A combination of mold growth and water staining was observed on the fiberglass pipe insulation in several area throughout the building. The first floor classrooms and hallways appear to be impacted the most be this condition.,open,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,34,9/20/13,Community Resource Room,,Re-insulate the duel temperature lines in the pipe chase and repair the plaster walls.,Mold/Moisture,M,"A pipe leak occurred in the pipe chase during the previous heating season.  The leak was repaired, however, the plaster walls were not repaired and the lines were not re-insulated.  Condensation was dripping from the un-insulated sections of piping during the evaluation.",open,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,35,9/20/13,Room 312,,Properly install the lower return filter trays and air filters.,Mold/Moisture,F,The lower return filter trays and air filters were not seated properly resulting in poor air filtration. ,open,9/20/13,NO,,,"39.944338, -75.24216000000001"
Turner ,1160,36,9/20/13,Room 312,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,M,Chilled water was leaking from the bottom of the unit ventilator on the right side of the room.  It appeared to be leaking from the bottom of the coil.  ,open,9/20/13,NO,,,"39.944338, -75.24216000000001"
University City High School,1080,1,1/5/12,Room 303,,Remove and discard the vinyl cove base and wooden kick plates on the on the classroom cabinetry around the perimeter of the room. Clean and disinfect the floor underneath the cabinets. A mold DDC was submitted on 11/21/2011. ,Mold/Moisture,M,This mold DDC was completed per Maintenance on 12/26/2011.,closed,1/5/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,2,1/5/12,Room 303,,Replace the water stained ceiling tiles around the ventilation supply diffusers. Due to the possibility of damaged asbestos spray on fire proofing located above the suspended ceiling the procedures for replacing ceiling tiles must be followed as set forth by OEMS.  A mold DDC was submitted on 11/21/2011 for the replacement of the ceiling tiles.  ,Mold/Moisture,M,The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during part of this process. Completed per the Maintenance Department.,closed,1/5/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,3,1/5/12,Room 303,,Rusting was observed on the metal suspended ceiling grid. This was initially reported as mold growth. ,Point Source,OEMS,No further action required at this time.,closed,1/5/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,4,1/5/12,Water stained ceiling tiles located throughout the building.,,Replace the water stained ceiling tiles located throughout the building. Due to the possibility of damaged asbestos spray on fire proofing located above the suspended ceiling the procedures for replacing ceiling tiles must be followed as set forth by OEMS.   The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during this process,Mold/Moisture,M,The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during part of this process. Completed per the Maintenance Department.,closed,1/5/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,5,2/22/12,Classroom 17,,"Replace the missing 2'x4' suspended ceiling tiles located in the corner of the room.",Mold/Moisture,F,completed,closed,3/27/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,6,2/22/12,Classroom 17,,"Replace the water stained 2'x4' suspended ceiling tiles.",Mold/Moisture,F,Building Closed,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,7,2/22/12,Classroom 17,,Clean mouse droppings form the underneath the counter top located in the corner of the room adjacent to Classroom 19.,Point Source,F,Building Closed,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,8,2/22/12,Classroom 17,,The suspect fireproofing debris needs to be sampled for asbestos.  The B.E. has restricted access to this room. ,Point Source,OEMS,This material was wet wiped by the 2nd engineer before a sample was obtained.,closed,2/28/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,9,2/22/12,Classroom 19,,Discard all wet and water stained contents from the closet.,Mold/Moisture,F,completed,closed,3/27/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,10,2/22/12,Classroom 19,,"Replace the missing 2'x4' suspended ceiling tiles located at the back of the room.",Mold/Moisture,F,completed,closed,3/27/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,11,2/22/12,Classroom 19,,Repair broken hose bib on washing machine in Classroom 19.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,12,2/22/12,Classroom 19,,"The 12""x12"" floor tile needs to be sampled and analyzed for asbestos containing material prior to replacement. ",Point Source,OEMS,This material was sampled and confirmed to contain asbestos.  An asbestos DDC was submitted on 2/27/2012.,closed,2/28/12,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,13,5/3/12,Classroom 3 ,,Replace the suspended ceiling tiles exhibiting mold  located above the windows.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,14,5/3/12,Classroom 3 ,,Replace the water stained ceiling located in this room.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,15,5/3/12,Classroom 3 ,,Evaluate and adjust the HVAC system to properly temper this room and eliminate the occurrence condensation from forming on the exterior wall above the suspended ceiling. Temporarily install a dehumidifier to remove the moisture until a fix is established.  ,Ventilation,M,Building Closed,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,16,5/3/12,Classroom 7,,Replace the water stained ceiling located in the classroom.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,17,5/3/12,Classroom 7 Closet ,,Replace the missing and water stained ceiling tiles located in the closet.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,18,1/10/13,Cafeteria,,"Remove 2 feet of the sheetrock ceiling adjacent to the windows along the entire length. The sheetrock ceiling is located at both end of the cafeteria.  HEPA vacuum, clean and disinfect accessible areas of the ceiling cavity.  ",Mold/Moisture,M,Mold growth was observed on the sheetrock ceiling adjacent to the windows at both ends of the cafeteria.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,19,1/10/13,Cafeteria,,Remove the impacted ceiling tiles located along the window wall.  Reference diagram for specific locations. ,Mold/Moisture,M,Mold growth was observed on the suspended ceiling tiles in the cafeteria.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,20,1/10/13,Cafeteria,,Remove the sheetrock exhibiting mold growth in various locations on the fascia of the soffit.  Reference diagram for specific locations. Completed.,Mold/Moisture,M,Mold growth was observed on sections of the soffit located on the south side of the building.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,21,1/10/13,Cafeteria,,"Clean, disinfect the caulking located around the radiator covers along the window wall.  Completed.",Mold/Moisture,M,Mold growth was observed on the caulking around the radiator covers.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,22,1/10/13,Cafeteria,,Remove the sheetrock exhibiting mold growth and water staining located at the “lunch box” serving area and under the exposed HVAC duct.,Mold/Moisture,M,Mold growth was observed on the sheetrock wall located at the “lunch box” serving area under the exposed HVAC duct.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,23,1/10/13,Cafeteria,,Remove the fiberglass insulation panels located above the windows. ,Mold/Moisture,M,Wet and water damaged fiberglass insulations panels located above the windows.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,24,1/10/13,"Cafeteria, Room 203 and Room 208",,Evaluate the HVAC control system and make repairs as needed to stop or control the condensation from forming along the exterior wall and above the suspended ceilings.,Mold/Moisture,M,The perimeter heating system and the HVAC unit was re-activated.  The re-activation of perimeter heating has dramatically reduced the amount of condensation forming on the perimeter walls. ,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,25,1/10/13,Room 203,,Remove and discard the suspended ceiling tiles. ,Mold/Moisture,M,The ceiling tiles were saturated from condensation forming above the ceiling.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,26,1/10/13,Room 203,,Discard trash.  Remaining contents should be HEPA vacuumed and disinfected with a detergent solution. ,Mold/Moisture,M,Trash and debris was observed throughout this room.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,27,1/10/13,Room 208,,Remove and discard the suspended ceiling tiles. ,Mold/Moisture,M,The ceiling tiles were saturated from condensation forming above the ceiling.,closed,1/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,28,1/10/13,Room 208,,Remove the fiberglass pipe insulation located above the suspended ceiling.,Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation located above the suspended ceiling. The FGPI was cleaned and encapsulated.,closed,2/8/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,29,1/10/13,Room 208,,Remove contents and discard wet or water stained boxes.,Mold/Moisture,M,Wet cardboard boxes were observed in this room.,closed,2/8/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,30,2/7/13,3rd Floor Atrium,,Remove the loose section of plaster ceiling on the third floor of the atrium.,Point Source,M,A damaged section of plaster ceiling was observed on the south southeast corner of the atrium. A section of the plaster was hanging down. A review of the AHERA Management Plan indicated the plaster ceiling was sampled and it was found NOT to contain asbestos. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,31,2/7/13,Cafeteria Room 203 (south side),,Evaluate the HVAC system for a blockage in the supply duct and restore air to this room.,Ventilation,M,The B.E. reported after tracing the duct work and completing an evaluation that this room is not getting any airflow from the HVAC and there appears to be a blockage in the supply duct.. ,closed,2/8/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,32,2/7/13,Cafeteria Room 203 (south side),,Remove and discard the suspended ceiling tiles from this room.  Install dehumidifier to control moisture. This was included on the mold DDC issued on 2/4/2013.,Mold/Moisture,M,Condensation was observed to be dripping from the fiberglass ceiling tiles and the HVAC supply diffusers. Building Closed,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,33,2/7/13,Cafeteria Room 203 (south side),,"An asbestos DDC will be developed for the removal of the asbestos containing 12""x12"" floor tile.",Point Source,M,"Damaged and loose 12""x12"" floor tile was observed throughout this room.  The AHERA Management Plan indicated this material was sampled and found to contain asbestos. Building Closed.",closed,9/13/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,34,2/7/13,Dance Studio ,,Evaluate the HVAC system for a blockage in the supply duct and restore air to this room.,Ventilation,F,"The Dance Studio is located above room 203 and is experiencing the same condensation and lack of airflow.  Condensation was observed on the metal decking, ceiling tiles, block walls, mirrors, and hardwood flooring.",closed,2/8/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,35,2/7/13,Dance Studio ,,Remove and discard the suspended ceiling tiles from this room.  Install dehumidifier to control moisture. This was included on the mold DDC issued on 2/4/2013.,Mold/Moisture,M,The Dance Studio has not been occupied for the last month due to the lack of heat and condensation issues.  The B.E. reported after tracing the duct work and completing an evaluation that this room is not getting any airflow from the HVAC and there appears to be a blockage in the supply duct. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,36,2/7/13,Stairwell 3,,A mold DDC was issued on 2/4/2013 foe the remediation of this stairwell.,Mold/Moisture,M,Mold growth was observed on the painted concrete walls and ceiling on second and third floors of stairwell 3. Building Closed.,closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
University City High School,1080,37,2/7/13,"Stairwells 1, 2,3",,Evaluate and repair the heating convectors in the stairwell or provide eclectic heat to prevent the condensation and standing water from occurring in the stairwells.,Mold/Moisture,M,"The hot water system is not providing heat to the convectors located on the basement level in stairwells 1, 2, 3 and 4.  Stairwell 1,2,3 are impacted by condensation forming on the exterior walls and standing water on the floor. Stairwell 4 is an interior stairwell and is not impacted.  Building Closed.",closed,9/10/13,YES,,,"39.957908999999994, -75.19575199999998"
"Vare, A. ES",2720,1,3/2/11,Exterior Pointing,,Evaluate exterior pointing and repair as needed,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,2,3/2/11,Roof,,Evaluate the roof and repair as needed.,Mold/Moisture,M,Roof is repaired per maintenance. Repairs appear to be effective and leaks have stopped per the Principal.,closed,4/13/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,3,3/2/11,Room 210 ,,"Remove efflorescence and peeling paint from the plaster wall adjacent to the closet door and windows (approximately 5 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,4,3/2/11,Room 210 Closet,,Remove the plaster debris on the closet floor using a HEPA vacuum.,Housekeeping,F,completed,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,5,3/2/11,Room 210 Closet,,"Remove efflorescence and peeling paint from the plaster walls (approximately 50-60 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,6,3/2/11,Room 211 Closet,,"Remove efflorescence and peeling paint from the plaster walls (approximately 2 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/30/2011,closed,4/14/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,7,3/2/11,Room 310,,"Remove efflorescence and peeling paint from the plaster wall adjacent to the closet door and windows (approximately 10 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,8,3/2/11,Room 310 Closet,,Remove the plaster debris on the closet floor using a HEPA vacuum.,Housekeeping,F,Completed per Maintenance,closed,2/2/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,9,3/2/11,Room 310 Closet,,"Remove efflorescence and peeling paint from the plaster walls (approximately 60 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,10,3/2/11,Room 311,,"Remove efflorescence and peeling paint from the plaster wall and ceiling adjacent to the closet door and windows (approximately 50 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,11,3/2/11,Room 311 Closet,,Remove the plaster debris on the closet floor using a HEPA vacuum as well as any other surfaces with visible accumulation,Housekeeping,F,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,12,3/2/11,Room 311 Closet,,"Remove efflorescence and peeling paint from the left and second left plaster wall (approximately 10square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,13,1/24/12,Room 102,,Remove particulate accumulation from the return air grille and wet wipe.,Point Source,F,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,14,1/24/12,Room 102,,"The teacher reported that her room is contributing to her respiratory condition. Reportedly, the last two teachers who occupied this room have passed away.  No obvious signs relative to IEQ were identified that would significantly impact or contribute to the occupants respiratory condition. A Faculty meeting is scheduled for 2/2/2012.",N/A,OEMS,Conduct  NIOSH walkthrough during the Fall 2012 Surveillance.   IEQ concerns relative to flaking paint and dusty ventilation diffusers and thermal control issues that were addressed during the 2/2/2012 faculty meeting. Building Closed,closed,9/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,15,1/24/12,Room 109,,Remove flaking paint from the ceiling and around the windows in accordance with lead paint work practices. ,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,16,1/24/12,Room 109 Closet,,Remove flaking paint and moisture damaged plaster from the closet walls in accordance with lead paint work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,17,1/24/12,Room 210,,Remove flaking paint and moisture damaged plaster from the wall located under the window in accordance with lead paint work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,18,1/24/12,Room 210 Closet,,Remove flaking paint and moisture damaged plaster from the closet in accordance with lead paint work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,19,1/24/12,Room 211,,Remove flaking paint from above the windows in accordance with lead paint work practices. ,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,20,1/24/12,Room 211 Closet,,Remove flaking paint from the walls and ceiling located at the entrance to the closet in accordance with lead paint work practice.,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,21,1/24/12,Room 310,,Remove the flaking paint from around the windows and adjacent wall.,Point Source,M,Completed per Maintenance,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,22,1/24/12,Room 310,,Evaluate the moisture source and make repairs as necessary to stop or control the water intrusion.,Mold/Moisture,M,"A root cause evaluation was conducted on 1/30/2012.  The recommendations provided in this report include: (1) RWC outside Room 310, install or fashion a bell under the copper downspout so that it funnels into the RWC.  Inspect gutter above the west window of Room 310. Building Closed",closed,9/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,23,1/24/12,Room 310 Closet,,A mold DDC was issued for the remediation of the mold growth identified.  The removal of the flaking paint was also included in the DDC.,Mold/Moisture,M,Completed,closed,2/2/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,24,1/24/12,"Rooms 109, 210, 211, 310",,"Conduct routine inspections of these areas and remove flaking paint and plaster debris from the windows sills, contents and floors by wet wiping techniques.",Point Source,F,Building Closed,closed,9/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,25,2/7/12,3rd Floor Hallway Window,,Repair hallway window 2nd from left across from Room 304 to prevent it from slamming shut.  Inspect reaming hallway windows in the building and repair as needed.,N/A,M,,closed,3/27/12,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,26,10/12/12,Exterior,,Evaluate the rotted section of cornice and repair as needed.,Mold/Moisture,M,A section of cornice next to the fire tower was observed to be rotted and appears to be open to the attic space.,closed,2/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,27,10/12/12,Fire Tower #2,,Evaluate the drain line and gutter associated with fire tower #2 and repair as necessary.,Mold/Moisture,M,The down spout and gutter is presumed to be blocked resulting in the water intrusion and staining on the exterior wall.,closed,2/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,28,10/12/12,Fire Tower #2,,A mold DDC was issued on 10/8/2012 for the remediation of the identified mold growth.,Mold/Moisture,M,Mold growth and water damage was observed on the sheetrock ceiling in fire tower #2.,closed,2/12/13,YES,,,"39.927091, -75.15057599999999"
"Vare, A. ES",2720,29,10/12/12,Fire Tower #2,,A mold DDC was issued on 10/8/2012 for the remediation of the identified flaking paint.,Mold/Moisture,M,Flaking paint was observed on the interior of the fire tower walls. Elevated moisture content was detected on the cinderblock wall.,closed,2/12/13,YES,,,"39.927091, -75.15057599999999"
Wagner MS,7130,1,11/10/11,2nd Floor Hallway,,Replace the water stained ceiling tiles and monitor.   If new staining appears evaluate for the source of moisture.,Mold/Moisture,F,In Progress during 6/13/12 evaluation.,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,2,11/10/11,3rd Floor Hallway outside Room 324A,,Clean water staining from Room 324A door frame.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,3,11/10/11,3rd Floor Hallway outside Room 324A,,Stabilize loose sections of plaster ceiling located in the hallway adjacent to Room 324A,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,4,11/10/11,Brick Pointing,,Evaluate the brick pointing and make repairs as necessary.,Mold/Moisture,M,Evaluated by the Maintenance Department on 11/15/2011.,closed,12/7/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,5,11/10/11,Hallway outside Room 302,,Repair the moisture damaged plaster wall in the hallway outside Room 302.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,6,11/10/11,Hallway outside Room 309,,Repair the moisture damaged plaster walls in the hallway.,Mold/Moisture,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,7,11/10/11,Hallway outside Room 320,,Replace the water stained ceiling tiles and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,8,11/10/11,Hallway outside Room 326,,Clean water staining from Room 324A door frame.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,9,11/10/11,Hallway outside the IMC,,Repair moisture damaged section of plaster wall located outside the IMC.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,10,11/10/11,House Fans,,Evaluate House Fan #1 and House Fan #2 and make repairs as necessary.,Ventilation,M,Completed per Maintenance,closed,12/7/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,11,11/10/11,Main Office,,Treat water stained ceiling tiles with a stain blocker and monitor for new staining. If new staining appears evaluate for the source of moisture.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,12,11/10/11,Main Roof,,Evaluate the main roof and make repairs as necessary.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,13,11/10/11,Room 303,,Repair the moisture damaged plaster walls in Room 303.,Mold/Moisture,M,,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,14,11/10/11,Room 305,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,15,11/10/11,Room 305,,Stabilize loose sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,16,11/10/11,Room 306,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,17,11/10/11,Room 307,,Treat water stained ceiling tiles with a stain blocker and monitor for new staining. ,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,18,11/10/11,Room 309,,Stabilize loose sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,Completed per Facilities,closed,4/12/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,19,11/10/11,Room 309 -Student Government Office,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,20,11/10/11,Room 310,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,21,11/10/11,Room 310,,Remove the sink base cabinet. A mold DDC was issued on 11/7/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,22,11/10/11,Room 310,,Repair moisture damaged section of plaster wall.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,23,11/10/11,Room 310,,Repair the moisture damaged plaster walls located above the windows.,Mold/Moisture,M,,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,24,11/10/11,Room 310,,Repair moisture damaged section of plaster wall located above the blackboard.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,25,11/10/11,Room 315,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,26,11/10/11,Room 315,,Repair the moisture damaged plaster walls in Room 315.,Mold/Moisture,M,,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,27,11/10/11,Room 316,,Repair the moisture damaged plaster walls in Room 316.,Mold/Moisture,M,,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,28,11/10/11,Room 317,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,29,11/10/11,Room 317,,Stabilize loose sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,30,11/10/11,Room 319,,Replace the water stained ceiling tiles as needed and monitor.  Replace tiles as needed until the roof leaks have been repaired.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,31,11/10/11,Room 320,,Repair the buckled section of hardwood flooring in Room 320.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,32,11/10/11,Room 320,,Stabilize loose sections of plaster ceiling located above the suspended ceiling.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,33,11/10/11,Room 321,,Repair the moisture damaged wall in Room 321.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,34,11/10/11,"Stairwell to Girl's Gym",,Disinfect and encapsulate the mold growth identified on the concrete decking.  A mold DDC was issued on 11/7/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,35,5/3/12,Hallway outside Classroom 310,,Flaking paint was observed on the plaster wall located above the student lockers. Repaint plaster wall located in the hallway outside classroom 310.,Point Source,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,36,5/3/12,Roof above Classroom 310,," Evaluate roofing membrane in proximity to classroom 310 and repair as necessary.  Suspect open roofing seams were observed above room 310,  around the satellite dish and rooftop ventilator.",Mold/Moisture,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,37,5/3/12,Room 310,,Replace the water stained suspended ceiling tiles and monitor following heavy rainfall for new staining.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,38,5/3/12,Room 310,,The previously identified moisture damaged plaster wall was repaired.  Moisture measurements collected from this wall and were within acceptable parameters. Monitor this location following heavy rainfall for signs of moisture intrusion.,Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,39,6/12/12,"Girl's gym locker room, stairwell, gym and office",,"Small puddles of water were observed on the floor of the girl's locker room stairwell and gym.  Recommendations were provided via email on 5/15/2012 which included; extraction of the standing water and employing the use of fans to assist with drying of these areas.",Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,40,6/12/12,N.E. Stairwell      (2nd floor),,"Water staining, flaking paint and moisture damaged plaster was observed on the ceiling and wall in the stairwell.  Remove loose plaster from the 2nd floor N.E. Stairwell.",Mold/Moisture,F,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
