Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Wagner MS,7130,41,6/12/12,N.E. Stairwell      (3rd floor),,"Water staining, flaking paint and moisture damaged plaster was observed on the ceiling and wall in the stairwell.  Repair the moisture damaged paint and plaster located on the third floor of the N.E. stairwell.  Removal of flaking paint should be performed in accordance with lead safe work practices.",Mold/Moisture,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,42,6/12/12,N.E. Stairwell Roof      ,,"Water staining, flaking paint and moisture damaged plaster was observed on the ceiling and wall in the stairwell.  Evaluate the roof located above the N.E. stairwell and repair as necessary to prevent water intrusion.",Mold/Moisture,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,43,6/12/12,Room 310,,"During the rainstorm on 5/15/2012, water leaked though the main roof impacting the plaster wall located at the back of the room and adjacent to the hallway.  This location has leaked several times in the past and is a known problem area. Evaluate and repair open seems in proximity to room 310.  A previous evaluation identified open seams above this room including the area around the satellite dish and rooftop ventilator.",Mold/Moisture,M,,closed,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,44,11/10/11,IMC,,Repair moisture damaged section of plaster wall located in the IMC.,Mold/Moisture,M,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,45,11/10/11,Room 219,,Remove plaster debris from the window sill and floor. Wet wipe area following removal of plaster debris.,Point Source,F,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,46,11/10/11,Room 219,,Repair the moisture damaged plaster wall in Room 219.,Mold/Moisture,M,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,47,11/10/11,Room 309 Closets,,Repair the moisture damaged plaster ceilings in Room 309 closets.,Mold/Moisture,M,The teacher does not use these closets.,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,48,11/10/11,Room 316,,Remove plaster debris from the window sill and floor. Wet wipe area following removal of plaster debris.,Point Source,F,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,49,11/10/11,Room 319,,Remove plaster debris from the window sill and floor. Wet wipe area following removal of plaster debris.,Point Source,F,,open,11/10/11,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,50,11/10/11,Room 319,,Repair the moisture damaged plaster walls in Room 319.,Mold/Moisture,M,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,51,11/10/11,Room 320,,Repair the moisture damaged plaster walls in the hallway.,Mold/Moisture,M,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,52,11/10/11,Room 321,,Remove plaster debris from the window sill and floor. Wet wipe area following removal of plaster debris.,Point Source,F,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,53,5/3/12,Parapet wall along Chelten Avenue,,Missing brick pointing was observed on the parapet wall along Chelten and Colonial Street.  This may be contributing to the reported moisture seepage on the window side of the classrooms.  The brick pointing of the parapet wall will be part of the planned roof replacement project.,Mold/Moisture,C,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,54,6/12/12,"Girl's gym",,"Flaking paint was observed on the walls and ceiling of the girl's gym.  The flaking paint on the wall adjacent to the wall mounted radiators is not related to this water intrusion occurrence.  Scrape the flaking paint from the walls and ceiling in the girl's gym and repaint in accordance with lead safe work practices.",Point Source,M,Active leaks were reported during the 6/13/13 evaluation.,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,55,6/12/12,"Girl's Gym Office",,"Flaking paint and damaged plaster walls were observed in the girl's gym office.  Repair the moisture damaged paint and plaster located in the girl's gym office. Removal of flaking paint should be performed in accordance with lead safe work practices.",Point Source,F,,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,56,6/12/12,"Girl's Gym Office",,"The hardwood floor in the girl's gym office buckled at the threshold of the door. Repair the section of hardwood floor that has buckled from moisture damage. An active roof leak was observed in the office during the 6/13/13 evaluation. Standing water was observed on the hardwood flooring. The flooring in this office should be removed.",Mold/Moisture,M,A re-occurring roof leak was observed in the office during the 6/13/13 evaluation. Standing water was observed on the hardwood flooring. The flooring in this office should be removed.,open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,57,6/12/12,"Girl's Locker Room Roof",," Water seeped around the drain and into the locker room stairwell, gym and office.  The roof drain was cleared and the water receded. Open roof seams were observed where the roof joins the hallway wall.  Water seeped through the open seems impacting the adjacent hallway wall on the first floor.  Repair open seems located under the flashing and evaluate the roof around the drain for leaks.",Mold/Moisture,M,"A re-occurring active leak was observed around the roof drain in the stairwell leading to the girl's locker room during the 6/13/2013 evaluation.",open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,58,6/12/12,"Hallway wall adjacent to girl's locker room          (1st floor)",,"Water from the locker room roof leaked into the building causing the paint on the wall to bubble.  Water was observed to be trapped under the bubbles. Scrape the moisture damaged paint from the hallway wall located outside the girl's locker room and repaint. Removal of moisture damaged paint should be performed in accordance with lead safe work practices.",Mold/Moisture,M,"The plaster wall was repaired, however, signs of moisture deterioration were beginning to reoccur. During the 6/13/13 evaluation, moisture content measurements ranged from 10% to 30%.",open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,59,6/12/12,Room 310,,Water staining was observed on the plaster wall located at the back of the room adjacent to the hallway wall.  This wall should be repainted and monitored during and after heavy rainfall for signs of moisture intrusion. New staining should be reported to the Maintenance Department for repairs.,Mold/Moisture,F,"The plaster wall was repaired, however, plaster damage from moisture intrusion was beginning to re-occur during the 6/13/13 evaluation.  ",open,6/13/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,60,6/19/13,Hallway outside Room 309,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water staining was observed on the recently replaced ceiling tiles.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,61,6/19/13,Hallway outside Room 313,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water staining was observed on the recently replaced ceiling tiles.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,62,6/19/13,Hallway outside Room 321,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water staining was observed on the recently replaced ceiling tiles.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,63,6/19/13,Hallway outside Room 324,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water staining was observed on the recently replaced ceiling tiles.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,64,6/19/13,Hallway outside Room 326,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water staining was observed on the recently replaced ceiling tiles.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,65,6/19/13,IMC,,The carpeting in the IMC should be replaced.,Point Source,M,Significant staining was observed on the carpeting in the IMC.  The B.E. has tried removing the stains several times. ,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,66,6/19/13,Room 301,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint was observed above the blackboard.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,67,6/19/13,Room 303,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed along the blackboard wall and above the classroom entrance.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,68,6/19/13,Room 303,,Continue replacing the water stained ceiling tiles until the roof is repaired.,Mold/Moisture,F,Water stained ceiling tiles were observed.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,69,6/19/13,Room 304,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint was observed above the classroom sink.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,70,6/19/13,Room 305,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed along the blackboard wall and above the classroom entrance.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,71,6/19/13,Room 306,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed above the sink and above the windows.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,72,6/19/13,Room 307,,"Replace the water stained/moldy and missing 1'x1' ceiling tiles.",Mold/Moisture,M,"Water stained and missing 1'x1' ceiling tiles were observed. Mold growth was observed on three of the stained ceiling tiles.",open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,73,6/19/13,Room 308,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed above the windows and closet.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,74,6/19/13,Room 308,,"Replace the water stained and missing 1'x1' ceiling tiles.",Mold/Moisture,M,"Water stained and missing 1'x1' ceiling tiles were observed.",open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,75,6/19/13,Room 309,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed above the pipe chase access door.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,76,6/19/13,Room 315,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed above the windows.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,77,6/19/13,Room 316,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed along the window wall.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,78,6/19/13,Room 317,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed along the window wall and above the blackboard.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,79,6/19/13,Room 318,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed throughout the room.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,80,6/19/13,Room 318,,Evaluate and repair the reported roof leak above the classroom window.,Mold/Moisture,M,The teacher reported an active leak located above the window.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Wagner MS,7130,81,6/19/13,Room 321,,Remove loose and flaking paint and plaster.,Point Source,F,Flaking paint and moisture damaged plaster was observed along the window wall.,open,6/19/13,NO,,,"40.05181699999999, -75.147734"
Washington HS,8030,1,4/12/11,"Nurse's Suite",,Remove the floor mounted data connection boxes and rewire the area as necessary. ,Safety,Building Occupants,"KEM informed the Nursing staff that in order to relocate the floor boxes, a building improvement request needs to be completed and submitted through the BE or FAC.",closed,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,2,4/12/11,"Nurse's Suite Bathroom",,Remove the 9X9 VAT from the bathroom floor. Clean the substrate with a disinfectant solution or an enzymatic detergent to neutralize any remaining odor prior to installing the new floor tiles. An asbestos DDC form should be completed to remove the VAT.,Point Source,M,"An asbestos DDC was submitted to OEMS by KEM on 4/12/11.  The 9x9 VAT was removed, and replaced with 12x12 floor tile.  A slight odor was still detected.  The toilet was reinstalled the morning of the evaluation, however according to room occupants a seal along the floor was rusted and cracked.  ",closed,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,3,3/20/12,Classroom 308,,"No signs of water intrusion or odors were detected during this evaluation.  Ventilation to this room is provided by a unit ventilator, radiant heat, a window mounted A/C unit and operable windows.  Interior finishes include  painted block walls, painted concrete ceiling and 9""x9"" floor tile on a concrete floor. ",Mold/Moisture,N/A,No further action required.,closed,3/20/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,4,3/21/12,Crawlspace - enter by stair #2 ,,"Evaluate and repair steam leak located in the crawlspace.  From the entrance by stair #2, the steam leak was observed passed steam station #1 where the walkway ends on the south side of the sanitary line.",Mold/Moisture,M,During an evaluation of the crawlspace for the transformer replacement project a steam leak was observed.  Condensation was observed on the concrete decking in proximity to the leak. This area can be accessed through the entrance by stair #2.,open,3/21/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,5,3/21/12,Crawlspace - enter by stair #2 ,,"Evaluate and repair steam leak located in the crawlspace. From the entrance by stair #2, turn right and go down stairs.  The pipe leak was observed along the walkway on the north wall near the second column.  ",Mold/Moisture,M,During an evaluation of the crawlspace for the transformer replacement project a pipe leak was observed.  Water was dripping from the pipe into the soil.  This area can be accessed through the entrance by stair #2.,open,3/21/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,6,3/21/12,Crawlspace - enter through boiler room ,,"Evaluate and repair steam leak located in the crawlspace.  From the entrance in the boiler room, the steam leak was observed near the far south wall.",Mold/Moisture,M,During an evaluation of the crawlspace for the transformer replacement project a steam leak was observed.  This area should be accessed through the boiler room.,open,3/21/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,7,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Discuss with occupants the importance of placing food waste in the trash and properly storing food.,Point Source,Building Occupants,KEM discussed with occupants the importance of placing food waste in the trash and properly storing food.,closed,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,8,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Continue to allow Ms. Liberman to work in the ground floor Annex classroom until the recommended corrective actions have been taken.,Point Source,Building Occupants,"Per a discussion Ms. Liberman had with OEMS, the Principal has permanently relocated her to a ground floor Annex classroom and she will not be required to return to the 2nd Floor Annex Building, Mentally Gifted Room",closed,5/17/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,9,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Discuss with staff that a level of consideration for all employees with sensitivity to air fresheners and other fragrances should be maintained. Occupants should discontinue the use of these products.,Point Source,Building Occupants,KEM discussed with staff that a level of consideration for all employees with sensitivity to air fresheners and other fragrances should be maintained and recommended that occupants should discontinue the use of these products.,closed,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,10,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Relocate the file cabinets and trash can blocking the return vents.,Ventilation,Building Occupants,Complete per KEM,closed,5/25/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,11,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Clean all surfaces exhibiting any dust or particulate accumulation.,Point Source,F,Complete per KEM,closed,5/25/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,12,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Dispose of the used toner ink cartridge and clean all surfaces exhibiting toner ink particulate.,Point Source,F,Complete per KEM,closed,5/25/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,13,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Initiate School District IPM to remove the rodent droppings observed in the base of the right side foul air return shaft.,IPM,F,"Per discussion with OEMS, at Ms. Liberman's request IPM searched the grounds adjacent to the Annex for a possible skunk burrow.  A burrow was not identified.  The rodent droppings observed in the base of the foul air return shaft have  been removed per KEM.",closed,5/25/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,14,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Clean the 4 wall mounted supply vents and adjacent ceiling area.,Ventilation,F,"Per discussion with OEMS, Facilities is going to clean the 4 wall mounted supply diffusers and adjacent ceiling area.  However the actual supply vents will not be cleaned.",closed,4/13/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,15,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Replace the missing return vent grille on the right side.,Ventilation,F,,closed,4/13/12,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,16,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,Evaluate exterior pointing in the vicinity of the Mentally Gifted Room and make repairs as needed.,Exterior,M,completed per Maintenance,closed,8/30/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,17,4/12/11,"2nd Floor Annex Building, Mentally Gifted Room",,"Scrape the flaking paint from the concrete block walls, utilize lead safe work practices.",Point Source,M,Complete per KEM,closed,5/25/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,18,4/12/11,Rooftop HVAC Units,,Replace the air filters in Annex HVAC units.,Ventilation,F,,closed,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,19,5/25/11,Room 511,,Confirm that the roof has been repaired and is no longer leaking.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,20,5/25/11,Room 511,,Clean the painted concrete ceiling exhibiting mold growth (approximately 50 sq. feet) with a detergent solution. ,Mold/Moisture,M,A mold DDC was submitted to OEMS on 5/26/2011.  Mold remediated per KEM.,closed,6/3/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,21,5/25/11,Room 512,,Evaluate the 2 rusted ceiling mounted light fixtures and repair or replace as needed.,Point Source,M,Completed per Maintenance.,closed,9/7/11,NO,,,"40.106162000000005, -75.025309"
Washington HS,8030,22,4/12/11,Rooftop HVAC Units,,Conduct a follow-up evaluation when HVAC system is running to monitor for odors.,Ventilation,OEMS,,open,4/13/11,NO,,,"40.106162000000005, -75.025309"
Washington Vare ES,2730,1,2/25/14,Building Thermal Control,,"Activate the new air compressor associated with the ACT system.  Test, balance and repair pneumatic components as needed to maintain comfortable temperature in the building. Once completed, a follow-up evaluation should be conducted.",Ventilation,M,"The staff reported thermal control issues in the building relative to the heating system.  They indicated sections of the building are either too hot or cold.  The Maintenance Department reported the air compressor for the ATC system was inoperable and was replaced last week. Due to weather related issues, they have not had time to test and balance the pneumatic system.",open,2/25/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,2,7/15/14,Gymnasium,,The flaking paint should be removed following lead safe work practices.,Point Source,F,Flaking paint was observed on the ceiling.,open,7/15/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,3,7/15/14,Gymnasium,,Extract the standing water from the pipe trench.,Mold/Moisture,F,Standing water was observed throughout the pipe trench in the gymnasium.,closed,8/12/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,4,7/15/14,Room 100,,The flaking paint should be removed following lead safe work practices.,Point Source,F,Moisture damaged paint and plaster was observed above the entrance door.,open,7/15/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,5,7/15/14,Room 100,,Replace the water stained and missing ceiling tiles.,Point Source,F,Water stained and missing ceiling tiles were observed.,open,7/15/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,6,7/15/14,Room 100,,Extract the standing water from the pipe trench.,Mold/Moisture,F,Standing water was observed in the pipe trench located around the room.,closed,7/31/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,7,7/15/14,Room 100,,A mold DDC was issued on 7/1/14 for the remediation.,Mold/Moisture,M,"During removal of the VCT and plywood underlayment, mold growth was discovered.  Elevated moisture content measurements were detected on the hardwood flooring and wooden sub-floor.",closed,7/31/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,8,7/15/14,Room 101,,The flaking paint and plaster should be removed following lead safe work practices.,Point Source,F,Flaking paint and plaster was observed in the corner of the room next to the window.,open,7/15/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,9,7/15/14,Room 101,,A mold DDC was issued on 7/31/14 for the remediation.,Mold/Moisture,M," Moisture content on the exposed sections of the joists and cross section of the hardwood flooring along the window wall ranged from 7%-16%.  Moisture content on the exposed sections of the joists and cross section of the hardwood flooring along the hallway wall ranged from less than detection to 9%. Surface moisture content measurements ranged from 10%-90%.  Majority of the surface measurements ranged from 20%-60%. Slight to moderate cupping and buckling was noted.   During a follow-up evaluation on 7/31/14, mold growth was observed on the hardwood flooring.
",closed,8/7/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,10,7/15/14,Room 102,,Removal of the hardwood flooring in this room is recommended.,Mold/Moisture,M,"Moisture content on the exposed sections of the joists and cross section of the hardwood flooring along the window wall ranged from 7%-16%. Moisture content on the exposed sections of the joists and cross section of the hardwood flooring along the hallway wall ranged from less than detection to 9%. Surface moisture content measurements ranged from 10%-90%.  Majority of the surface measurements ranged from 20%-60%.  Slight to moderate cupping and buckling was noted.
",closed,8/7/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,11,7/15/14,Room 203,,"Remove section of hardwood flooring 4' from the wooden partition from the window to hallway wall.",Mold/Moisture,M,"Moisture content on the exposed sections of the joists and cross section of the hardwood flooring was less than detection. Majority of the surface moisture measurements ranged from less than detection to 12%.  Elevated surface moisture content measurements up to 40% were detected 4’ from the 203/204 wooden partition wall from the window wall to hallway wall.
",closed,8/12/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,12,7/15/14,Room 204,,A mold Design Data Collection (DDC) package was issued on 8/7/14 for the remediation.,Mold/Moisture,M,"Moisture content on the exposed sections of the joists and cross section of the hardwood flooring was less than detection. Majority of the surface moisture measurements ranged from less than detection to 12%.  Elevated moisture content measurements up to 40% were detected 4’ from the 203/204 wooden partition wall from the window wall to hallway wall.  Elevated moisture content measurements up to 40% were detected 4’ from the 205 plaster wall from the window wall to hallway wall.    During a follow-up evaluation on 8/6/14, mold growth was observed on the hardwood flooring.
",closed,8/12/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,13,8/7/14,Room 100,,"Following installation of the new flooring, the room should be checked for odor prior to occupancy.",Point Source,OEMS,"The custodial staff, carpenters and the PFT Environmental Scientist reported a chemical-like odor in this room.  The OEMS representative had a sinus infection and was not able to detect the odor. The PFT Environmental Scientist collected measurements of Total Volatile Organic Compounds (TVOC's).  The measurements obtained were comparable to the outdoor measurements.  No significant levels of TVOC's were identified.",open,8/7/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,14,8/7/14,Room 205,,A mold Design Data Collection (DDC) package was issued on 8/7/14 for the remediation.,Mold/Moisture,M,"Sections of the hardwood flooring in this room recently buckled from the flood that occurred in June 2014.  Initially, this room was not impacted by the flood.  Water/moisture presumably seeped under the floor from the 204 demising wall.  Elevated surface moisture content measurements up to 90% were detected 12’ from the 204/205 demising wall and extending from the window wall to hallway wall.  During the follow-up visit on 8/6/14, mold growth was observed on the hardwood flooring.
",closed,8/12/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,15,8/25/14,Room 205,,An asbestos Design Data Collection (DDC) package was issued on 8/13/2014 for the remediation.,Point Source,M,A section of damaged plaster ceiling was observed below a horizontal section of ACPI. The ACPI must be removed before the plaster ceiling can be repaired.,open,8/25/14,NO,,,"39.933789, -75.15289699999998"
Washington Vare ES,2730,16,8/25/14,Room 205,,"Following removal of the horizontal section of ACPI, the plaster ceiling should be repaired.",Point Source,M,A section of damaged plaster ceiling was observed below a horizontal section of ACPI.,open,8/25/14,NO,,,"39.933789, -75.15289699999998"
"Washington, Martha ES",1420,1,4/11/14,East Basement Hallway,,A mold Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Mold/Moisture,M,"Mold growth was observed on the plaster walls, painted brick walls and concrete ceiling in the basement hallway located between the gymnasium and cafeteria. The source of moisture is from steam being released from the condensate pumps in the crawlspace located adjacent to the basement hallway.",closed,4/11/14,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,2,4/11/14,East Stairwell,,A mold Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete ceiling located underneath the stairs on the landing leading to the basement. The source of moisture is from steam being released from the condensate pumps in the crawlspace located adjacent to the basement hallway.,closed,4/11/14,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,3,12/19/13,Auditorium,,Evaluate the auditorium roof drains for blockage.  Clear as needed or issue work orders for repair.,Mold/Moisture,F,The flaking paint on the ceiling transition was adjacent to the rain water conductors on the exterior.,open,12/19/13,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,4,12/19/13,Auditorium,,"Prior to removal of the flaking paint and repair of the moisture damaged plaster,  the plaster ceiling needs to be sampled for asbestos content.  The sampling of this material should be coordinated with the Environmental Office.    ",Mold/Moisture,M/OEMS,No sewage or musty odors were detected in the auditorium.  Flaking paint and moisture damaged plaster was observed on the ceiling near the entrance and on the ceiling transition adjacent to the rain water conductors.  The auditorium plaster ceiling was not sampled for asbestos content and remains an assumed material. ,open,12/19/13,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,5,12/19/13,Crawlspace     (new building),,Conduct a building steam trap evaluation.  The outdoor temperature sensor associated with the boilers should also be checked for proper operation. Work orders should be issued as needed for the repair and replacement of defective components.,Mold/Moisture,F,"The B.E. reported that there is an excessive amount of steam return from the condensate return pump located in the crawlspace.  He indicated when the boilers are running, the crawlspace fills with steam.  Condensation was observed on the ceiling at the rear of the crawlspace. This condition may be contributing to the musty odor and suspect mold growth in room 311's closet.",open,12/19/13,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,6,12/19/13,Room 311,,Clean the inside of the closet door with a detergent solution and disinfectant.,Mold/Moisture,F,The F.A.C. received a request from the Principal to evaluate the closet in room 311 for mold and moisture.  A musty type odor was detected in the closet.  Suspect mold growth was observed on the inside of the closet door. The B.E. suspects excessive steam return from the condensate pump is rising through penetrations in the crawlspace causing this condition.,open,12/19/13,NO,,,"39.966026, -75.211378"
"Washington, Martha ES",1420,7,4/11/14,East Stairwell,,This stairwell should be monitored and flaking paint removed on an as needed basis.,Point Source,F,Flaking paint was observed in the east stairwell located between the basement and 1st floor.  Steam being released from the condensate pumps located in the crawlspace has resulted in flaking paint.,open,4/11/14,NO,,,"39.966026, -75.211378"
Webster ES,5590,1,9/15/2010,Room 111,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in both book closets in room 111 (WO # 727274).  Note: Webster ES has been selected as first walk-through for IEQ Program.,Mold/Moisture,OEMS,IEQ walk-through completed - Refer to OEMS report of 12/2010. Evaluation conducted during walkthrough. ,closed,3/14/11,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,2,6/7/12,Building Air conditioning system,,Due to the elevated temperatures within the building the School Nurse reported that 4 students with asthma went home for the day.   The B.E. checked the chiller and indicated that it was running properly. Measurements of temperature in representative classrooms indicated that the air conditioning system is not running properly.   The building air conditioning system should be evaluated and repaired as necessary.,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,3,6/7/12,Classrooms without windows,,The PFT Building representative reported that there are several classrooms that do not have windows to provide ventilation. The occupants of the classrooms that do not have windows should be temporarily relocated until the air conditioning system is restored to normal operating temperatures.,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,4,6/7/12,IMC,,The temperature in the IMC was 86.3°F at 11:02 a.m. with 11 occupants.  The air temperature at the HVAC supply diffuser was 72.2°F.  Evaluate the air conditioning system and repair as necessary. ,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,5,6/7/12,Main Office,,The temperature in the main office was 84.4°F at 10:35 a.m. with 6 occupants.  The air temperature at the HVAC supply diffuser was 74°F.  Evaluate the air conditioning system and repair as necessary.,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,6,6/7/12,"Nurse's Office",,"The temperature in the Nurse's office was 82.1°F at 11:10 a.m. with 5 occupants.  The air temperature at the HVAC supply diffuser was 77.4°F.  Evaluate the air conditioning system and repair as necessary.",Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,7,6/7/12,Room 206,,The temperature in room 206 was 82.4°F at 10:55 a.m. with 16 occupants.  The air temperature at the HVAC supply diffuser was 77.4°F.  Evaluate the air conditioning system and repair as necessary.,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,8,6/7/12,Room 207,,The temperature in room 207 was 83°F at 10:47 a.m. with 24 occupants.  The air temperature at the HVAC supply diffuser was 77°F.  Evaluate the air conditioning system and repair as necessary.,Ventilation,M,"On 6/5/2012, Maintenance reported the building air conditioning system was restored to normal operating temperature.",closed,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,9,2/5/14,Room 101,,"During the site visit, recommendations were made to extract water from the carpets and lift them off floor to expedite the drying process.",Mold/Moisture,F,Area carpets were impacted by the pipe leak. ,closed,3/4/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,10,2/5/14,Room 101,,"During the site visit, recommendations were made to elevate or turn the cabinets on end to expedite the drying process.",Mold/Moisture,F,The bottoms of wooden cabinets were impacted by the pipe leak.,closed,3/4/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,11,2/5/14,Room 101,,Evaluate the space above the suspended ceiling for the source of moisture and issue work orders for repaired as needed. Replace the missing and water stained ceiling tiles as needed.  ,Mold/Moisture,F,Missing and water stained/moldy ceiling tiles were observed. No signs of active leaks were observed and this was not related to the leak in the vestibule.,closed,3/4/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,12,2/5/14,Room 101,,Recommendations were made via email to either remove the kick plate or drill holes along the kick plate to expedite the drying process.,Mold/Moisture,M,Water seeped under the built-in cubbies located along the 101/103 wall.,closed,3/4/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,13,2/5/14,Room 103,,"During the site visit, recommendations were made to  extract water from the carpet and lift it off floor to expedite the drying process.",Mold/Moisture,F,An area carpet was impacted by the pipe leak. ,closed,3/4/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,14,2/5/14,Room 103,,"During the site visit, recommendations were made to elevate or turn the cabinets on end to expedite the drying process.",Mold/Moisture,F,The bottoms of wooden cabinets were impacted by the pipe leak.,closed,2/14/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,15,2/5/14,Room 103,,Recommendations were made via email to either remove the kick plate or drill holes along the kick plate to expedite the drying process.,Mold/Moisture,M,Water seeped under the built-in cubbies located along the 101/103 wall.,closed,2/14/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,16,2/5/14,Vestibule between rooms 101 and 103,,Recommendations were made via email on the morning of 1/30/14 to have dehumidifiers and air movers set up expedite the drying of materials.,Mold/Moisture,M,A heating supply line ruptured on the convector  in the vestibule located between rooms 101 and 103.  Water leaked into classrooms 101 and 103 impacting the area carpets and wooden cabinets. The line was isolated and repairs were being performed during the evaluation.,closed,2/14/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,17,6/7/12, Unit ventilators,,"During the evaluation of representative classrooms, the unit ventilator blowers in rooms 100 and 307 were not running.  Evaluate all unit ventilators in the building to ensure all unit ventilator blowers are running.  Work orders should be issued for any unit ventilators that require repair.",Ventilation,F,,open,6/7/12,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,18,6/7/12,"Nurse's Office",,"Odor from the plastic laminator in the adjacent room was apparent in the Nurse's Office.  Relocate the plastic laminator to an area with better ventilation to prevent odors from entering occupied areas.",Ventilation,F,closed per 5590-18 report.,closed,7/11/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,19,6/7/12,Room 100,,"During the evaluation, this room was not occupied. The blower on the unit ventilator was not running.  The temperature in room 100 was 83.9°F at 10:40 a.m.  The filter tray was not in the correct position at the bottom of the unit ventilator and the filter appeared to be dirty.  Activate the unit ventilator blower and replace the air filter.",Ventilation,F,closed per 5590-19 report.,closed,7/11/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,20,6/7/12,Room 307,,During the evaluation the blower on the unit ventilator was not running.  The temperature in room 307 was 87.3°F at 11:06 a.m. with 20 occupants.  Activate the unit ventilator blower. ,Ventilation,F,closed per 5590-20 report.,closed,7/11/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,21,2/5/14,Hallway outside Room 101,,Evaluate the space above the suspended ceiling for the source of moisture and issue work orders for repaired as needed.,Mold/Moisture,F,A section of moisture damaged plaster ceiling was observed.  No signs of active leaks were observed and this was not related to the leak in the vestibule.,open,2/5/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,22,8/7/14,3rd Floor Hallway,,Replace the water stained and missing ceiling tiles in the 3rd floor hallway. These locations should be monitored following heavy rain and report for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed in the 3rd floor hallway. The custodial staff indicated the roof is not leaking.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,23,8/7/14,Room 101,,Discard the water stained/moldy ceiling tile.  Replace as needed until repairs are made to the sink in room 205.,Mold/Moisture,F,Water staining and suspect mold growth was observed on a suspended ceiling tile located under the sink on the floor above (205). ,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,24,8/7/14,Room 101,,Discard the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,Water stained ceiling tiles were observed above the unit ventilator located on the left side of the room.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,25,8/7/14,Room 101,,"Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.",Point Source,F,"The unit ventilator's return air filter and tray were not seated properly.",open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,26,8/7/14,Room 103,,Remove contents from the sink cabinet and thoroughly clean the interior of the cabinet.  ,Point Source,F,An excessive amount of dirt/grime was observed in the sink cabinet.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,27,8/7/14,Room 103,,Discard the water stained ceiling tile.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,A water stained ceiling tile was observed above the unit ventilator located on the right side of the room.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,28,8/7/14,Room 103 ,,Evaluate the noisy unit ventilator located on the left side of the room and repair as needed.,Point Source,F,The unit ventilator fan located on the left side of the room was making an excessive amount of noise.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,29,8/7/14,Room 103 Bathroom         (Head Start),,Scrape and stabilize the flaking paint and plaster from the bathroom ceiling.  Wet wipe the paint and plaster debris from the floor and table.  All work should be completed in accordance with lead safe work practices. ,Mold/Moisture,F,Flaking paint and plaster was observed on the ceiling from moisture intrusion.  Paint and plaster debris was also observed on the floor under the damaged area.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,30,8/7/14,Room 103 Bathroom         (Head Start),,An evaluation above the plaster ceiling should be conducted to determine the source of moisture.  Work orders should be issued as needed for the repaired.  ,Mold/Moisture,F,The source of moisture impacting the bathroom ceiling was presumed to be from a leaking pipe above the plaster ceiling.  An access panel was observed next to the damaged area.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,31,8/7/14,Room 201 (Lounge),,"Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.",Point Source,F,"The unit ventilator's return air filter and tray were not seated properly.",open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,32,8/7/14,Room 201 (Lounge),,Install sections of suspended ceiling grid to support the ceiling tiles.,Safety,F,A missing section of suspended ceiling grid was observed above the unit ventilator. The ceiling tiles at this location were not supported and have the potential to fall.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,33,8/7/14,Room 205,,Discard the water stained/moldy ceiling tile.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,Mold growth was observed on a water stained ceiling tile located above the unit ventilator.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,34,8/7/14,Room 205,,"A mold DDC was issued on 7/30/14 for the remediation of the sink cabinet. Following remediation, a work order should be issued for replacement of the sink top, faucet and associated plumbing.",Mold/Moisture,M,"The faucet was leaking on the classroom sink.  Water was leaking through the sink cabinet and impacting the ceiling tile in the room below. Mold growth was observed underneath the wooden sink top and on the paper products in the cabinet. With the exception of the top, the cabinet is constructed of metal. Closed per 5590-34 report.",closed,8/28/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,35,8/7/14,Room 303,,"Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.",Point Source,F,"The unit ventilator's return air filter and tray were not seated properly.",open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,36,8/7/14,Room 306,,"Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.",Point Source,F,"The unit ventilator's return air filter and tray were not seated properly.",open,8/7/14,NO,,,"39.996242, -75.10517799999998"
Webster ES,5590,37,8/7/14,Room 307,,Evaluate the classroom sink and repair or issue work orders to stop the water from constantly running.,Mold/Moisture,F,The cold side of the classroom sink was constantly running and could not be shut-off.,open,8/7/14,NO,,,"39.996242, -75.10517799999998"
West Philadelphia HS,1020,1,12/15/2010,Basement Hallway outside West Cafeteria Entrance,,"Identify and repair active leak above suspended ceiling; Once repaired, replace missing ceiling tile.",Mold/Moisture,M,"Per Walter Johnson, BE",closed,1/9/2011,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,2,12/15/2010,Room 31 - Health,,Remove and replace stained ceiling tile along hallway wall.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,3,12/15/2010,Room 31A - City Year Office,,Clean the light fixture lens with Portion Pac General Purpose Cleaner #104.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,4,12/15/2010,Room 31A - City Year Office,,Remove any loose plaster above the suspended light fixture and repair as needed according to lead safe work practices.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,5,12/15/2010,Varsity Locker Room,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment of all ceilings and walls in entire varsity soccer locker room (hazardous condition after steam leak).,Mold/Moisture,OEMS,"03/24/2011 email from the FAC, T. Wilson stated that work order #654120 refers to the Varsity Soccer Locker Room at Northeast HS, not West Philadelphia HS.",closed,5/18/11,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,6,1/17/11,West Philadelphia Automobile Academy,,Change air filters in the remaining air-handling units.,Ventilation,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,7,1/17/11,West Philadelphia Automobile Academy,,Check roof top unit filters over the next several weeks on a weekly basis and change as needed.,Ventilation,F,"This was communicated to the BE while on-site.  If the apartment fire location is to be demolished, dust control and suppression measures will need to be implemented to protect the building and roof top unit.",closed,1/17/11,YES,,,"39.959002, -75.21990600000001"
