Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
West Philadelphia HS,1020,8,1/17/11,West Philadelphia HS,,Close windows particularly on the 48th Street side as it appeared the wind was carrying fire related odors into the building.,Point Source,F,This was communicated to the BE while on-site.,closed,3/15/11,YES,,,"39.959002, -75.21990600000001"
West Philadelphia HS,1020,9,1/17/11,West Philadelphia HS,,"Upon Operation of the house fans, check for the entrainment of odors from the fire location.  If odors are perceived, turn the house fans off until fire related odors dissipate.",Ventilation,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,,"39.959002, -75.21990600000001"
Widener School,6400,1,2/3/11,Hallway,,"Remove and dispose of the ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 1,540 square feet.",Mold/Moisture,F,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM. Replacement of the suspended ceiling, lights, and floor tile will begin the week of 02/28/2011 per BE.",closed,2/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,2,2/3/11,Hallway,,"Remove and dispose of the carpeting and associated floor leveler which was estimated to be 1,540 square feet.",Mold/Moisture,M,Carpet has been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,3,2/3/11,Hallway,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,4,2/3/11,Hallway,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide two (2) DRIEAZ DrizAir1200 model #F203 dehumidifiers.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,5,2/3/11,Hallway,,All remaining building surfaces should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Entire hallway area has been swept and all large demolition debris removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,6,2/3/11,Hallway,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,7,2/3/11,Hallway,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,8,2/3/11,Room 6 (Home EC.),,Remove and dispose of the carpeting which was estimated to be 430 square feet.,Mold/Moisture,M,Carpet has been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,9,2/3/11,Room 6 (Home EC.),,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 780 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,10,2/3/11,Room 6 (Home EC.),,Remove and dispose of the sheetrock walls which were estimated to be 350 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,11,2/3/11,Room 6 (Home EC.),,"Remove and dispose of all cabinetry, countertops, appliances, computers and remaining contents within this room.",Mold/Moisture,M,"Cabinetry, countertops, appliances and shelving units have been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,12,2/3/11,Room 6 (Home EC.),,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic which was estimated to be 780 square feet.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,13,2/3/11,Room 6 (Home EC.),,Remove and dispose of approximately 780 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh and metal supports have been removed per KEM.",closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,14,2/3/11,Room 6 (Home EC.),,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,15,2/3/11,Room 6 (Home EC.),,Remove and dispose of approximately 90 square feet of plaster from the wall located along the exterior wall under the window sill.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,16,2/3/11,Room 6 (Home EC.),,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,17,2/3/11,Room 6 (Home EC.),,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,18,2/3/11,Room 6 (Home EC.),,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,19,2/3/11,Room 6 (Home EC.),,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,20,2/3/11,"Room 7
(Independent Living)",,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,21,2/3/11,"Room 7
(Independent Living)",,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,22,2/3/11,"Room 7
(Independent Living)",,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide two (2) DRIEAZ DrizAir1200 model #F203 dehumidifiers.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,23,2/3/11,"Room 7
(Independent Living)",,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,24,2/3/11,Room 7 Bathroom,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 200 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,25,2/3/11,Room 7 Bathroom,,Remove and dispose of the sheetrock walls which were estimated to be 320 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,26,2/3/11,Room 7 Bathroom,,Remove and dispose of the ceramic wall tiles which were estimated to be 120 square feet.,Mold/Moisture,M,Ceramic wall tiles have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,27,2/3/11,Room 7 Bathroom,,Remove and dispose of approximately 200 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed.",closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,28,2/3/11,Room 7 Bathroom,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 200 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor. Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,29,2/3/11,Room 7 Bathroom,,"Remove and dispose of the bathtub, sink, toilet and remaining contents within this room. Include plumbing disconnect and isolation of all plumbing lines.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,30,2/3/11,Room 7 Bathroom,,All remaining building surfaces should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,31,2/3/11,Room 7 Bedroom,,Remove and dispose of all remaining contents within this room.,Mold/Moisture,F,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,32,2/3/11,Room 7 Bedroom,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 310 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,33,2/3/11,Room 7 Bedroom,,Remove and dispose of the sheetrock walls which were estimated to be 375 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,34,2/3/11,Room 7 Bedroom,,Remove and dispose of approximately 88 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,35,2/3/11,Room 7 Bedroom,,Remove and dispose of approximately 310 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed per KEM.",closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,36,2/3/11,Room 7 Bedroom,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 310 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor.  Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,37,2/3/11,Room 7 Bedroom,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,38,2/3/11,Room 7 Living & Kitchen Area,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 530 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,39,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of the sheetrock walls which were estimated to be 400 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,40,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of approximately 88 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,41,2/3/11,Room 7 Living & Kitchen Area,,"Remove and dispose of all cabinetry, countertops, appliances and remaining contents within this room.",Mold/Moisture,M,"Cabinetry, countertops, appliances and shelving units have been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,42,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of approximately 530 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed per KEM.",closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,43,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 530 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor. Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,44,2/3/11,Room 7 Living & Kitchen Area,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,45,2/3/11,Room 8,,"Remove and dispose of the ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 580 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,46,2/3/11,Room 8,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 580 square feet.,Mold/Moisture,M,"VCT, mastic and floor leveler has been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,47,2/3/11,Room 8,,Remove and dispose of approximately 90 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,Plaster wall has been removed per KEM.,closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,48,2/3/11,Room 8,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,49,2/3/11,Room 8,,Remove and dispose of approximately 580 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,50,2/3/11,Room 8,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,51,2/3/11,Room 8,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,52,2/3/11,Room 8,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,53,2/3/11,Room 8,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,54,2/3/11,Room 9,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 580 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,55,2/3/11,Room 9,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 580 square feet.,Mold/Moisture,M,"VCT, mastic and floor leveler has been removed per KEM.",closed,2/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,56,2/3/11,Room 9,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,57,2/3/11,Room 9,,Remove and dispose of approximately 580 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,58,2/3/11,Room 9,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,59,2/3/11,Room 9,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,60,2/3/11,Room 9,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,61,2/3/11,Room 9,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,62,2/10/11,IMC,,Wet wipe the window sills and unit ventilator covers with a mild detergent solution.,Housekeeping,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,63,2/10/11,IMC,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Replacement of the ceiling tiles will begin the week of 02/25/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,64,2/10/11,IMC,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,65,2/10/11,IMC,,Clean carpeting throughout IMC and evaluate the unit ventilator for the source of moisture.,Mold/Moisture,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,66,2/10/11,IMC,,Fill holes in the exterior door frames to prevent moisture intrusion.,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per KEM.",closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,67,2/10/11,Room 10,,HEPA vacuum and wet wipe horizontal surfaces with a mild detergent solution.,Housekeeping,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,68,2/10/11,Room 10,,Clean the water stain streaks from the wall with a mild detergent solution.,Mold/Moisture,F,Cleaning will begin the week of 02/28/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,69,2/10/11,Room 10,,Replace the suspended ceiling tiles exhibiting water staining and mold growth.,Mold/Moisture,F,Replacement of the ceiling tiles will begin the week of 02/25/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,70,2/10/11,Room 10,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,71,2/10/11,Room 10,,Remove stained carpeting at the threshold and replace with vinyl floor tile.  Clean remaining carpeting in this room.,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Carpet has been replaced with vinyl floor tile. Remaining carpet has not been replaced, per KEM. Completed 5/16/2011.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,72,2/10/11,Room 10 ,,Remove loose paint and plaster utilizing lead safe work practices. Clean area with a detergent solution and repaint. ,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per KEM.",closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,73,2/10/11,Room 11,,Install filters,Ventilation,F,Completed per BE.,closed,2/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,74,2/10/11,Room 11,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilator with a mild detergent solution.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,75,2/10/11,Room 11,,Remove loose paint and plaster utilizing lead safe work practices.  Repair the plaster wall and repaint.,Mold/Moisture,M,Cleaning will begin the week of 02/28/2011 per BE. Completed per KEM.,closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,76,2/10/11,Room 3,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Complete per KEM.,closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,77,2/10/11,Room 4,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Complete per KEM.,closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,78,2/10/11,Room 5,,Replace ceiling tile exhibiting mold growth.,Mold/Moisture,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per BE.",closed,4/14/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,79,3/8/11,Exterior of Music Room,,Evaluate the exterior window framing and repair as necessary.,Exterior,M,Completed per Maintenance,closed,9/26/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,80,3/8/11,Music Room,,Remove the carpeting and replace with vinyl tile.,Housekeeping,M,completed per KEM,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,81,3/8/11,Music Room,,Evaluate to 2 inoperable windows and repair as necessary.,Ventilation,M,Completed per Maintenance,closed,7/28/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,82,3/8/11,Music Room Closet,,"Remove the flaking paint from the ceiling and repaint, utilizing lead safe work practices.",Point Source,M,Completed per Maintenance,closed,9/26/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,83,7/14/11,Science Room 107 (chemical storage room),,Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,84,7/14/11,Science Room 107 (chemical storage room),,Remove and replace the sink base cabinet. ,Mold/Moisture,M,,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,85,7/14/11,Science Room 107 (chemical storage room),,Remove and replace damaged sink top. This material is assumed to contain asbestos and should be treated accordingly.,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,86,7/14/11,Science Room 107 (chemical storage room),,Remove and replace the sink basin.  The sink basin is assumed to contain asbestos and should be treated accordingly.   ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,87,7/14/11,Science Room107 (island sink base cabinet),,Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,88,7/14/11,Science Room107 (wall mounted sink base cabinet),,Thoroughly clean the sink base cabinet with a detergent solution. ,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. The sink basin was replaced.,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,89,7/14/11,Science Room107 (wall mounted sink base cabinet),, Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,90,1/24/12,Classroom 101,,Impacted educational material/porous material should be inventoried & discarded. ,Mold/Moisture,F,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,91,1/24/12,Classroom 101,,Remove the wooden coat closet from wall.  Clean wooden closet with detergent solution & dry impacted area with use of fans & dehumidifiers.   If mold growth is present use abrasive cleaning techniques & encapsulated or discard. Clean & disinfect the surrounding wall & floor area with a detergent solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,92,1/24/12,Classroom 101,,"Remove loose 9""x9"" and 12""x12"" VAT in classroom 101.  An asbestos DDC was submitted to OEMS on 01/23/2012.",Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,93,1/24/12,Classroom 101,,Remove and discard the carpeting in classroom 101. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,94,1/24/12,Classroom 101,,Clean wooden furniture with detergent solution & dry impacted area with fans & dehumidifiers.  If visible mold growth is present use abrasive cleaning techniques & encapsulated or discard. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,95,1/24/12,Classroom 101,," Remove the lower 24” of drywall from perimeter of room.  This includes impacted drywall present behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.",Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,96,1/24/12,Classroom 101,,Impacted drywall inside closets should be removed as indicated above & all impacted porous material should be inventoried & discarded. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,97,1/24/12,Classroom 103,,HEPA vacuum the carpet & then clean with detergent solution.  Immediately dry carpet with fans & dehumidifiers.  Install AFDs to increase ventilation.  A water intrusion response DDC was issued on 1/18/2012. ,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,98,1/24/12,Classroom 105,,Impacted educational material/porous material should be inventoried & discarded in classroom 105.,Mold/Moisture,F,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,99,1/24/12,Classroom 105,,Remove the carpeting in classroom 105.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,100,1/24/12,Classroom 105,," Remove bottom 24” of drywall from entire perimeter of room.  250 SF assumes drywall is present & has been impacted behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.",Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,101,1/24/12,Classroom 106,,Remove the carpeting in classroom 106.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,102,1/24/12,Classroom 106,,Clean wooden furniture with detergent solution & dry impacted area with fans & dehumidifiers.  If visible mold growth is present use abrasive cleaning techniques & encapsulated or discard.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,103,1/24/12,Classroom 106 and closet,," Remove bottom 24” of drywall from entire perimeter of room.  250 SF assumes drywall is present & has been impacted behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.",Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,104,1/24/12,Classroom 106 and closet,,Impacted educational material/porous material should be inventoried & discarded.  Additionally dehumidifiers should be installed to reduce elevated humidity levels.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,105,1/24/12,Classroom 107 closet,,Remove bottom 24” of drywall from the interior of the closet adjacent to the classroom entrance.  Clean & disinfect non-porous surfaces with a detergent  solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,106,1/24/12,Classroom 108 closet,,Impacted porous materials should be inventoried and discarded.  Clean & disinfect non-porous surfaces with a detergent  solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,107,1/24/12,Exit vestibule between classrooms 106 & 107,,Remove the carpeting in the exit vestibule. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,108,1/24/12,Hallway (between Classrooms 107 and 108),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,109,1/24/12,Hallway (between Classrooms105 and 106),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,110,1/24/12,Hallway (between Exit doors and 107),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,111,1/24/12,Hallway (between Office 102A and storage closet),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,112,1/24/12,Hallway (Classroom 101 Partition Wall),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,113,1/24/12,Hallway (Classroom 112 Partition Wall),, Remove bottom 24” of drywall (starting by classroom door) and replace any impacted wall insulation if present. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,114,1/24/12,Office 102A,,Remove and discard the carpeting in office102A. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,115,1/24/12,Office 102A,, Remove bottom 24” of drywall from the classroom 101 partition wall.  Replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,116,1/24/12,Office 102B,,HEPA vacuum the carpet & then clean with detergent solution.  Immediately dry carpet with fans & dehumidifiers.  Install AFDs to increase ventilation.  A water intrusion response DDC was issued on 1/18/2012. ,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,117,1/24/12,Rooms 101 ,,Repair ruptured unit ventilator heating coil in room 101.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,118,1/24/12,Rooms 106,,Repair ruptured unit ventilator heating coil in room 106.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,119,1/24/12,Science Wing (including rooms 101-112),, Erect a temporary wall & access door to isolate the Science Wing from the rest of the building.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,120,1/24/12,Science Wing (including rooms 101-112),,Install a sufficient amount of AFDs & Dehumidifiers throughout the Science Wing to assist with air scrubbing and drying of impacted materials. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,121,1/24/12,Science Wing (including rooms 101-112),,Remove the carpet throughout the hallway.   A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,122,2/7/13,Apartment,,This room should not be used for storage.  Items that can be discarded should be marked and the remaining contents should be cleaned and moved into the hallway and relocated into a clean dry storage area.,Mold/Moisture,F,"The school is using this room for storage of desks, chairs and exam tables.  Mold growth was observed on some of the contents.",closed,12/31/13,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,123,2/7/13,Apartment,,A mold DDC was issued on 2/7/13 for the remediation of the former apartment.,Mold/Moisture,M,"Mold growth was observed on the plaster walls, metal door frames and wood framing. No engineer controls were in place isolating this area from the occupied portion of the building. ",closed,12/31/13,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,124,2/7/13,Apartment,,A hinged door should be installed over the crawlspace entrance.,Mold/Moisture,M,Desk turned upside down were being used to cover the entrance to the crawlspace.,closed,12/31/13,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,125,9/20/13,IMC,,A mold DDC was issued on 9/3/13 for the remediation of the wet materials.,Mold/Moisture,OEMS,"On August 28, 2013, a pipe leak occurred on the unit ventilator resulting in water saturation of the carpeting and bottom of the bookcases.",closed,9/20/13,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,126,9/20/13,IMC,,An asbestos DDC was issued on 9/3/13 for the removal of the floor tile and leveler.,Point Source,OEMS,Assumed asbestos containing floor tile/mastic and associated floor leveler is presumed to be located underneath the carpeting.  ,closed,11/1/13,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,127,3/8/11,Music Room,,Clean the water staining along the ledge of the window sill with a detergent solution and repaint as necessary.,Mold/Moisture,F,,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,128,3/8/11,Music Room,,"Remove the efflorescence and peeling paint on the plaster ceiling above the windows and repaint, utilizing lead safe work practices.",Point Source,F,Closed per 6400-128 report.,closed,8/5/14,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,129,3/8/11,Music Room,,Seal the pipe penetrations on the floor exposing the crawlspace. ,Point Source,F,Closed per 6400-129 report.,closed,8/5/14,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,130,3/8/11,Music Room,,Remove the 75 square feet of water stained acoustical tiles mounted on the wall adjacent to the windows and paint the substrate.,Mold/Moisture,M,,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,131,3/8/11,Practice Room 2,,Replace the 2 water stained ceiling tiles. ,Mold/Moisture,F,,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,132,3/8/11,Practice Room 2,,Insulate the duct above the suspended ceiling.,Mold/Moisture,F,,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,133,3/8/11,"Practice Rooms 1, 2, 3, 4, 5 and the Music Storage Room",,HEPA vacuum the ventilation supply diffusers and clean with a detergent solution.,Housekeeping,F,,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,134,7/14/11,Science Room 107 (chemical storage room),,"Remove and replace the loose and missing section of 9""x9"" floor tile. This material is assumed to contain asbestos and should be treated accordingly.",Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011. The loose tiles were removed.  The missing section needs to be replaced. Closed per 6400-134 report.,closed,8/5/14,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,135,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace the sink base cabinet. ,Mold/Moisture,M,"The sink base cabinet was cleaned, however mold growth was observed in the cabinet behind the sink basin.",open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,136,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace sink top. This material is assumed to contain asbestos and should be treated accordingly.,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,137,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace the sink basin.  The sink basin is assumed to contain asbestos and should be treated accordingly.   ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,open,8/25/11,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,138,1/24/12,Classroom 106,,Replace water stained/impacted celling tiles.,Mold/Moisture,F,,open,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,139,1/24/12,Classroom 106,,Clean staining from the inside of the light fixture lens.,Mold/Moisture,F,,open,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,140,1/24/12,Exit vestibule between classrooms 106 & 107,,Clean staining from the inside of the light fixture lens.,Mold/Moisture,F,,open,1/24/12,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,141,9/20/13,Former Apartment,,A mold DDC was issued on 9/3/13 for the remediation of the former apartment.,Mold/Moisture,OEMS,Mold growth was observed on the plaster walls and columns in the former apartment. Closed per 6400-141 report.,closed,8/5/14,NO,,,"40.037236, -75.14699900000001"
Widener School,6400,142,9/20/13,Former Apartment,,"The 1'x3' penetration into the crawlspace should be sealed to prevent steam from impacting the former apartment during the heating season.  This was included as part of the mold DDC issued on 9/3/13.",Mold/Moisture,OEMS,"A 1'x3' penetration was observed in the concrete slab adjacent to the original crawlspace entrance hatch.   Closed per 6400-142 report.",closed,8/5/14,NO,,,"40.037236, -75.14699900000001"
Wilson M.S.,8120,1,5/16/12,Hallway behind Room 402,,"Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway located behind room 402.",Mold/Moisture,M,,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,2,5/16/12,Hallway outside of the music suite office.,,"Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway located outside the music suite office. ",Mold/Moisture,M,,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,3,5/16/12,Hallway outside Room 409 ,,"Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway outside room 409. ",Mold/Moisture,M,,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,4,5/16/12,Music Suite,,"Following application of the stain blocker, the ceiling tiles in the music suite should be monitored for new staining after heavy rains. New staining should be reported to the Maintenance Department for evaluation and repair. ",Mold/Moisture,F,,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,5,5/16/12,Music Suite Ventilation,,"As an interim control measure, until the rooftop unit and associated ductwork can be replaced, the music suite requires ventilation and/or temperature control during the cooling season.  Two suggested options are as follows:  (1) conduct remediation of the interior of the main supply branch and install an exhaust fan on the supply side of the unit.  This would provide a pathway to relieve hot air from the occupied rooms; (2) install window mounted A/C units or portable A/C units to temper the air.  Either option will require the use of the windows to introduce fresh air when needed. ",Ventilation,M,"The rooftop unit is currently not-operational due mechanical component failure associated with the air conditioning system.  Additionally, in it's present state the unit can not be used to provide ventilation due to the bird waste previously identified in the main supply and return duct branches. The supply and return ducts located in the music suite were sealed with sheet metal, HVAC sealant and sheet metal screws to prevent the potential of air exchange between the occupied space and the compromised duct work.",open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,6,5/16/12,Music Suite Ventilation,," Modifying the window stops and installing safety screens would allow additional fresh air into the music room classrooms.  During this process, the windows should be checked to ensure proper operation.",Ventilation,M,The windows in the music suite classrooms presently have window stops installed on them that restrict the windows from fully opening. ,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,7,5/16/12,Penthouse and associated exhaust fans.,,"Seal the exhaust duct openings in the east and west cafeterias with sheet metal and HVAC sealant to the prevent the potential of air exchange between the cafeteria and non-operational exhaust fan in the penthouse which is comprised with bird waste.   The exhaust duct opening in the east cafeteria is located above the window adjacent to the hallway wall.  The exhaust duct in the west cafeteria is presumed to be located above the perforated 1'x1' metal ceiling above the vending machines and adjacent to the hallway wall. ",Point Source,M,The penthouse non-operational exhaust fans were re-inspected.  The relief shafts in the penthouse were sealed with plywood and caulked to prevent the potential of air exchange between the occupied areas and the exhaust units that are compromised with bird waste.  The exhaust duct openings in the east and west cafeterias associated with the non-operational penthouse exhaust fan were not sealed.,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wilson M.S.,8120,8,5/16/12,"Room 404           (Mr. Shapiro's Room)",,"Apply stain blocker to the water stained 1'x1' ceiling tiles in room 404. The missing 1'x1' ceiling tiles were replaced by the Maintenance Department on 5/9/2012. Water staining was observed on several 1'x1' ceiling tiles.  Mr. Shapiro indicated the staining is not new and predated this school year.  The Maintenance Department also recently installed a rubber roofing membrane on all sides of the rooftop unit which is located above this room to prevent water from penetrating the ductwork and interior of the building.",Mold/Moisture,M,,open,5/16/12,NO,,,"40.052379, -75.06914900000001"
Wister ES,6430,1,10/12/12,Room 304,,Scrape loose paint from the ceiling and repaint the water stained locations.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,F,Water staining and flaking paint was observed on the painted concrete ceiling in a few areas.  The teacher reported the roof leak was repaired.,open,10/12/12,NO,,,"40.033390000000004, -75.167091"
"Wright, R.R. ES",4470,1,10/28/2010,Room 221,,Monitor the plaster ceiling surrounding the roof drain pipe for additional staining.,Mold/Moisture,M,Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,,"39.989975, -75.177679"
"Wright, R.R. ES",4470,2,10/28/2010,Room 222,,Conduct an evaluation of the drain line in the closet and repair as necessary (the drain pipe could not be inspected on the second floor as access to the closet was obstructed by its contents).,Mold/Moisture,M,Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,,"39.989975, -75.177679"
"Wright, R.R. ES",4470,3,2/18/11,Building Maintenance Staff Support,,Provide additional Custodial Assistants and General Cleaners needed to maintain the building.,Housekeeping,F,"Facilities manager has provided trainees, relief personnel, and additional man hours. This has addressed the staffing issues.",closed,3/23/11,NO,,,"39.989975, -75.177679"
"Wright, R.R. ES",4470,4,2/18/11,Cafeteria,,Replace 10+ missing and water stained ceiling tiles. Monitor for leaks as well as any newly damaged tiles that need to be replaced. ,Mold/Moisture,F,All water stained ceiling tiles have been replaced.  See notes regarding the main roof.,closed,3/23/11,NO,,,"39.989975, -75.177679"
"Wright, R.R. ES",4470,5,2/18/11,Cafeteria,,"Until the roof is replaced (06/2011), install drainage tarps for the 2 active roof leaks and any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,,"39.989975, -75.177679"
"Wright, R.R. ES",4470,6,2/18/11,Gymnasium,,Clean 100+ square feet of water staining from cinder block walls with detergent solution and repaint as necessary. ,Mold/Moisture,F,Per Mr. Speights - the gym was repainted.,closed,8/31/11,NO,,,"39.989975, -75.177679"
