Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Update",Location Closed,Start Date,End Date
2600 N. Broad Street Garage,4781,1,5/3/12,Dispatch Office,,"Loose and damaged 9""x9"" floor tile was observed at the threshold leading the main office. Remove the damaged and loose floor tile from the threshold located between the dispatch office and the main office.  An asbestos DDC was issued on 4/2/2012 for the removal.",Point Source,M,,closed,5/3/12,NO,,
2600 N. Broad Street Garage,4781,2,5/3/12,File Room,,"Loose and damaged 9""x9"" floor tile was observed at the threshold leading the main office. Remove the damaged and loose floor tile from the threshold located between the dispatch office and the main office.  An asbestos DDC was issued on 4/2/2012 for the removal.",Point Source,M,,closed,5/3/12,NO,,
2600 N. Broad Street Garage,4781,3,5/3/12,File Room,,Water from the roof leak impacted the metal file cabinets and associated files. Move metal file cabinets and stored items from the wall and discard all wet porous materials. Thoroughly dry floor and the metal cabinets.,Mold/Moisture,M,,closed,5/3/12,NO,,
2600 N. Broad Street Garage,4781,4,5/3/12,File Room,,A roof leak occurred at the seam above the file room. Repair the roof leak located above the file room.,Mold/Moisture,M,Per Maintenance report,closed,5/7/12,NO,,
2600 N. Broad Street Garage,4781,5,5/3/12,Main Office,,The lower six inches of the couch was observed to be wet. Discard the couch that was impacted by the roof leak.,Mold/Moisture,M,,closed,5/3/12,NO,,
2600 N. Broad Street Garage,4781,6,5/3/12,Main Office,,Water impacted the metal file cabinet and associated files. Move metal file cabinets and stored items from the wall and discard all wet porous materials. Thoroughly dry floor and the metal cabinets.,Mold/Moisture,M,,closed,5/3/12,NO,,
2600 N. Broad Street Garage,4781,7,5/3/12,Dispatch Office,,Missing ceiling tiles were observed following the roof leak. Replace the missing suspended 2'x4' ceiling tiles.,Mold/Moisture,F,Closed per 4781-7 report,closed,8/28/14,NO,,
2600 N. Broad Street Garage,4781,8,5/3/12,File Room,,Missing ceiling tiles were observed following the roof leak. Replace the missing suspended 2'x4' ceiling tiles.,Mold/Moisture,F,Closed per 4781-8 report,closed,8/28/14,NO,,
2600 N. Broad Street Garage,4781,9,5/3/12,File Room,,The partition walls adjacent to the hallway and lounge area were impacted by the roof leak. The base was removed from these partition walls to allow for drying.  The wall assembly and base is constructed of metal and no insulation was observed. Replace base molding on partition walls with vinyl base molding.,Mold/Moisture,M,closed per 4781-9 report,closed,8/28/14,NO,,
440 N. Broad,2550,1,11/17/2010,Conference Room (adjacent to Office 467),,Remove and replace (if not dried) approximately 10 square feet of water-saturated sheetrock and insulation.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. The base molding was removed, holes drilled along the bottom of the wall to introduce air into the cavity.",closed,1/18/2011,NO,,
440 N. Broad,2550,2,11/17/2010,"Cubicles
3133.9-11",,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,3,11/17/2010,Hallway between Mech. Room and Office 402,,Remove and replace (if not dried) approximately 30 square feet of water-saturated sheetrock and insulation.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. The base molding was removed, holes drilled along the bottom of the wall to introduce air into the cavity.",closed,1/18/2011,NO,,
440 N. Broad,2550,4,11/17/2010,Hallway near cubicle 3066.5,,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,5,11/17/2010,Mechanical Room,,Remove and replace (if not dried) approximately 45 square feet of water-saturated sheetrock and insulation.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. The base molding was removed, holes drilled along the bottom of the wall to introduce air into the cavity.",closed,1/18/2011,NO,,
440 N. Broad,2550,6,11/17/2010,Office 3135,,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,7,11/17/2010,Office 3136,,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,8,11/17/2010,Office 3136,,Scrape and repaint water-damaged paint on sheetrock wall.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,9,11/17/2010,Office 402,,Remove and replace (if not dried) approximately 15 square feet of water-saturated sheetrock and insulation.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. The base molding was removed, holes drilled along the bottom of the wall to introduce air into the cavity.",closed,1/18/2011,NO,,
440 N. Broad,2550,10,11/17/2010,Office 467,,Discard (if not dried) the wooden bookcase.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried.",closed,1/18/2011,NO,,
440 N. Broad,2550,11,11/17/2010,Office 467,,Remove and replace (if not dried) approximately 3 square feet of water-saturated sheetrock and insulation.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. The base molding was removed, holes drilled along the bottom of the wall to introduce air into the cavity.",closed,1/18/2011,NO,,
440 N. Broad,2550,12,11/17/2010,Room 3068,,Remove and replace (if not dried) approximately 5 square feet of water-saturated carpeting in G. Hampton's cubicle.,Mold/Moisture,Elliott-Lewis,"Per Elliot Lewis, material was dried. ",closed,1/18/2011,NO,,
440 N. Broad,2550,13,11/17/2010,Room 3068,,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,14,11/17/2010,Storage Closet near cubicle 3066.5,,Remove and replace water-stained ceiling tiles; Replace missing ceiling tiles.,Mold/Moisture,Elliott-Lewis,Completed per Elliot Lewis.,closed,1/18/2011,NO,,
440 N. Broad,2550,15,1/17/11,Devlin cubicle #3117.17,,A level of consideration for all employees with sensitivity to air fresheners and fragrances should be maintained.,Point Source,Building Occupants,"KEM suggested to Ms. Devlin that if she detects any odors associated with the use of air fresheners and/or fragrances that irritate her condition, she should talk with her supervisor about removing them from the work area.",closed,3/17/11,NO,,
440 N. Broad,2550,16,1/17/11,Devlin cubicle #3117.17,,"Based on the low RH levels detected, and the proximity of the ventilation supply diffuser to Ms. Devlin’s cubicle, relocating Ms. Devlin to an area further away from a ventilation supply diffuser may help alleviate some of her symptoms.",Ventilation,Building Occupants,KEM suggested to Ms. Devlin that if a personal humidifier does not help her condition she should request to be relocated away from the direct path of the supply diffuser.,closed,3/17/11,NO,,
440 N. Broad,2550,17,1/17/11,Devlin cubicle #3117.17,,"The RH measurements were below the recommended comfort range of 30% to 60%; however, this is typically encountered during the heating season.  Consideration should be made regarding supplying Ms. Devlin’s work area with a humidifier during the heating season.",Mold/Moisture,Building Occupants/Elliott-Lewis,The use of a personal humidifier was discussed with Ms. Devlin and she reported that she has been feeling better for the last six weeks.,closed,3/17/11,NO,,
440 N. Broad,2550,18,1/17/11,Devlin cubicle #3117.17,,None found.  Inspection of AHU #3.4 did not reveal any issues contributing to poor indoor air quality.  ,Mold/Moisture,Elliott-Lewis,Building management should continue with scheduled maintenance and replacements of air filters servicing AHU #3.4.,closed,1/17/11,NO,,
440 N. Broad,2550,19,10/24/12,Student Records,,Spot clean carpeting as needed.,Point Source,Elliott-Lewis,"No signs of moisture intrusion, mold growth or musty odor were identified during the evaluation.  Staining was observed on the carpeting in a few locations.",open,10/24/12,NO,,
440 N. Broad,2550,20,10/24/12,Student Records,,Clean particulate form the HVAC supply diffusers.,Point Source,Elliott-Lewis,An accumulation of particulate was observed on the HVAC supply diffusers.,open,10/24/12,NO,,
440 N. Broad,2550,21,10/24/12,Student Records,,Replace the glue board located in the Vector insect light trap and conduct routine monitoring.,Point Source,Elliott-Lewis,An accumulation of gnats were observed on the glue board in the Vector insect light trap .,open,10/24/12,NO,,
440 N. Broad,2550,22,10/24/12,Student Records,,Replace the section of fiberglass duct insulation that has separated from the ductwork.,Mold/Moisture,Elliott-Lewis,A section of fiberglass duct insulation separated from the duct located above the suspended ceiling.,open,10/24/12,NO,,
Adaire ES,5200,1,1/28/11,"Trailer #96
(Art room)",,Clean ceiling mounted supply vents.,Ventilation,F,"Cleaned with germicidal red pac solution per 2/11/2011 email from BE, Matt Gustis.",closed,2/11/2011,YES,,
Adaire ES,5200,2,1/28/11,"Trailer #96
(Art room)",,Clean wall mounted return grill.,Ventilation,F,"Cleaned with germicidal red pac solution per 2/11/2011 email from BE, Matt Gustis.",closed,2/11/2011,YES,,
Adaire ES,5200,3,1/28/11,"Trailer #96
(Art room)",,Replace air filter with appropriate size and model.,Ventilation,F,"Replaced, per 2/11/2011 email from BE, Matt Gustis, with Glassifier model: MX40 SN1-SNG
SIZE:15""x30""x1"" ",closed,2/11/2011,YES,,
Adaire ES,5200,4,1/28/11,"Trailer #96
(Art room)",,Evaluate roof for leaks and repair as needed.,Mold/Moisture,M,Trailer removed from site per Damon Gonzaga.,closed,7/27/11,YES,,
Adaire ES,5200,5,1/28/11,"Trailer #96
(Art room)",,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants.  ,Ventilation,M,Trailer removed from site per Damon Gonzaga.,closed,7/27/11,YES,,
Adaire ES,5200,6,1/28/11,"Trailer #97
(After School Program)",,Replace air filter with appropriate size and model.,Ventilation,F,"Replaced, per 2/11/2011 email from BE, Matt Gustis, with Glassifier model: MX40 SN1-SNG
SIZE:15""x30""x1""  ",closed,2/11/2011,YES,,
Adaire ES,5200,7,1/28/11,"Trailer #97
(After School Program)",,Replace water stained sheetrock. Evaluate roof for leaks and repair as needed.,Mold/Moisture,M,Trailer removed from site per Damon Gonzaga.,closed,7/27/11,YES,,
Adaire ES,5200,8,1/28/11,"Trailer #97
(After School Program)",,Replace sheetrock exhibiting mold growth. Evaluate roof for leaks and repair as needed,Mold/Moisture,M,Trailer removed from site per Damon Gonzaga.,closed,7/27/11,YES,,
Adaire ES,5200,9,1/28/11,"Trailer #97
(After School Program)",,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Ventilation,M,Trailer removed from site per Damon Gonzaga.,closed,7/27/11,YES,,
Adaire ES,5200,10,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Replace water stained sheetrock. Evaluate windows for leaks and repair as needed.,Mold/Moisture,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,11,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Replace sheetrock wall.  Mold growth my be present within the wall cavity.  During replacement inspect the wall cavity and repair as needed. Sections of the exterior sheathing may need to be replaced.,Mold/Moisture,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,12,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Replace carpet exhibiting mold growth.  Vinyl tile would be better alternative to carpet.  Inspect weather stripping around doors for proper seal.,Mold/Moisture,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,13,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Repair any holes in the skirting around the trailer to prevent animals from entering the crawlspace.,Ventilation,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,14,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Clean ceiling mounted supply vents.,Ventilation,F,"Cleaned with germicidal red pac solution per 2/11/2011 email from BE, Matt Gustis.",closed,2/11/2011,YES,,
Adaire ES,5200,15,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Clean wall mounted return grill.,Ventilation,F,"Cleaned with germicidal red pac solution per 2/11/2011 email from BE, Matt Gustis.",closed,2/11/2011,YES,,
Adaire ES,5200,16,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,Replace air filter with appropriate size and model. The filters should be changed on a regular basis.,Ventilation,F,Trailer removed from site per Damon Gonzaga.,closed,2/11/2011,YES,,
Adaire ES,5200,17,1/28/11,"Trailer #98
(ESL Trailer - No longer in use)",,OEMS should be notified if this classroom trailer becomes occupied.  ,Ventilation,F,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,18,1/28/11,"Trailer #99
(After School Program)",,Replace the water stained sheetrock. Evaluate roof for leaks and repair as needed.,Mold/Moisture,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,19,1/28/11,"Trailer #99
(After School Program)",,Repair any holes in the skirting around the trailer to prevent animals from entering the crawlspace.,Ventilation,C,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,20,1/28/11,"Trailer #99
(After School Program)",,Replace air filter with appropriate size and model. The filters should be changed on a regular basis.,Ventilation,F,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES,5200,21,1/28/11,"Trailer #99
(After School Program)",,Inspect the fresh air damper for operation and ensure it is not blocked. Adjust fresh air intake as necessary to provide an adequate amount of fresh air for the number of occupants. ,Ventilation,M,Trailer removed from site per Damon Gonzaga.,closed,9/16/11,YES,,
Adaire ES ,5200,22,11/17/2010,Boiler Room,,Remove all standing water; Clean and disinfect the floor.,Mold/Moisture,F,Completed per the School Principal and the Building Engineer.,closed,12/16/2010,YES,,
Adaire ES ,5200,23,11/17/2010,"Main Office, Principal's Office, Copy Room, Hallway",,Extract the remaining standing water and open windows to ventilate.,Mold/Moisture,F,Completed per the School Principal and the Building Engineer.,closed,12/16/2010,YES,,
Adaire ES ,5200,24,11/17/2010,"Main Office, Principal's Office, Copy Room, Hallway",,Move all movable objects and clean and disinfect the floor using Portion Pac germicidal #264.,Mold/Moisture,F,Completed per the School Principal and the Building Engineer.,closed,12/16/2010,YES,,
Adaire ES ,5200,25,11/17/2010,"Main Office, Principal's Office, Copy Room, Hallway",,"Clean and disinfect the sides and bottoms of the affected file cabinets, desks, chairs, bookcases and unit ventilator covers.",Mold/Moisture,F,Completed per the School Principal and the Building Engineer,closed,12/16/2010,YES,,
Adaire ES ,5200,26,11/17/2010,"Main Office, Principal's Office, Copy Room, Hallway",,Discard any porous materials that were affected such as paper and cardboard boxes.,Mold/Moisture,F,Completed per the School Principal and the Building Engineer.,closed,12/16/2010,YES,,
Adaire ES ,5200,27,11/17/2010,"Main Office, Principal's Office, Copy Room, Hallway",,Clean and disinfect all affected plumbing fixtures including the drinking water bubblers in the hallway.,Mold/Moisture,F,Completed per the School Principal and the Building Engineer.,closed,12/16/2010,YES,,
Alternative Education Regional Center,5030,1,"9/1/2010, 9/3/2010, 9/13/2010",Rec Area #1 - Storage Closet,,Remove and dispose of 80 square feet of sheetrock exhibiting mold growth.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,2,"9/1/2010, 9/3/2010, 9/13/2010",Rec Area #1 - Storage Closet,,Inspect the wall cavity for concealed mold growth during the removal process.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,3,"9/1/2010, 9/3/2010, 9/13/2010",Rec Area #1 - Storage Closet,,HEPA vacuum and wipe clean room contents.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,4,"9/1/2010, 9/3/2010, 9/13/2010",Rec Area #1 - Storage Closet,,Replace the water-stained ceiling tiles and repaint the affected sheetrock walls.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,5,"9/1/2010, 9/3/2010, 9/13/2010",Roof,,"Evaluate and repair the roof over rooms 180, 181, 184, 186, N-1 and the Recreational Area #1 Storage Closet to prevent additional mold growth and water damaged building material.",Mold/Moisture,M,Recommended O&M Plan drafted for maintenance.  Work was initiated on 1/31/2011.  Roof repairs completed.  Sheetrock replacement will be scheduled.,closed,7/28/11,YES,,
Alternative Education Regional Center,5030,6,"9/1/2010, 9/3/2010, 9/13/2010",Room 180,,Remove the affected wallboard and fiberglass wall insulation (wall adjacent to the hallway wall) to a height of 2’ to 5’ feet depending on the severity of the contaminated wallboard; Repaint as required.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,7,"9/1/2010, 9/3/2010, 9/13/2010",Room 180,,HEPA vacuum and wipe clean room contents.,Mold/Moisture,M,Completed per KEM.,closed,2/25/2011,YES,,
Alternative Education Regional Center,5030,8,"9/1/2010, 9/3/2010, 9/13/2010",Room 181,,Remove and dispose of 12 square feet of sheetrock exhibiting mold growth.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,9,"9/1/2010, 9/3/2010, 9/13/2010",Room 181,,Remove the affected wallboard and fiberglass wall insulation (walls adjacent to room 180 and hallway) to a height of 2’ to 5’ feet depending on the severity of the contaminated wallboard; Repaint as required.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,10,"9/1/2010, 9/3/2010, 9/13/2010",Room 181,,HEPA vacuum and wipe clean room contents.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,11,"9/1/2010, 9/3/2010, 9/13/2010",Room 184,,Remove the affected wallboard and fiberglass wall insulation (wall adjacent to room 186) to a height of 2’ to 5’ feet depending on the severity of the contaminated wallboard; Repaint as required.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,12,"9/1/2010, 9/3/2010, 9/13/2010",Room 184,,HEPA vacuum and wipe clean room contents.,Mold/Moisture,M,Completed per KEM.,closed,2/25/2011,YES,,
Alternative Education Regional Center,5030,13,"9/1/2010, 9/3/2010, 9/13/2010",Room 186,,Remove the affected wallboard and fiberglass wall insulation (wall adjacent to the rear wall of room 184) to a height of 2’ to 5’ feet depending on the severity of the contaminated wallboard; Repaint as required.,Mold/Moisture,M,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/2011,YES,,
Alternative Education Regional Center,5030,14,"9/1/2010, 9/3/2010, 9/13/2010",Room 186,,HEPA vacuum and wipe clean room contents.,Mold/Moisture,M,Completed per KEM.,closed,2/25/2011,YES,,
Alternative Education Regional Center,5030,15,"9/1/2010, 9/3/2010, 9/13/2010","Rooms 180, 181, 184, 186 and N-2",,Replace the water-stained ceiling tiles.,Mold/Moisture,F,Work was initiated on 1/31/2011. Completed per KEM.,closed,1/20/11,YES,,
AMY NW (Levering) ,6290,1,2/7/2011,Annex stairwell near room 9,,Replace the 2 missing ceiling tiles.,Housekeeping,F,"Completed per FAC, Tom Sharer email, of 03/04/2011.",closed,3/9/2011,NO,,
AMY NW (Levering) ,6290,2,2/7/2011,Room 7,,Replace the 4 water stained ceiling tiles.,Mold/Moisture,F,"Completed per FAC, Tom Sharer email, of 03/04/2011.",closed,3/9/2011,NO,,
AMY NW (Levering) ,6290,3,2/7/2011,Room 7,,Clean the exterior wall where the old cast iron radiator was located with a mild detergent solution and repaint.,Mold/Moisture,F,"Completed per FAC, Tom Sharer email, of 03/03/2011.",closed,3/9/2011,NO,,
AMY NW (Levering) ,6290,4,2/7/2011,Room 7,,Clean the particulate accumulation from the supply and return grilles with a HEPA vacuum and wet wipe with a mild detergent solution.,Ventilation,F,"Completed per FAC, Tom Sharer email, of 03/03/2011.",closed,3/9/2011,NO,,
AMY NW (Levering) ,6290,5,5/15/13,Basement Custodial Bathroom,,Repair steam leak located in the bathroom pipe chase.,Mold/Moisture,F,"Near the end of the heating season, a steam leak occurred in the basement custodial closet pipe chase.  No mold growth or musty odors were observed during the evaluation.  The restroom wall adjacent to the pipe chase is constructed of cinder block and ceramic tile.  ",closed,4/9/14,NO,,
AMY NW (Levering) ,6290,6,5/15/13,Basement Custodial Bathroom,,Discard the sections of fireproofing that fell on the suspended ceiling tiles.,Point Source,F,Sections of spray-on fireproofing fell from the metal decking from the steam leak and excessive moisture.  The fireproofing was sampled and found NOT to contain asbestos.,closed,4/9/14,NO,,
AMY NW (Levering) ,6290,7,5/15/13,Basement Custodial Bathroom,,  Replace water stained and missing suspended ceiling tiles.,Mold/Moisture,F,Water stained and missing suspended ceiling tiles were observed. ,closed,4/9/14,NO,,
AMY NW (Levering) ,6290,8,10/12/11,2nd floor Women Teacher's Room (used as office),,Repair the damaged plaster ceiling and wall located the 2nd floor Women Teacher's Room which is being used as an office.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,9,10/12/11,Building wide,,Evaluate the exterior pointing and roof. Perform repairs as necessary to stop water intrusion.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,10,10/12/11,Hallway outside Room 305,,Repair the moisture damaged plaster walls located above the window in the hallway outside Room 305,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,11,10/12/11,Room 107 closet,,Repair the damaged plaster wall located within Room 107 closet.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,12,10/12/11,Room 207 closet,,Repair the damaged plaster wall located within Room 207 closet.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,13,10/12/11,Room 307 ,,Repair the damaged canvas on the asbestos containing pipe riser. An asbestos DDC was submitted on 10/4/2011.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,14,10/12/11,Room 307 closet,,Repair the damaged plaster wall located within Room 307 closet.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,15,10/12/11,South Stairwell,,Repair the damaged plaster in the south stairwell and clean plaster debris from the floor.,Mold/Moisture,M,,open,10/12/11,NO,,
AMY NW (Levering) ,6290,16,8/25/14,2nd floor Boy's Room,,Remove loose paint and plaster from the ceiling as needed until the source of moisture is corrected.  All work should be completed in accordance with lead safe work practices. Once corrected a work order should be issued for the repair of the plaster.  ,Point Source,F,Moisture damaged paint and plaster was observed on the ceiling.  ,open,8/25/14,NO,,
AMY NW (Levering) ,6290,17,8/25/14,Attic in the Addition,,An evaluation of the attic should be conducted and DDC's prepared as needed for clean-up and/or sealing of the attic.,Point Source,OEMS,Damaged asbestos containing pipe insulation was observed and suspect areas of debris were observed on the floor.,open,8/25/14,NO,,
AMY NW (Levering) ,6290,18,8/25/14,Bathroom Plumbing Stack adjacent to Room 101,,Evaluate the bathroom plumbing stack adjacent to Room 101 and associated pipe chases for source of moisture.  Work orders should be issued as needed for the repair.,Mold/Moisture,F," The source of moisture impacting the closet in Room 101 and the adjacent bathrooms on the 1st and 2nd floors appeared to be from an active plumbing leak.  Since the plaster ceilings were damaged in the 1st and 2nd bathrooms, the leak may be occurring in the 3rd floor bathroom pipe chase/wall cavity.",open,8/25/14,NO,,
AMY NW (Levering) ,6290,19,8/25/14,Faculty Room next to Room 101,,Remove loose paint and plaster from the ceiling and debris from the top of the vending machine and lockers.  The top of the vending machine and lockers should be wet wiped and the floor mopped on an as needed basis until the source of moisture is corrected. All work should be completed  in accordance with lead safe work practices. Once corrected a work order should be issued for the repair of the plaster.  ,Point Source,F,Moisture damaged paint and plaster was observed on the ceiling.  Paint and plaster debris was observed on top of the vending machine and lockers.,open,8/25/14,NO,,
AMY NW (Levering) ,6290,20,8/25/14,Room 101 ,,The loose paint and plaster should be removed from the wall in accordance with lead safe work practices.  A work order should be issued for the evaluation of the brick pointing on this wall.,Point Source,F,The paint and plaster on the blackboard wall was beginning to flake and delaminate.,open,8/25/14,NO,,
AMY NW (Levering) ,6290,21,8/25/14,Room 101 Closet,,"Remove loose paint and plaster from the walls and ceiling.  Remove the paint and plaster debris from the light fixtures and floor.  The floor should be mopped on an as needed basis until the source of moisture is corrected. All work should be completed in accordance with lead safe work practices. Once corrected, a work order should be issued for the repair of the plaster.  ",Point Source,F,No signs of mold growth were observed in the closet.  Moisture damaged paint/plaster was observed.  Paint and plaster debris was observed on the light fixtures and floor.,open,8/25/14,NO,,
Anderson ES,1460,1,9/15/2010,Auditorium,,"OPEN WORK ORDER: Perform Mold/Moisture Assessment, contractor suspects mold in the concealed spline ceiling system inside the auditorium. (WO # 765382).",Mold/Moisture,OEMS,New roof and suspended ceiling installed in August 2010 per SDP's Design and Construction Department (Jesse Jones).,closed,9/15/10,YES,,
Bache ES,2210,1,10/12/11,Basement Hallway adjacent to the Boiler Room,,Evaluate source of moisture intrusion and correct as necessary.  Extract standing water and dry the floor.  Discard wetted contents. ,Mold/Moisture,F,Per Facilities: Engineering staff has cleaned out all damaged material. Area floods every it rains. Masonry work order #801585. Area cleaned after each rain event.,closed,1/9/12,NO,,
Bache ES,2210,2,10/12/11,Basement Hallway adjacent to the cafeteria,,Replace the section of fiberglass pipe insulation exhibiting mold growth. ,Mold/Moisture,F,Completed per FAC,closed,10/12/11,NO,,
Bache ES,2210,3,10/12/11,Basement Hallway adjacent to the cafeteria,,Remove impacted material by undercutting the wooden partition wall approximately 4 inches from floor. ,Mold/Moisture,M,completed per Maintenance,closed,11/10/11,NO,,
Bache ES,2210,4,10/12/11,Exterior decorative trim,,Evaluate the section of decorative trim that has shifted from the exterior wall on Beechwood Street and stabilize if necessary.,Safety,M,,closed,10/18/12,NO,,
Bache ES,2210,5,10/12/11,Hallway outside Room 20,,Repair water damaged plaster wall in the hallway adjacent to Room 20.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,6,10/12/11,IMC,,Repair water damaged plaster wall in the IMC.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,7,10/12/11,"IMC, Stairwell and Hallways",,"Replace water stained ceiling tiles in the IMC, Stairwell and Hallway outside Room 20.",Mold/Moisture,F,Completed per FAC,closed,10/12/11,NO,,
Bache ES,2210,8,10/12/11,Main Roof/Attic,,Replace section of missing roof located along the end rafter at Beechwood Street. Evaluate downspouts and gutters and clear if necessary.,Exterior,M,Completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,9,10/12/11,Storage Room off Boiler Room,, Extract standing water and discard all wetted and moldy materials in the storage room.  Discontinue use of this area and designate a dry area of the building for storage.,Mold/Moisture,F,Per Facilities: Engineering staff has cleaned out all damaged material. Area floods every it rains. Masonry work order #801585. Area cleaned after each rain event.,closed,1/9/12,NO,,
Bache ES,2210,10,1/24/12,Basement hallway adjacent to the boiler room,,Conduct dye test of the drain lines located in the basement window light wells for cracks or other deficiencies that could be contributing to the moisture intrusion through the foundation wall.,Mold/Moisture,M,Closed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,11,1/24/12,Closet located outside Room 6,,A mold DDC was issued on 1/12/2012 for the remediation of the mold growth identified in  book closet and contents outside room 6.,Mold/Moisture,M,completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,12,1/24/12,Exterior,,Repair cracked downspout located adjacent to the rear stairwell in the paved play area.,Mold/Moisture,M,,closed,10/18/12,NO,,
Bache ES,2210,13,1/24/12,Facilities Storage Supply Room,,"Discard water stained, moldy and wet materials.  Store remaining items on pallets and relocated away from the exterior wall.",Mold/Moisture,F,Facilities is in the process of discarding items from the storage room. Completed per Facilities.,closed,2/8/12,NO,,
Bache ES,2210,14,1/24/12,Facilities Storage Supply Room,,Repair crack in the sidewalk adjacent to the foundation wall and downspout on 22nd Street. Repair the damaged pointing located around the bottom of the window lintel and base of exterior wall.,Mold/Moisture,M,Completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,15,1/24/12,Radiator Steam Traps,,Replace the radiator steam traps throughout the building.,Mold/Moisture,F,Completed per FAC,closed,1/24/12,NO,,
Bache ES,2210,16,1/24/12,Room 6,,The cleaning of the partition wall storage pocket to remove any associated musty odors was included in the mold DDC issued on 1/12/2012.,Mold/Moisture,M,completed per Maintenance,closed,3/26/12,NO,,
Bache ES,2210,17,12/12/12,Former Science Room (2nd floor),,Remove the plaster debris from the window sill and floor.  This location should be inspected for plaster debris on a routine basis and cleaned as needed.,Point Source,F,Plaster debris was observed on the floor and window sill.,closed,12/19/12,NO,,
Bache ES,2210,18,12/12/12,Former Science Room (2nd floor),,Replace the insect glue board and evaluate the classroom for access points and seal as needed.,Pest Management,F,A deceased bat was observed on an insect glue board.,closed,12/19/12,NO,,
Bache ES,2210,19,12/12/12,Room 6,,Repair the electrical cord on the unit ventilator in Room 6.,Ventilation,M,The unit ventilator was unplugged due to a damaged electrical cord.,closed,12/19/12,NO,,
Bache ES,2210,20,12/12/12,Room 6 and Closet,,Repair the damaged asbestos containing pipe insulation.  An asbestos DDC was issued by Batta Environmental 10/23/2012.,Point Source,M,Damaged asbestos containing pipe insulation was observed on the top of the riser in the classroom and the bottom of the riser in the closet.,closed,12/19/12,NO,,
Bache ES,2210,21,12/12/12,Rooms 14 and 21,,Install window safety screen on the windows in classrooms 14 and 21.,Safety,M,Classroom 14 and 21 do not have window safety screen.,closed,12/19/12,NO,,
Bache ES,2210,22,12/12/12,Unit Ventilators,,Remove the material blocking the unit ventilator fresh air supply and adjust fresh air damper manually as needed.,Ventilation,F,Non-asbestos scrapes of ceiling tiles and caulking were observed in place of the fresh air filters located within the unit ventilators.,closed,12/19/12,NO,,
Bache ES,2210,23,12/12/12,Unit Ventilators,,Evaluate the integrity of the L brackets holding on the unit ventilator covers and secure or replace as needed.,Safety,M,The unit ventilator covers are very heavy and are fasten to the wall with and L bracket.,closed,12/19/12,NO,,
Bache ES,2210,24,12/12/12,Unit Ventilators,,"Repair the circuit breaker associated with the unit ventilators for Rooms 6, 15 and 24.",Ventilation,M,"The circuit breaker that controls the unit ventilators in Rooms 6, 15 and 24 is inoperable.",closed,12/19/12,NO,,
Bache ES,2210,25,12/12/12,Unit Ventilators,,The results of the samples collected were negative for asbestos. Completed.,Ventilation,OEMS,Suspect asbestos containing ceiling tiles and caulking was observed in place of the fresh air filters blocking the flow of outdoor air into the unit ventilator.  The suspect materials were sampled for asbestos containing material.,closed,12/12/12,NO,,
Bache ES,2210,26,1/24/12,F&T Steam Traps,,Replace the F&T steam traps throughout the building.,Mold/Moisture,M,Needs to be evaluated.,open,2/12/13,NO,,
Bache ES,2210,27,12/12/12,Exterior,,"Evaluate the pointing associated with Room 14, and Stairwell #1 and repair as necessary.",Mold/Moisture,M,Moisture damaged plaster walls and ceilings were observed in Room 14 and Stairwell #1.  These conditions are presumed to be associated with the pointing. Room 14 was completed and the stairwell needs light truck.,open,2/12/13,NO,,
Bache ES,2210,28,12/12/12,Former Science Room (2nd floor),,Replace the water stained ceiling tiles and monitor location for new staining.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the stairwell.  Based on the moisture content reading the roof leak appears to have been repaired.,open,12/12/12,NO,,
Bache ES,2210,29,12/12/12,Former Science Room (2nd floor),,Repair the moisture damaged plaster walls located in the former science room.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the corner of the room and above the windows. Based on the moisture content reading the roof leak appears to have been repaired.,open,12/12/12,NO,,
Bache ES,2210,30,12/12/12,Library,,Replace the water stained ceiling tiles and evaluate the source of moisture above the suspended ceiling.  Repair or issue a work order as needed.,Mold/Moisture,F,Water stained ceiling tiles were observed in the corner of the room and above the window.,open,12/12/12,NO,,
Bache ES,2210,31,12/12/12,Room 14,,Remove the plaster debris from the window sill and carpeting.  This location should be inspected for plaster debris on a routine basis and cleaned as needed.,Point Source,F,Plaster debris was observed on the window sill and area carpet.,open,12/12/12,NO,,
Bache ES,2210,32,12/12/12,Room 14,,Repair the moisture damaged ceiling located above the windows.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed above the window.,open,12/12/12,NO,,
Bache ES,2210,33,12/12/12,Room 6,,Replace the water stained ceiling tile and evaluate the source of moisture above the suspended ceiling.  Repair or issue a work order as needed.,Mold/Moisture,F,A water stained ceiling tile was observed adjacent to the window.,open,12/12/12,NO,,
Bache ES,2210,34,12/12/12,Room 6,,Repair the suspended ceiling track and ceiling tiles that are hanging down.,Safety,F,The suspended ceiling tiles and track was hanging down in a couple areas and have the potential to fall. Closed per 2210.34.1,closed,6/13/14,NO,,
Bache ES,2210,35,12/12/12,Room 6 Closet,,Replace the water stained ceiling tiles and evaluate the source of moisture above the suspended ceiling.  Repair or issue a work order as needed.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the closet.,open,12/12/12,NO,,
Bache ES,2210,36,12/12/12,Stairwell #1,,Replace the water stained ceiling tiles and evaluate the source of moisture above the suspended ceiling.  Repair or issue a work order as needed.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the stairwell.,open,12/12/12,NO,,
Bache ES,2210,37,12/12/12,Stairwell #1,,Repair the moisture damaged plaster walls located in the stairwell.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the stairwell.,open,12/12/12,NO,,
Bache ES,2210,38,12/12/12,Unit Ventilators,,Vacuum and wet wipe the interior of the unit ventilators and install new air filters. The fresh air and return air filters should be align properly in the tracks. ,Ventilation,F,The unit ventilator air filters inspected were not the correct size and were not seated in the track properly. An accumulation of particulate and debris was observed inside the unit ventilators.,open,12/12/12,NO,,
Baldi MS,8160,1,10/4/13,Classroom Windows,,Conduct assessment of the classroom windows.  Each classroom should have at least one operable window.  Issue work orders as needed for the repair.,Ventilation,M,The staff reported that many classrooms do not have at least one operable window. Maintenance reported 200 balancers are being replaced.,closed,10/18/13,NO,,
Baldi MS,8160,2,10/4/13,IT Network Closet,,Increase temperature settings on the split system unit in the IT network closet to prevent condensation from forming on the surrounding walls.,Mold/Moisture,F,The source of moisture and mold growth on the walls of the Nurse's Office and Community Room appear to be from condensation due to overcooling in the IT network closet.,closed,10/31/13,NO,,
Baldi MS,8160,3,10/4/13,Nurse's Office,,Clean mold growth from the section of wall in the Nurse's office with a detergent solution.,Mold/Moisture,F,Mold growth was observed on the lower section of the block wall in the corner and adjacent to the IT network closet.  Mold growth was also reported on the community room walls adjacent to the IT network closet and was cleaned by the Building Engineer. ,closed,10/18/13,NO,,
Baldi MS,8160,4,11/15/13,Art Room C/D,,Replace the water stained and moldy ceiling and check roof drain for blockage.  This location should be checked for new staining following heavy rainfall.  If staining a work order should be issued for evaluation and repair.,Mold/Moisture,F,Mold growth was observed on the ceiling tile at the roof drain.  No active leaks were reported and is presumed to be from an old leak that was repaired.,closed,11/19/13,NO,,
Baldi MS,8160,5,11/15/13,Counselor's Office Y-16 (open area),,Discard the water stained ceiling tile and evaluate above the suspended ceiling for the source of moisture.  Replace the ceiling tile and issue work orders as needed for the repair.,Mold/Moisture,F,A water stained ceiling tile was observed.  No active leaks were observed and the staining appeared to be dry.,closed,11/19/13,NO,,
Baldi MS,8160,6,11/15/13,Seminar 18,,Discard the water stained ceiling tiles and evaluate above the suspended ceiling for the source of moisture.  Replace the ceiling tiles and issue work orders as needed for the repair.,Mold/Moisture,F,Water stained ceiling tiles were observed.,closed,11/19/13,NO,,
Baldi MS,8160,7,10/4/13,HVAC Digital Control,,Evaluate the HVAC digital control system and outdoor air temperature sensor.  This system should be adjusted or repaired to maintain comfortable interior temperatures and an adequate amount of outdoor air.,Ventilation,M,"The Building Engineer indicated the outdoor temperature senor reads 65.5°F all year.  During the winter months, he manually disconnects the outdoor dampers to help maintain temperature within the building. ",open,10/4/13,NO,,
Baldi MS,8160,8,11/15/13,Art Room A/B,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,9,11/15/13,Art Room C/D,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,10,11/15/13,Assistant Principal's Office (Flehinger),,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,11,11/15/13,Assistant Principal's Office (Nelson),,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,12,11/15/13,Blue Cafeteria,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections and concrete beams.  The highest point of flaking paint was approximately 20 feet from the floor.,open,11/15/13,NO,,
Baldi MS,8160,13,11/15/13,Boy's Gym,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections. The highest point of flaking paint was approximately 25 feet from the floor.,open,11/15/13,NO,,
Baldi MS,8160,14,11/15/13,Community Room,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,15,11/15/13,Counselor's Copy Room,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,16,11/15/13,Counselor's Office  B-13,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,17,11/15/13,Counselor's Office  B-15,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,18,11/15/13,Counselor's Office  B-16 (open area),,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,19,11/15/13,Counselor's Office Y-12,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,20,11/15/13,Counselor's Office Y-14,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,21,11/15/13,Counselor's Office Y-16 (open area),,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,22,11/15/13,Girl's Gym,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections. The highest point of flaking paint was approximately 25 feet from the floor.,open,11/15/13,NO,,
Baldi MS,8160,23,11/15/13,Girls' Locker Room,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,24,11/15/13,Green Cafeteria,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections and concrete beams.  The highest point of flaking paint was approximately 20 feet from the floor.,open,11/15/13,NO,,
Baldi MS,8160,25,11/15/13,Lower Level Hall near Elevator,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed along the bottom of the hallway wall.,open,11/15/13,NO,,
Baldi MS,8160,26,11/15/13,Main Office,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,27,11/15/13,Main Office Copy Room,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,28,11/15/13,Nurse's Office,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,29,11/15/13,Orange Cafeteria,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections and concrete beams.  The highest point of flaking paint was approximately 20 feet from the floor.,open,11/15/13,NO,,
Baldi MS,8160,30,11/15/13,Principal's Office,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,31,11/15/13,Room 200,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,32,11/15/13,Room O-102,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,33,11/15/13,Room O-103,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,34,11/15/13,Room O-104,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,35,11/15/13,Room Y-101,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls and overhead concrete beams.,open,11/15/13,NO,,
Baldi MS,8160,36,11/15/13,Seminar 18,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the walls.,open,11/15/13,NO,,
Baldi MS,8160,37,11/15/13,Yellow Cafeteria,,Remove the flaking paint from this room and repaint.,Point Source,M,Flaking paint was observed on the upper wall sections and concrete beams.  The highest point of flaking paint was approximately 20 feet from the floor.,open,11/15/13,NO,,
Barratt MS,2110,1,8/24/2010,Basement Room 9,,"OPEN WORK ORDER: Remove mold and fungus in ceiling from leaking pipe in basement room 9, 14' x 10' area (WO # 752645).  ",Mold/Moisture,F,"See KEM letter dated 8/24/2010. Completed, leak was fixed. Ceiling was re-plastered and painted.",closed,3/18/11,YES,,
Barry ES,1200,1,10/12/12,Room 105                (kindergarten),,No further action.,Mold/Moisture,F,"On 9/14/2012, the carpeting appear to be thoroughly clean and dry at the time of the evaluation.  No musty odors or visible mold growth was identified. ",closed,10/12/12,NO,,
Barry ES,1200,2,10/12/12,Room 105                (kindergarten),,Check drain clean out for blockage and repair or issue a work order as needed.,Mold/Moisture,F,"Following heavy rainfall, water reportedly back up around the plumbing clean out located in the floor and on the carpeting near the window.",closed,8/5/13,NO,,
Barry ES,1200,3,10/12/12,Room 105                (kindergarten),,The carpeting should be cleaned on a daily basis now that the children are eating in the classroom.,Mold/Moisture,F,"On 9/24/2012, the teacher reported mold growth on the carpeting. No mold growth was observed, the carpeting appeared to be stained and crumbs were observed on the floor. This year, the school started serving breakfast and lunch in the kindergarten and head start rooms. ",closed,5/15/13,NO,,
