Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Bluford ES,4290,1,8/25/2010,3rd Floor Men's Room,,"OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in 3rd floor Men's Room.  Also, please provide corrective actions. (WO # 713282).",Mold/Moisture,OEMS,"Original Bluford ES building, with the exception of the cafeteria, has been demolished; therefore, WO can be closed.",closed,8/25/2010,YES,,
Bodine HS,5150,1,9/27/11,Boy's locker and Storage Rooms,,Clean and disinfect the concrete decking located in the boy's locker and storage room.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,
Bodine HS,5150,2,9/27/11,Boy's locker and storage rooms,,Clean and disinfect the painted brick walls located in the boy's locker and storage room.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,
Bodine HS,5150,3,9/27/11,Boy's locker and storage rooms,,Remove the sheetrock partition wall dividing the boy's locker room and storage room. Replace with a material that will not absorb moisture such as metal fencing.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,
Bodine HS,5150,4,9/27/11,Contents within the boy's and girl's locker and storage rooms,,Discard all contents within the boy's and girl's locker and storage rooms.,Mold/Moisture,F,Completed per FAC,closed,10/17/11,NO,,
Bodine HS,5150,5,9/27/11,Exterior,,Evaluate the exterior of the boy's and girl's breezeway and make necessary repairs to prevent additional water damage and mold growth.,Mold/Moisture,M,,closed,11/10/11,NO,,
Bodine HS,5150,6,9/27/11,Girl's locker and storage room,,Remove the sheetrock partition wall dividing the boy's locker room and storage room. Replace with a material that will not absorb moisture such as metal fencing.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,
Bodine HS,5150,7,9/27/11,Girl's storage room,,Replace the moldy wooden panel covering the window.,Mold/Moisture,M,The DDC was issued on 9/27/2011. Completed per Maintenance,closed,11/10/11,NO,,
Bodine HS,5150,8,12/4/13,Basement Storage Room Boy's Side,,Scrape loose and flaking paint from the ceiling.,Point source,F,Water staining and flaking paint was observed on the ceiling.,closed,4/4/14,NO,,
Bodine HS,5150,9,12/4/13,Basement Storage Room Boy's Side,,Clear the exterior drains next to the school yard steps on the boy's side. ,Mold/Moisture,F,The exterior drains located next to the steps appeared to be clogged with organic debris. This may be contributing to elevated moisture content on the interior wall if water is pooling at this location during heavy rainfall.,closed,3/27/14,NO,,
Bodine HS,5150,10,12/4/13,Basement Stairwell outside Storage Room (Boy's Side),,An asbestos Design Data Collection (DDC) package was issued on 11/14/13 for the repair of this material.,Point source,M,Two cracked asbestos containing pipe fittings were observed in the stairwell located outside the basement storage room on the Boy's side.  Closed per Maintenance.,closed,7/9/14,NO,,
Bodine HS,5150,11,12/4/13,Basement Storage Room Boy's Side,,"On the boy's side, evaluate the pointing around the school yard steps especially on the sides adjacent to the rear wall in the basement storage room.  Conduct spot repairs as needed to prevent moisture intrusion.",Mold/Moisture,M, Elevated moisture content measurements were detected on rear wall adjacent to the school yard steps.  The source of moisture appears to be from the damaged sections of pointing around the exterior of the steps. ,open,12/4/13,NO,,
Bodine HS,5150,12,12/4/13,Basement Storage Room Girl's Side,,"On the girl's side, evaluate the pointing around the school yard steps especially on the sides adjacent to the rear wall in the basement storage room.  Conduct spot repairs as needed to prevent moisture intrusion.",Mold/Moisture,M, Elevated moisture content measurements were detected on rear wall adjacent to the school yard steps.  The source of moisture appears to be from the damaged sections of pointing around the exterior of the steps. ,open,12/4/13,NO,,
Bodine HS,5150,13,12/4/13,Basement Storage Room Girl's Side,,Remove moisture damaged non-asbestos floor tile.,Point source,M,"Loose 12""x12"" floor tile was observed in the rear section of the storage room adjacent to the school yard wall.  The floor tile and mastic was sampled and analyzed for asbestos. The results were none detected.",open,12/4/13,NO,,
Bodine HS,5150,14,12/4/13,Basement Storage Room Girl's Side,,The cracks located on the exterior brick wall above the storage room on the girl's side should be re-caulked to prevent moisture intrusion.,Mold/Moisture,M,"Cracks in the exterior brick wall were observed above the storage room on the girl's side.  These cracks were caulk, however, the caulk joints have failed.  This is a potential pathway for moisture intrusion.",open,12/4/13,NO,,
Bodine HS,5150,15,12/4/13,Basement Storage Room Girl's Side,,"A mold Design Data Collection (DDC) package was issued on October 30, 2012 by Criterion for the remediation of the observed mold growth.",Mold/Moisture,M,A reoccurrence of mold growth on the drywall partition wall was observed by a Building Inspector during the AHERA Surveillance.  Closed per Maintenance.,closed,7/9/14,NO,,
Bok HS,2090,1,8/25/2010,Room 303,,OPEN WORK ORDER: Perform Mold/Moisture Assessment of leak that occurred in room 303 and has affected many other areas (WO # 763680).,Mold/Moisture,OEMS,Remedial actions complete per Synertech report 6/26/2010.,closed,8/25/2010,YES,,
Bok HS,2090,2,10/25/2010,Culinary Arts Dining Room,,Replace and monitor the water-stained ceiling tile; Evaluate for possible pipe leak above the suspended ceiling.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,3,10/25/2010,Culinary Arts Room 303,,Remove and replace the water-stained ceiling tiles.,Mold/Moisture,F,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,4,10/25/2010,Culinary Arts Room 303,,Scrape approximately 80 square feet of damaged paint and plaster from the exterior wall and repaint; Test for lead based paint and treat accordingly.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,5,10/25/2010,Culinary Arts Room 303,,Mount the plywood covering the pipe penetration on the floor flush to eliminate the tripping hazard.,Mold/Moisture,M,Completed per KEM,closed,6/15/11,YES,,
Bok HS,2090,6,10/25/2010,Main Kitchen and Student Cafeteria,,Water collection for roof leak is in place; Closely monitor this area to ensure that the water-stained ceiling tiles are routinely changed and the buckets used to collect the water from the roof leak are emptied on a routine basis.,Mold/Moisture,F,Building Closed,closed,9/12/13,YES,,
Bok HS,2090,7,10/25/2010,Main Office Suite,,Conduct a thorough cleaning/disinfecting of all surfaces and contents in this room.,Mold/Moisture,M,Cleaned on more than one occasion.  Actually dates of cleaning relative to date of 10/25/2010 report is unknown (per Ernie Nevens). Request for further information was made to Gene Di Nardi on 12/17/2010.,closed,12/17/2010,YES,,
Bok HS,2090,8,10/25/2010,Main Office Suite,,Scrape approximately 25 square feet of peeling paint from the walls in the sink closet and repaint; Test for lead based paint and treat accordingly.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,9,10/25/2010,Main Office Suite,,Scrape approximately 10 square feet of peeling paint from the wall next to the waiting bench and repaint; Test for lead based paint and treat accordingly.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,10,10/25/2010,Main Office Suite,,Scrape approximately 50 square feet of peeling paint and efflorescence from the walls above the windows in Ms. Connell’s office and repaint; Test for lead based paint and treat accordingly.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,11,10/25/2010,Main Office Suite,,Remove and replace approximately 2 linear feet of water-stained fiberglass pipe insulation from Ms. Connell’s office.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,12,10/25/2010,Room 101,,Tape and paint the recently replaced sheetrock wall to match the existing wall.,Mold/Moisture,M,"Completed per Matt Melady, FAC.",closed,12/17/2010,YES,,
Bok HS,2090,13,10/25/2010,Room 103,,Remove and clean the plastic lenses covering the fluorescence lights and replace the missing one.,Mold/Moisture,F,Completed per KEM.,closed,3/30/11,YES,,
Bok HS,2090,14,3/9/2011,1st Floor Staircase east of the Auditorium,,"Scrape and repaint peeling paint, utilizing lead safe work practices.",Mold/Moisture,M,Completed as per Maintenance on 4/5/11.,closed,4/13/11,YES,,
Bok HS,2090,15,3/9/2011,7th and 8th Floors,,Improve the water collection system. Monitory daily and adjust as necessary. Report any problems to OEMS.,Mold/Moisture,F,Standing water was still present in a garbage can in room 711.  An improved water collection system was not installed. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,16,3/9/2011,7th and 8th Floors,,"Seal all entry points to prevent birds from entering: Replace the missing door on 8th. floor roof access, 8th. St. side;  Ease and rehang the pair of doors on the7th. floor, 8th. St. side; Replace 6 lights of broken glass on the 7th. floor,  8th. St. side; Rehang the set of doors blown in on the 7th. floor, 9th. St. side; Replace the missing roof access door on the 8th. floor, 9th. St. side; and Replace 5 panes of broken glass on the 8th. floor, 9th. St. side.",Point Source,F,"All missing doors have been replaced. All broken doors have been altered to keep them closed and in place. Missing and broken panes of glass have been covered with plastic.  According to the Building Engineer, during periods of high winds, the doors on 8th street 8th floor access to the roof still blow open. Building Closed",closed,9/12/13,YES,,
Bok HS,2090,17,3/9/2011,7th and 8th Floors,,Seal off the stairwell access points to the 7th and 8th floors where open air exchange is possible through the gated door.,Ventilation,F,"Access to the 7th and 8th floors is restricted, however an air exchange is still possible through the gated door. Building Closed",closed,9/12/13,YES,,
Bok HS,2090,18,3/9/2011,7th and 8th Floors,,Develop a lead paint and plaster stabilization plan.,Mold/Moisture,M,The BE needs access to the 7th and 8th floors to maintain the water collection equipment. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,19,3/9/2011,7th and 8th Floors,,Initiate School District IPM to remove the bird guano.,IPM,M,"Pest Management has removed the pigeon feces from rooms 710, 711, 712, 713, and 714 and in various areas on the 7th floor hallway.  Pigeon droppings were still present in most areas.  A dead bird was observed in one of the stairways. Building Closed",closed,9/12/13,YES,,
Bok HS,2090,20,3/9/2011,8th Floor,,Remove VAT (approximately 100 square feet) and associated mastic. Complete an Asbestos DDC form prior to abatement activities.,Point Source,M,DDC was completed by KEM on 3/8/2011. Project completed per Maintenance.,closed,11/10/11,YES,,
Bok HS,2090,21,3/9/2011,8th Floor,,Repair the damaged asbestos containing pipe insulation. Complete an Asbestos DDC form prior to abatement activities.,Point Source,M,DDC was completed by KEM on 3/8/2011. Completed per Maintenance.,closed,11/10/11,YES,,
Bok HS,2090,22,3/9/2011,Cafeteria,,Replace the 15+ water stained ceiling tiles and replace additional tiles on an as needed basis. Monitor for new or reoccurring leaks.,Mold/Moisture,F,"45 ceiling tiles have been replaced. Additional tiles need to be replaced after it rains. Currently, several ceiling tiles need to be replaced. Building Closed",closed,9/12/13,YES,,
Bok HS,2090,23,3/9/2011,Cafeteria,,Remove and replace ceiling tiles exhibiting mold growth.,Mold/Moisture,F,Tile was painted over and not replaced.  Building Engineer said it would be replace the following evening. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,24,3/9/2011,Classroom 601,,Adjust the water collection system to prevent water splashing on ceiling tiles.  Monitor for new or reoccurring leaks. Replace water stained ceiling tiles on an as needed basis.,Mold/Moisture,F,Completed per Building Engineer,closed,6/15/11,YES,,
Bok HS,2090,25,3/9/2011,Classroom 601,,"Scrape the loose sections of plaster from the exterior plaster wall, utilizing lead safe work practices.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,
Bok HS,2090,26,3/9/2011,Classroom 609,,Replace the 2 water stained ceiling tiles and replace additional tiles on an as needed basis. Monitor for new or reoccurring leaks.,Mold/Moisture,F,The stained tiles have been replaced per the BE.,closed,4/5/11,YES,,
Bok HS,2090,27,3/9/2011,Classroom 609,,Evaluate roof drain and perform necessary repairs as needed until the roof is replaced. Clean the water stained drain pipe with a detergent.,Mold/Moisture,F,Completed per Maintenance on 4/5/2011,closed,4/13/11,YES,,
Bok HS,2090,28,3/9/2011,Classroom 618,,Replace the 2 water stained ceiling tiles and replace additional tiles on an as needed basis. Monitor for new or reoccurring leaks.,Mold/Moisture,F,The stained tiles have been replaced.,closed,4/5/11,YES,,
Bok HS,2090,29,3/9/2011,Classroom 619,,Adjust the water collection system to prevent water splashing on ceiling tiles.  Monitor for new or reoccurring leaks. Replace water stained ceiling tiles on an as needed basis.,Mold/Moisture,F,Adjustments have been made and the stained ceiling tiles have been replaced per the BE.,closed,4/5/11,YES,,
Bok HS,2090,30,3/9/2011,Hallway outside Cafeteria,,Replace the 15+ water stained ceiling tiles and replace additional tiles on an as needed basis. Monitor for new or reoccurring leaks.,Mold/Moisture,F,Missing ceiling tiles were replaced.  The water stained ceiling tiles were painted. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,31,3/9/2011,Heating System,,Evaluate the heating system and perform necessary adjustments or repairs as needed.,Ventilation,M,"Per Maintenance, the steam leaks have been addressed and repaired.",closed,7/28/11,YES,,
Bok HS,2090,32,3/9/2011,Main Office Suite,,Initiate IPM to evaluate the reported presence of red ants. Establish and maintain an IPM focus list for occupants to report IPM related issues.,IPM,F,"IPM conducted and evaluation on 3/9/11 did not find any signs of red ants per Joe Bondinskey, BE.",closed,3/22/11,YES,,
Bok HS,2090,33,3/9/2011,Main Roof,,Install drainage tarps for the roof leak. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.,Mold/Moisture,F,"As per the BE, 7 drainage tarps are currently in place and drain to the outside of the building.",closed,4/5/11,YES,,
Bok HS,2090,34,3/9/2011,Potable Water Quality,,"Develop an outreach program for staff to address water quality concerns with regard to the Lead in Water program and the significance of the ""DO NOT DRINK FROM SINK"" signage.",Point Source,OEMS,Building Closed,closed,9/12/13,YES,,
Bok HS,2090,35,3/9/2011,Storage Room 609A,,Replace the 5 water stained ceiling tiles and replace additional tiles on an as needed basis. Monitor for new or reoccurring leaks.,Mold/Moisture,F,"5 ceiling tiles have been replaced. Additional tiles need to be replaced after it rains. Currently, several ceiling tiles need to be replaced. Building Closed",closed,9/12/13,YES,,
Bok HS,2090,36,3/9/2011,Storage Room 609A,,"Scrape the loose sections of plaster from the wall, utilizing lead safe work practices.",Mold/Moisture,M,Completed per Maintenance on 4/4/2011,closed,4/13/11,YES,,
Bok HS,2090,37,3/9/2011,Storage Room 609A,,Replace the water damaged sheetrock wall and adjust the water collection system in room 609 to prevent further damage.,Mold/Moisture,M,Completed per maintenance on 4/12/2011,closed,4/13/11,YES,,
Bok HS,2090,38,9/25/12,Cafeteria,,Replace the ceiling tile hanging down from the suspended grid.,Point Source,F,A suspended 2'x4' ceiling tile was observed to be hanging down from the grid.  Building Closed,closed,9/12/13,YES,,
Bok HS,2090,39,9/25/12,Cafeteria,,Replace the water stained ceiling tiles located above the cafeteria serving line.,Mold/Moisture,F,Water stained 2'x4' ceiling tiles were observed above the food serving line. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,40,9/25/12,Classroom 417,,Replace the water stained 2'x4' suspended ceiling tiles.,Mold/Moisture,F,Water stained 2'x4' ceiling tiles were observed above the food serving line. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,41,9/25/12,Classroom 417,,Remove loose sections of moisture damaged plaster wall.,Point Source,F,Moisture damaged plaster wall was observed below the water stained ceiling tiles. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,42,9/25/12,Classroom 605,,Remove loose sections of moisture damaged plaster walls located in the rear corner and next to the window mounted air conditioner.,Point Source,F,Moisture damaged plaster walls and ceiling was observed. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,43,9/25/12,Classroom 605,,Replace the missing suspended ceiling tile in the rear corner.,Mold/Moisture,F,Replace the missing ceiling tile. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,44,9/25/12,Classroom 605,,A mold DDC was issued on 9/11/2012 for the removal of the chalk board and cork board located on the rear wall of the classroom. ,Mold/Moisture,M,Mold growth was observed on the corkboard and plywood underlayment located along the back wall of the classroom. Mold growth is presumed to be located behind the chalkboard.   The source of moisture appears to be from a roof leak. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,45,9/25/12,Hallway outside Room 605,,Remove flaking paint located in the hallway above the lockers.  ,Point Source,F,Flaking paint was observed above the lockers in the hallway outside classroom 605. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,46,9/25/12,Hallway outside Room 605,,"Replace the missing and water stained 1""x1"" ceiling tiles located in the hallway outside classroom 605.",Mold/Moisture,M,Missing and water stained 1'x1' ceiling tiles were observed in the hallway outside classroom 605. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,47,9/25/12,Hallway outside the cafeteria,,Replace the water stained ceiling tile located in the hallway outside the cafeteria.,Mold/Moisture,M,Water stained 1'x1' ceiling  tiles were observed in the hallway located outside the cafeteria. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,48,9/25/12,Kitchen,,Remove loose sections of plaster ceiling located above the refrigerator in the kitchen.,Point Source,F,Loose plaster ceiling was observed above the suspended ceiling near the refrigerator. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,49,9/25/12,Kitchen,,Replace the missing 2'x4' suspended ceiling tiles.,Mold/Moisture,F,Missing 2'x4' ceiling tiles were observed in the kitchen. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,50,9/25/12,Office 608,,Remove loose sections of moisture damaged plaster wall located adjacent to the window and above the bookcase.,Point Source,F,Moisture damaged plaster wall was observed around the window and above the bookcase. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,51,9/25/12,Office 608,,Evaluate the plastic dryer vent hanging below the suspended ceiling and remove or reattach as needed.,Ventilation,F,A flexible plastic dryer vent was observed to be hanging below the suspended ceiling. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,52,9/25/12,Office 608 ,,Replace the water stained ceiling tile located in the corner of the office.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner of this office. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,53,9/25/12,Office 608 copy area,,Remove loose sections of moisture damaged plaster walls and ceiling located in Office 608 copy area.,Mold/Moisture,F,Moisture damaged plaster walls and ceiling was observed at this location. Building Closed,closed,9/12/13,YES,,
Bok HS,2090,54,9/25/12,Office 608 copy area,,Replace the water stained and missing suspended ceiling tiles in the copy area.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed in the corner of the copy area.  Building Closed,closed,9/12/13,YES,,
Boone HS,2310,1,3/1/13,Auditorium,,Evaluate and repair the roof leaks in the auditorium.,Mold/Moisture,M,"Roof leaks were reported in two locations in the auditorium.  The first location is adjacent to the second floor wall and the second location is at a roof drain.  During the evaluation, the School District's Roofers were making repairs to the roof.",open,3/1/13,NO,,
Boone HS,2310,2,3/1/13,Auditorium,,Replace the missing and water stained 1'x1' ceiling tiles following repairs to the roof.,Mold/Moisture,M,Missing and water stained 1'x1' ceiling tiles were observed in the auditorium. No signs of mold growth were observed above the suspended ceiling.  The AHERA management plan indicated the 1'x1' ceiling tiles were sampled and found NOT to contain asbestos.,open,3/1/13,NO,,
Bregy ES,2240,1,12/16/2010,Classroom 11,,HEPA vacuum and wet wipe plaster ceiling debris on the window sill.,Mold/Moisture,F,"Per Mr. Rafferty, BE, the window sill was cleaned.  The situation is  reoccurring. Facilities reported closed.",closed,5/6/14,NO,,
Bregy ES,2240,2,12/16/2010,Classroom 11,,"OPEN WORK ORDER: Repoint approximately 40 linear feet of brick on 17th street, cherry picker needed (WO #784443).",Mold/Moisture,C,Capital project per Maintenance,open,8/30/11,NO,,
Bregy ES,2240,3,12/16/2010,Classroom 11,,Perform Lead Based Paint (LBP) and plaster stabilization in accordance with the RRP Rule on peeling paint and efflorescence on the ceiling and wall above the classroom window (approximately 10 square feet).,Mold/Moisture,F,"Per Mr. Rafferty, BE, the window sill was cleaned.  The situation is  reoccurring. ",open,1/19/2011,NO,,
Bridesburg ES,7470,1,11/3/2010,"Portable Trailers #1, #2, #3",,Replace any soft or rotten sections of exterior wood components; Seal all exterior penetrations and joints with caulk and repaint.  ,Mold/Moisture,M,Completed per KEM.,closed,11/1/2010,YES,,
Bridesburg ES,7470,2,11/3/2010,"Portable Trailers #1, #2, #3",,Install ventilations grilles in the skirts around the trailers.,Ventilation,M,Completed per KEM.,closed,11/1/2010,YES,,
Bridesburg ES,7470,3,11/3/2010,"Portable Trailers #1, #2, #3",,Clean the ceiling mounted ventilation supply diffusers where accumulations of dirt were observed.,Ventilation,M,Completed per KEM.,closed,11/1/2010,YES,,
Bridesburg ES,7470,4,9/1/2010; 11/3/2010,Portable Trailer #4 (Rm 307),,Clean the ceiling mounted ventilation supply diffusers where accumulations of dirt were observed.,Ventilation,F,"Completed per Angela, BE.",closed,3/14/2011,YES,,
Bridesburg ES,7470,5,9/1/2010; 11/3/2010,Portable Trailer #4 (Rm 307),,Clean the identified mold growth on the trailer exterior.,Mold/Moisture,M,Complete per Damon Gonzaga,closed,11/1/2010,YES,,
Bridesburg ES,7470,6,9/1/2010; 11/3/2010,Portable Trailer #4 (Rm 307),,Repair rotten sections of exterior window frames; Seal all exterior penetrations with caulk or expansion foam and repaint the exterior.  ,Mold/Moisture,M,Complete per Damon Gonzaga,closed,11/1/2010,YES,,
Bridesburg ES,7470,7,9/1/2010; 11/3/2010,Portable Trailer #4 (Rm 307),,Remove approximately 6 square feet of sheetrock under the rear window and from the window sills exhibiting mold growth; Remove sheetrock where the sheetrock paper has delaminated.,Mold/Moisture,M,Complete per Damon Gonzaga,closed,11/1/2010,YES,,
Bridesburg ES,7470,8,9/1/2010; 11/3/2010,Portable Trailer #4 (Rm 307),,Install ventilation grilles in the skirts around the trailer.,Ventilation,M,Complete per Damon Gonzaga.  A Relief grille was installed under the wooden stairs.,closed,11/1/2010,YES,,
"Brown, J.H.",8210,1,5/3/12,Basement Hallway adjacent to boy's room.,,A leak from the plaster ceiling was discovered on 3/20/2012 in the basement hallway located adjacent to the boy's room.  An assumed asphalt insulated drain line is leaking and dripping onto asbestos pipe insulation and the non-asbestos plaster ceiling.  A section of plaster ceiling will need to be removed to access the insulation in proximity to the pipe leak. ,Mold/Moisture,M,An asbestos DDC was issued on 3/20/2012 for the remediation of the asbestos containing pipe insulation in proximity to the pipe leak. ,closed,5/7/12,NO,,
"Brown, J.H.",8210,2,5/3/12,Basement Hallway adjacent to boy's room.,,A leak from a drain line was observed above the plaster ceiling adjacent to the boy's room. Following completion of the asbestos DDC the leaking pipe can be repaired.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Brown, J.H.",8210,3,5/3/12,Basement Hallway adjacent to boy's room.,,A leak from a drain line was observed above the plaster ceiling adjacent to the boy's room. Following completion of the asbestos DDC the leaking pipe can be repaired.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Brown, J.H.",8210,4,10/24/12,Boiler Room,,A mold DDC was issued on 10/17/2012 for the removal of the moldy fiberglass insulation. ,Mold/Moisture,M,Mold growth was observed on a section of fiberglass pipe insulation located in the boiler room underneath a drain line.  The leaking drain line was repaired.  Closed per Maintenance.,closed,7/9/14,NO,,
"Brown, J.H.",8210,5,10/24/12,Emergency Generator,,Repair and test the emergency generator for exhaust leaks. ,Point Source,M,An exhaust gasket on the emergency generator failed resulting in a release of exhaust gases into the generator room.  Odors were detected in the occupied areas of the building and the School was evacuated.,open,10/24/12,NO,,
"Brown, J.H.",8210,6,10/24/12,Room 211,,Install dryer exhaust duct and lint trap.,Point Source,F,The clothes dryer vent is not connect to a lint trap.  This is a special education classroom and the washer and dryer is needed on occasion. ,open,10/24/12,NO,,
Bryant ES,1230,1,5/25/11,1st Floor Boy's Room,,Evaluate the floor drain to determine if the trap is dry and would allow odors to migrate into the bathroom. Fix as necessary.,Point Source,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,2,5/25/11,1st Floor Boy's Room,,"Remove the 12"" x 12"" floor tile from the bathroom floor and replace any sections of sub-flooring holding odor prior to reinstalling the floor tile. To help prevent any moisture from impacting the sub-flooring in the future, use flooring such as a Linoleum/vinyl sheet flooring.",Point Source,M,Completed per Maintenance,closed,9/7/11,NO,,
Bryant ES,1230,3,5/25/11,3rd Floor Girl's Room,,"Scrape any loose sections of plaster wall (approximately 15 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,7/28/11,NO,,
Bryant ES,1230,4,5/25/11,3rd Floor Stairwell 'B',,Replace the 3 water stained ceiling tiles. ,Mold/Moisture,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,5,5/25/11,Basement Computer Room,,"Scrape any loose sections of plaster wall (approximately 125 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,9/7/11,NO,,
Bryant ES,1230,6,5/25/11,Classroom 101,,"Scrape any loose sections of plaster wall (approximately 10 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,9/7/11,NO,,
Bryant ES,1230,7,5/25/11,Classroom 103,,"Scrape any loose sections of plaster wall (approximately 30 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,9/7/11,NO,,
Bryant ES,1230,8,5/25/11,Classroom 107,,Replace the 7 water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,9,5/25/11,Classroom 107,,Secure the 3 ceiling tiles hanging below the suspended ceiling track.,Point Source,F,complete per Facilities,closed,2/3/12,NO,,
Bryant ES,1230,10,5/25/11,Classroom 114,,Clean all surfaces exhibiting any dust or particulate accumulation.,Point Source,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,11,5/25/11,Classroom 201,,Clean all surfaces exhibiting any dust or particulate accumulation.,Housekeeping,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,12,5/25/11,Classroom 201,,Clean the suspected mold growth (< 1 square foot) from the plaster wall with a detergent solution.,Mold/Moisture,F,Completed per Facilities,closed,11/16/11,NO,,
Bryant ES,1230,13,5/25/11,Classroom 201,,"Scrape any loose sections of plaster wall (approximately 30 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,7/28/11,NO,,
Bryant ES,1230,14,5/25/11,Classroom 201,,"Remove the efflorescence and peeling paint from the plaster ceiling (approximately 35 square feet), utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,7/28/11,NO,,
Bryant ES,1230,15,5/25/11,Hallways outside 3rd floor Boy's Room,,"Scrape any loose sections of plaster wall (approximately 2 sq. feet) from the substrate, utilizing lead safe work practices. A moisture resistant pain may prolong the timeframe between reoccurrences.",Point Source,M,Completed per Maintenance,closed,7/28/11,NO,,
Bryant ES,1230,16,5/25/11,Main Roof,,"Evaluate the roof, specifically the areas around the exhaust fan penetrations, and perform repairs as needed.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,
Bryant ES,1230,17,12/19/13,Boiler Room,,Repair steam leak in the boiler room.  Repairs are scheduled for 12/15/13.,Mold/Moisture,M,"On 12/11/13, the B.E. reported an active stem leak on an 8"" steam supply line in the boiler room. A building shut-down is required to perform the repairs.",closed,12/19/13,NO,,
Bryant ES,1230,18,12/19/13,Brick Pointing,,An evaluation of the brick pointing should be conducted for this building.  ,Mold/Moisture,M,Significant deterioration in the exterior brick pointing was observed in the 1903 building and 1930's addition. This condition appears to be contributing to moisture intrusion and damage to paint and plaster.,closed,12/19/13,NO,,
Bryant ES,1230,19,12/19/13,Paint and Plaster,,Conduct a paint and plaster survey throughout the building. Conduct a paint and plaster stabilization by scraping loose surfaces under controlled conditions using dust control methods.,Mold/Moisture,M,Paint and plaster deterioration was observed throughout the classrooms and hallways.,closed,12/19/13,NO,,
Bryant ES,1230,20,5/25/11,Boiler Room Storage Area,,Relocate all porous materials and supplies to a dry storage area.,Point Source,F,,open,5/25/11,NO,,
Bryant ES,1230,21,5/25/11,Classroom 114,,Replace the remaining sections of hardwood flooring observed to be soft and rotted.,Mold/Moisture,M,Closed per 1230-11 report,closed,7/8/14,NO,3/3/14,
Bryant ES,1230,22,5/25/11,Exterior Pointing,,Evaluate the exterior pointing and perform repairs as needed.,Mold/Moisture,C,Evaluation completed by Maintenance.  Determined as a major Capital project.  ,open,9/7/11,NO,,
Bryant ES,1230,23,12/19/13, Stairwell B,,Replace the water stained ceiling tile.  Scaffolding will be need to reach the ceiling.,Mold/Moisture,F,Water stained ceiling tiles were observed in stairwell B.  No signs of active leaks were observed during the evaluation.,open,12/19/13,NO,,
Bryant ES,1230,24,12/19/13,3rd Floor Girl's Bathroom,,Evaluate the roof over the 3rd floor girl's room and repair as needed to prevent water intrusion.,Mold/Moisture,M,The 3rd floor girl's bathroom reportedly leaks following heavy rainfall.,open,12/19/13,NO,3/3/14,
Bryant ES,1230,25,12/19/13,Brick Pointing,,The brick pointing repairs for this location should be scheduled.,Mold/Moisture,C,This location was identified as having significant brick pointing deficiencies.,open,12/19/13,NO,,
Bryant ES,1230,26,12/19/13,Cafeteria,,Evaluate the roof over the leak in the cafeteria and repair as needed to prevent water intrusion.,Mold/Moisture,M,A roof leak was reported in the cafeteria where the ceiling tiles are missing.  The B.E. suspect water is penetrating the flashing where the wall and roof meet.,open,12/19/13,NO,3/3/14,
Bryant ES,1230,27,12/19/13,IMC,,Evaluate the IMC roof over the rear exit doors and repair as needed to prevent water intrusion.,Mold/Moisture,M,New water staining was observed on the recently repaired section of plaster ceiling at the rear exit.  ,open,12/19/13,NO,3/3/14,
Bryant ES,1230,28,12/19/13,New Addition Stairwell,,Evaluate the roof over the stairwell in the addition and repair as needed to prevent water intrusion.,Mold/Moisture,M,An active roof leak was reported in the stairwell of the new wing leading to the IMC and Cafeteria.,open,12/19/13,NO,,
Bryant ES,1230,29,12/19/13,Stairwell C,,Repair the steam leak in the stairwell on the return line.,Mold/Moisture,M,An active steam leak was reported in this stairwell on a return line.,open,12/19/13,NO,3/3/14,
Bryant ES,1230,30,12/19/13,Third Floor Hallway outside Room 306,,Evaluate the roof over the hallway at room 306 and repair as needed to prevent water intrusion.,Mold/Moisture,M,New water staining was observed on a recently repaired section of plaster ceiling.,open,12/19/13,NO,3/3/14,
Bryant ES,1230,31,5/14/14,Auditorium Stage ,,Following repairs to the wall the ceiling tiles should be replaced.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed along the back wall of the stage.,open,5/14/14,NO,,
Bryant ES,1230,32,5/14/14,Auditorium Stage ,,A mold DDC was issued on 5/5/2014 for the removal of the impacted flooring and wooden structure.  Remove the impacted flooring and wooden structural components.  The impacted area is approximately 33'x 8'.  Additional removal may be necessary once the flooring is removed and the area under the stage is accessible for evaluation.,Mold/Moisture,M,"Reportedly the roof drain over the stage was blocked and resulted in water intrusion. The water intrusion impacted the stage flooring and wood framing structure across the rear of the stage. This section of the stage floor was very spongy and flexed significantly when walked along.  Mold growth is presumed to be present on the wooden underlayment and possibly on the wooden structural components.  These materials were not accessible for evaluation as they were concealed by the 12""x12"" floor tile.  The 12""x12"" floor tile and mastic was sampled and found NOT to contain asbestos. Closed per Maintenance.",closed,7/9/14,NO,,
Bryant ES,1230,33,5/14/14,Auditorium Stage ,,Remove the flaking paint from the back wall and repaint.,Point Source,M,Flaking paint was observed on the cinderblock wall located across the back of the stage.,open,5/14/14,NO,,
Bryant ES,1230,34,5/14/14,Custodial Room (left of stage),,Following repairs to the wall the ceiling tiles should be replaced.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed along the back wall of the stage.,open,5/14/14,NO,,
Bryant ES,1230,35,5/14/14,Custodial Room (left of stage),,Remove and replace the impacted fiberglass pipe insulation.,Mold/Moisture,M,Suspect mold growth was observed on the section of fiberglass pipe insulation located at the suspended ceiling track. The AHERA Management Plan indicated the pipe fitting insulation in the addition was sampled and found NOT to contain asbestos.,open,5/14/14,NO,,
Bryant ES,1230,36,5/14/14,Custodial Room (left of stage),,Remove the flaking paint from the back wall and repaint.,Point Source,M,Flaking paint was observed on the cinderblock wall located across the back wall.,open,5/14/14,NO,,
Bryant ES,1230,37,5/14/14,Service Room (left of stage),,A mold DDC was issued on 5/5/2014 for the removal of the impacted flooring and wooden structure.  Remove the flooring and damaged wooden structural components.  The impacted area is approximately 3'x 5'.  Additional removal may be necessary once the flooring is removed and the area under the stage is accessible for evaluation.,Mold/Moisture,M,The stair landing on the left side of the stage collapsed from the water intrusion. Suspect mold growth was observed on the exposed section of plywood underlayment.  Mold growth is presumed to be present on the wooden structural components.  The structure under the landing was not accessible for evaluation. Closed per Maintenance.,closed,7/9/14,NO,,
CAPA HS,2020,1,10/31/11,Hallway outside Main Office,,Replace the water stained ceiling tiles in the hallway outside the Main Office. Evaluate the source of moisture and issue work order if necessary for repairs.,Mold/Moisture,F,Closed per Maintenance,closed,11/10/11,YES,,
CAPA HS,2020,2,10/31/11,Hallway outside Room 103,,Replace the water stained ceiling tiles in the hallway outside Room 103. Evaluate the source of moisture and issue work order if necessary for repairs.,Mold/Moisture,F,Closed per Maintenance,closed,11/10/11,YES,,
CAPA HS,2020,3,10/31/11,Room 101,,Remove water stained ceiling tiles and replace once the source of moisture has been corrected. A mold DDC was issued on 10/20/2011.,Mold/Moisture,F,Closed per Maintenance,closed,11/10/11,YES,,
CAPA HS,2020,4,10/31/11,Room 101,,Remove the fiberglass pipe insulation exhibiting mold growth and replace once the source of moisture has been corrected. A mold DDC was issued on 10/20/2011.,Mold/Moisture,M,Closed per Maintenance,closed,11/10/11,YES,,
CAPA HS,2020,5,10/31/11,Room 101,,Evaluate the water source and make repairs and necessary.,Mold/Moisture,M,Closed per Maintenance,closed,12/20/11,YES,,
CAPA HS,2020,6,10/31/11,Room 101,,Scrape and repaint flaking sections of painted brick wall. A mold DDC was issued on 10/20/2011.,Point Source,M,Closed per Maintenance,closed,12/20/11,YES,,
CAPA HS,2020,7,10/31/11,Room 103,,Replace the missing and water stained ceiling tile in Room 103.  Evaluate the source of moisture and issue work order for if necessary for repairs.,Mold/Moisture,F,Closed per Maintenance,closed,11/10/11,YES,,
CAPA HS,2020,8,10/31/11,Room103,,Scrape and repaint flaking sections of painted brick wall. A mold DDC was issued on 10/20/2011.,Point Source,M,Closed per Maintenance,closed,12/20/11,YES,,
Carnell  Little School House,7221,1,3/7/2011,ESOL Classroom ,,Evaluate the source of the water intrusion and replace the 6 water stained ceiling tiles.,Mold/Moisture,F,"Water stained ceiling tiles have been removed and replaced. Per Anthony Britt, FAC, a work order has been submitted to evaluate the roof.",closed,5/31/11,NO,,
Carnell  Little School House,7221,2,3/7/2011,Exterior Parking Lot,,Evaluate the parking lot drain lines and repair as necessary.,Safety,M,Completed per Maintenance on 4/6/2011.,closed,4/14/11,NO,,
Carnell  Little School House,7221,3,3/7/2011,Little School House,,Trash should be collected from the classrooms after breakfast.,Point Source,F,Additional support has been provided to assist with the trash collection,closed,5/31/11,NO,,
Carnell  Little School House,7221,4,3/7/2011,Little School House,,Increase IPM activities throughout the building regarding the reported mice and droppings.,Pest Management,F,IPM conducted trapping over the course of 2 nights. None were found. ,closed,3/22/11,NO,,
Carnell  Little School House,7221,5,3/7/2011,Main Office,,Evaluate the source of the water intrusion and replace the 7 water stained ceiling tiles.,Mold/Moisture,F,"Water stained ceiling tiles have been removed and replaced. Per Anthony Britt, FAC, a work order has been submitted to evaluate the roof.",closed,5/31/11,NO,,
Carnell  Little School House,7221,6,3/7/2011,Ms. Kaplan's Office,,Replace the 4 water stained and missing ceiling tiles and monitor for new leaks.,Mold/Moisture,M,The water stained and missing ceiling tiles have been replaced.,closed,5/31/11,NO,,
Carnell  Little School House,7221,7,3/7/2011,Room A-3,,Remove the mouse droppings from behind the backsplash above the sink. Clean the area with a detergent solution and reattach to the wall.,Mold/Moisture,F,"Completed per Anthony Britt, FAC.",closed,3/24/11,NO,,
Carnell  Little School House,7221,8,3/7/2011,ESOL Classroom ,,Evaluate the room and provide mechanical ventilation and outside air or relocate classroom,Ventilation,F,Maintenance evaluated and determined that the air handler needed a new belt.,open,9/7/11,NO,,
Carnell Annex (former Fels HS),7223,1,3/21/12,2nd and 3rd Floor Hallways and Classrooms,,"On the second and third floors, discard wet or water stained educational materials.  Remove plaster and paint debris from the floors and contents.",Mold/Moisture,F,"Standing water, wet educational materials and plaster ceiling debris were observed in several classrooms on the second and third floors.",closed,3/27/12,YES,,
Carnell Annex (former Fels HS),7223,2,3/21/12,Auditorium,,The water staining on the floor should be cleaned and monitored for new staining.,Mold/Moisture,F,Water staining was observed on the floor in front of the stage. Building Closed,closed,9/12/13,YES,,
Carnell Annex (former Fels HS),7223,3,3/21/12,Auditorium,, The water stained sections of the Auditorium ceiling should be repainted and monitored for new staining.,Mold/Moisture,M,Water staining was observed on the ceiling adjacent to the window wall. Building Closed,closed,9/12/13,YES,,
Carnell Annex (former Fels HS),7223,4,3/21/12,Auditorium Roof,,Based on the results of the root cause evaluation conducted on 12/15/2012 the following repairs to the roof should be performed. (1) Repair all open seams and tears in the roof membrane.   ,Mold/Moisture,M,The Staff and Building Engineer reported water intrusion in the Auditorium. Completed per Maintenance.,closed,3/27/12,YES,,
Carnell Annex (former Fels HS),7223,5,3/21/12,Auditorium Stage,,Repaint the moisture damaged plaster ceiling located behind the stage in accordance with lead safe work practices.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed adjacent to the back wall of the stage.,closed,3/27/12,YES,,
Carnell Annex (former Fels HS),7223,6,3/21/12,Auditorium Stage,,Replace section of buckled hardwood flooring located on the Auditorium stage.,Mold/Moisture,M,A section of hardwood flooring has buckled from water intrusion and presents a tripping hazard.  Completed per Maintenance,closed,3/26/12,YES,,
Carnell Annex (former Fels HS),7223,7,3/21/12,Auditorium Storage Room,,A mold DDC was issued on 12/13/2011 for the cleaning of the mold growth identified on the auditorium storage room door.,Mold/Moisture,M,Suspect mold growth was observed on the bottom of the door.  Must odors were also noted in this room.,closed,3/21/12,YES,,
Carnell Annex (former Fels HS),7223,8,3/21/12,Auditorium Storage Room,,"Following repairs to the roof, scrap and repaint the moisture damaged section located around the roof drain.",Mold/Moisture,M,Moisture damaged paint was observed around the drain line located on the ceiling. Completed per Maintenance.,closed,3/26/12,YES,,
Carnell Annex (former Fels HS),7223,9,3/21/12,Gymnasium,,Repaint moisture damaged painted walls and ceilings in the gymnasium in accordance with lead safe work practices.,Mold/Moisture,M,Moisture damaged paint was observed around the roof drains and on the ceiling adjacent to the windows. Completed per Maintenance.,closed,3/26/12,YES,,
Carnell Annex (former Fels HS),7223,10,3/21/12,Gymnasium Roof,,Based on the results of the root cause evaluation conducted on 12/15/2012 the following repairs to the roof should be performed. (1) Repair all open seams and tears in the roof membrane.   ,Mold/Moisture,M,Moisture damaged paint was observed around the roof drains and on the ceiling adjacent to the windows. The staff reported that a student slipped and fell last week from standing water on the floor that leaked from the roof. Building Closed,closed,9/12/13,YES,,
Carnell Annex (former Fels HS),7223,11,3/21/12,Main Roof,,Based on the results of the root cause evaluation conducted on 12/15/2012 the following repairs to the roof should be performed. (1) Repair all open seams and tears in the roof membrane. (2) Repair or cover the damaged rooftop ventilators to prevent rainwater from penetrating the roof and associated duct work. (3) Replace all missing drain domes.      ,Mold/Moisture,M,Water intrusion from the roof above the third floor is impacting non-occupied areas on the 2nd and 3rd floors and occupied areas on the 1st floor.   Building Closed,closed,9/12/13,YES,,
Carnell Annex (former Fels HS),7223,12,3/21/12,Pipe shaft in Hallway outside Rooms 113 and 217,,Remove the asbestos containing pipe insulation in the pipe shaft adjacent to Rooms 113 and 217. An asbestos DDC was issued on 12/19/2011.,Mold/Moisture,M,The Staff reported water leaking from the pipe shaft adjacent to lockers 111-30.  Wet asbestos containing pipe insulation was observed in the pipe shaft.,closed,3/21/12,YES,,
Carnell Annex (former Fels HS),7223,13,3/21/12,Room 113,,Replace the water stained ceiling tile and monitor.,Mold/Moisture,F,A water stained ceiling tile was observed adjacent to the blackboard. Building Closed,closed,9/12/13,YES,,
Carnell Annex (former Fels HS),7223,14,3/21/12,Room 113,,Based on the results of the root cause evaluation conducted on 12/15/2012 the following repairs to the roof should be performed. (1) Repair all open seams and tears in the roof membrane. (2) Repair or cover the damaged rooftop ventilators to prevent rainwater from penetrating the roof and associated duct work. (3) Replace all missing drain domes.      ,Mold/Moisture,M,The Staff reported water leaking from the return air shaft during rainfall. Building Closed,closed,9/12/13,YES,,
Carnell ES,7220,1,10/31/11,3rd Floor Stairwell #2,,Repair the moisture damaged plaster walls and ceiling on the 3rd floor stairwell #2.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Carnell ES,7220,2,10/31/11,Exterior Pointing,,Evaluate the exterior pointing and perform repairs as needed to stop the water intrusion.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Carnell ES,7220,3,10/31/11,Roof,,Evaluate the roof and perform repairs as needed to stop the water intrusion.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Carnell ES,7220,4,10/31/11,Room 303,,Repair moisture damaged plaster walls and ceiling.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Carnell ES,7220,5,10/31/11,Room 303 Book Closet,,Remove plaster ceiling debris from the window sill and wipe clean to remove remaining particulate.,Point Source,F,,closed,12/7/11,YES,,
Carnell ES,7220,6,10/31/11,Room 303 Book Closet,,Remove the asbestos insulated pipe riser and replace with fiberglass.  The built-in shelving unit will require removal to access the pipe riser. An asbestos DDC was issued on 10/13/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,
Carnell ES,7220,7,10/31/11,Room 303 Book Closet,,Repair the moisture damaged plaster ceiling in the book closet.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
