Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
A-2",,Remove and discard the water stained section of corkboard.,Mold/Moisture,F,,closed,9/15/11,NO,,
Farrell ,8380,3,9/15/11,"Annex Classroom
A-2",,Clean and disinfect visible mold growth on the painted concrete walls with a detergent solution. ,Mold/Moisture,M,"Two of the walls are un-insulated exterior walls and according to the room occupant condensation buildup is common on these walls during heating season.   A Mold DDC was submitted to OEMS on 9/2/2011.  According to a 9/3/2011 email from Jamie Davis, the mold was remediated. ",closed,9/15/11,NO,,
Farrell ,8380,4,9/15/11,"Annex Classroom
A-2",,Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-2.  ,Mold/Moisture,M,According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.,closed,9/15/11,NO,,
Farrell ,8380,5,9/15/11,"Annex Classroom
A-3",,Clean the identified particulate accumulation areas along cove base with a detergent solution.,Mold/Moisture,F,"The room occupant reported the possible presence of mold growth above the cove base along an exterior wall.  Although the areas had some particulate accumulation, upon inspection of the area above and several areas behind the classroom cove base, no visible mold growth was observed.",closed,9/15/11,NO,,
Farrell ,8380,6,9/15/11,"Annex Classroom
A-4",,Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-4.  ,Mold/Moisture,M,According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.,closed,9/15/11,NO,,
Farrell ,8380,7,9/15/11,"Annex Classroom
A-4",,Replace carpet with floor tile.,Point Source,M,The worn and wrinkled carpet may present a tripping hazard.  ,closed,9/15/11,NO,,
Farrell ,8380,8,9/15/11,"Annex Classroom
A-6",,Clean visible mold growth on the painted concrete walls of the classroom closets with a detergent solution.  ,Mold/Moisture,M,"The closet walls are un-insulated exterior walls and according to the room occupant condensation buildup is common on the exterior walls during heating season.  A Mold DDC addressing both closets was submitted to OEMS on 9/2/2011.  According to a 9/3/2011 email from Jamie Davis, the mold was remediated.",closed,9/15/11,NO,,
Farrell ,8380,9,9/15/11,"Annex Classroom
A-6",,Apply stain blocker to the 1'x1' water stained ceiling tiles in classroom A-6.  ,Mold/Moisture,M,According to the AHERA Management Summary the 1'x1' ceiling tiles were sampled and do not contain asbestos.,closed,9/15/11,NO,,
Farrell ,8380,10,9/15/11,Annex Crawlspace,,Evaluate the Annex Crawlspace for pipe and stream leaks as well as water damaged fiberglass pipe insulation and make repairs as needed.,Mold/Moisture,F,"According to the March 2011 Crawlspace and Attic Environmental Assessment Data sheet, the crawlspace below the crawlspace is listed as a category ""D to A"".",closed,9/15/11,NO,,
Farrell ,8380,11,9/15/11,Annex Roof,,Confirm that the roof has been repaired.,Mold/Moisture,M,"According to the Building Engineer, School District Roofers have evaluated the Annex roof for possible leaks and made necessary repairs.  Completed per Maintenance.",closed,9/26/11,NO,,
Farrell ,8380,12,9/15/11,Exterior Caulking,,Evaluate the exterior caulking associated with the Annex and make repairs as needed.,Mold/Moisture,M,Reoccurring water seepage from failing exterior caulking caused damage to interior finishes including the visible mold growth and water stained building materials. Completed per Maintenance.,closed,9/26/11,NO,,
Farrell ,8380,13,3/12/14,Annex Crawlspace,,The crawlspace should be evaluated to determine if there are any leaks or other moisture sources contributing to the mold growth.,Mold/Moisture,M,A survey was conducted on 3/19/14.  The crawlspace consist of fiberglass pipe insulation and non-asbestos pipe fitting insulation. ,closed,3/28/14,NO,3/19/14,3/28/14
Farrell ,8380,14,3/12/14,Mechanical Room in Annex,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of this mechanical room.,Mold/Moisture,M,Mold growth was observed on the concrete walls in this mechanical room.  ,closed,3/11/14,NO,,
Farrell ,8380,15,3/12/14,Room A-3,,Remove all clutter from this wall to allow the Facilities staff to adequately clean and inspect this wall on a routine basis.,Mold/Moisture,F,"The excessive amount of clutter located on the blackboard wall is preventing the Facilities staff from adequately cleaning the wall. When condensation occurs on the concrete wall during extremely cold weather, mold is growing on the organic material.",closed,3/19/14,NO,,
Farrell ,8380,16,3/12/14,Room A-3,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of this closet.,Mold/Moisture,M,Mold growth was observed in the closet located in the corner of the room adjacent to the roof drain,closed,3/11/14,NO,,
Farrell ,8380,17,3/12/14,Room A-3,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation this wall.,Mold/Moisture,M,Mold growth was observed on the blackboard wall and behind the teacher's desk.  The occupant reported these walls were cleaned a few weeks ago and the mold growth has returned.  ,closed,3/11/14,NO,,
Farrell ,8380,18,3/12/14,Room A-6,,A mold remediation Design Data Collection (DDC) package was issued on 2/27/14 for the remediation of these closets.,Mold/Moisture,M,Mold growth was observed in the closets (2) located in the corner of the room adjacent to the roof drain.,closed,3/11/14,NO,,
Farrell ,8380,19,4/11/14,Room A-2,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Distributed mold growth was observed along the blackboard wall.  The impacted wall is an exterior wall constructed of concrete.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,20,4/11/14,Room A-2,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall in the corner of the room next to the bookcase. The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,21,4/11/14,Room A-2,,The blackboard and associated corkboard should be removed for evaluation.,Mold/Moisture,M,Mold growth may be present behind the blackboard and associated corkboard. Maintenance reported closed.,closed,4/25/14,NO,,
Farrell ,8380,22,4/11/14,Room A-3,,The blackboard and associated corkboard should be removed for evaluation.,Mold/Moisture,M,Mold growth may be present behind the blackboard and associated corkboard. Maintenance reported closed.,closed,4/25/14,NO,,
Farrell ,8380,23,4/11/14,Room A-3,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Distributed mold growth was observed along the blackboard wall.  The impacted wall is an exterior wall constructed of concrete.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,24,4/11/14,Room A-4,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall in the closet.  The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,25,4/11/14,Room A-6,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall and on the caulk joint located behind the teacher's desk.  The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,26,4/11/14,Room A-6,,A Design Data Collection (DDC) package was issued on 3/17/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the concrete wall located behind the sink cabinet. The impacted wall is an exterior wall.,closed,4/11/14,NO,3/17/14,3/17/14
Farrell ,8380,27,4/11/14,Unit Ventilators,,"The interior of the unit ventilators should be vacuumed, cleaned and the filters changed on a routine basis.",Point Source,F,An accumulation of dust and particulate was observed inside the classroom unit ventilators.,closed,4/14/14,NO,,
Farrell ,8380,28,3/12/14,Annex,,The roof and drain lines should be evaluated for leaks and repaired as needed.,Mold/Moisture,F,,open,3/19/14,NO,,
Farrell ,8380,29,4/11/14,Crawlspace,,An evaluation of the crawlspace should be conducted for contributing moisture sources.  An exhaust fan may need to be install to provide ventilation in the crawlspace.,Mold/Moisture,M,Moisture from the crawlspace may be contributing to the condensation and mold growth on the classroom walls.,open,4/11/14,NO,,
Farrell ,8380,30,9/15/11,Trailer #1,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,31,9/15/11,Trailer #1,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,32,9/15/11,Trailer #2,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,33,9/15/11,Trailer #2,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,34,9/15/11,Trailer #3,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,35,9/15/11,Trailer #3,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,36,9/15/11,Trailer #4,,Clean ceiling mounted supply diffusers.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Farrell ,8380,37,9/15/11,Trailer #4,,Clean wall mounted return grille and replace the air filter.  ,Ventilation,F,This was completed by the Building Engineer during the evaluation.,closed,9/15/11,NO,,
Fell ES,2190,1,6/27/12,1st Floor Boy's Room,,Mold growth was observed on the painted concrete ceiling.  Flaking paint was observed on the walls and ceiling. Flaking paint debris was observed on the floor.  A mold DDC was issued on 6/6/2012 for the remediation of the mold growth and flaking paint.,Mold/Moisture,M,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,2,6/27/12,Attic above east stairwell,,The windows in the attic located above the east stairwell appear to be leaking.  The water intrusion is impacting the plaster ceiling and wall in the east stairwell.  Evaluate and repair the windows in the attic located above the east stairwell to prevent water intrusion.,Mold/Moisture,M,,closed,8/28/12,NO,,
Fell ES,2190,3,6/27/12,Attic above west stairwell,,The windows in the attic located above the west stairwell appear to be leaking.  The water intrusion is impacting the plaster ceiling and wall in the west stairwell.  Evaluate and repair the windows in the attic located above the east stairwell to prevent water intrusion.,Mold/Moisture,M,,closed,8/28/12,NO,,
Fell ES,2190,4,6/27/12,East Stairwell,,Water damaged paint and plaster walls and ceiling was observed in the east stairwell.  Repair water damaged paint and plaster in the east stairwell.,Mold/Moisture,M,,closed,8/28/12,NO,,
Fell ES,2190,5,6/27/12,Hallway across from Room 106,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in the hallway across from room 106. ",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,6,6/27/12,Hallway across from Room 109,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in the hallway across from room 109. Replace ceiling tiles.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,7,6/27/12,Room 203,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Replace the moldy ceiling tile in room 203. Replace ceiling tile.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,8,6/27/12,Room 209 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Replace the moldy ceiling tile in the closet of room 209. ",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,9,6/27/12,Room 309 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Replace the moldy ceiling tiles in the closet of room 309.",Mold/Moisture,F,Closed per Maintenance,closed,6/27/12,NO,,
Fell ES,2190,10,6/27/12,West Stairwell,,Water damaged paint and plaster walls and ceiling was observed in the west stairwell.  Repair the moisture damaged paint and plaster in the east stairwell.,Mold/Moisture,M,,closed,8/28/12,NO,,
Fell ES,2190,11,6/27/12,1st Floor Boy's Room,,The B.E. reported that a stem leak occurred in this room in January 2012.  He suspects the leak is located above the boy's room ceiling.  Repair steam leak in the first floor boy's room.,Mold/Moisture,M,closed per 2190-11 report.,closed,8/15/14,NO,,
Fell ES,2190,12,6/27/12,Auditorium,,Moisture damaged paint and plaster wall was observed in the auditorium on the exterior wall.  A downspout is located on the exterior wall adjacent to the damaged plaster wall.  Evaluate the auditorium roof drain located adjacent to the moisture damaged plaster wall and repair as needed.,Mold/Moisture,M,,open,6/27/12,NO,,
Fell ES,2190,13,6/27/12,Auditorium,,Moisture damaged plaster wall was observed in the auditorium on the exterior wall near the stage.  Repair the moisture damaged paint and plaster wall located in the auditorium near the stage.,Mold/Moisture,M,,open,6/27/12,NO,,
Fell ES,2190,14,6/27/12,Hallway across from Room 106,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in the hallway across from room 106. Replace ceiling tiles.",Mold/Moisture,F,,open,6/27/12,NO,,
Fell ES,2190,15,6/27/12,Hallway across from Room 109,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in the hallway across from room 109.",Mold/Moisture,F,,open,6/27/12,NO,,
Fell ES,2190,16,6/27/12,Hallway across from Room 309,,Moisture damaged plaster wall was observed in the hallway across from room 309.  Repair the moisture damaged paint and plaster located in the hallway across form 309.,Mold/Moisture,M,closed per 2190-16 report.,closed,8/15/14,NO,,
Fell ES,2190,17,6/27/12,Roof above west stairwell,,Minor open roofing seams were observed under the flashing above the west stairwell.  Repair open roofing seams below the flashing located above the west stairwell.,Mold/Moisture,M,closed per 2190-17 report.,closed,8/15/14,NO,,
Fell ES,2190,18,6/27/12,Room 203,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile. Evaluate the source of moisture impacting the ceiling tile in room 203. Replace ceiling tile.",Mold/Moisture,F,closed per 2190-18 report.,closed,8/15/14,NO,,
Fell ES,2190,19,6/27/12,Room 209 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Evaluate the source of moisture impacting the ceiling tile in the closet of room 209.  Replace ceiling tile.",Mold/Moisture,F,,open,6/27/12,NO,,
Fell ES,2190,20,6/27/12,Room 301,,The B.E. reported that during heavy wind driven rain water leaks through the rooftop ventilator in the attic and into this room.,Mold/Moisture,M,closed per 2190-20 report.,closed,8/15/14,NO,,
Fell ES,2190,21,6/27/12,Room 305,,Moisture damaged plaster wall was observed above and below the window sill. The B.E. reported that a ceiling tile adjacent to the window fell last month due to moisture intrusion.,Mold/Moisture,F,closed per 2190-21 report.,closed,8/15/14,NO,,
Fell ES,2190,22,6/27/12,Room 305,,Moisture damaged plaster wall was observed above and below the window sill.,Mold/Moisture,M,,open,6/27/12,NO,,
Fell ES,2190,23,6/27/12,Room 305,,Paint and plaster debris was observed on the floor under the windows.  Wet wipe the paint and plaster debris located under the windows in room 305.,Mold/Moisture,M,closed per 2190-23 report.,closed,8/15/14,NO,,
Fell ES,2190,24,6/27/12,Room 309 Closet,,"During the NIOSH inspection, water intrusion and mold growth was observed on a ceiling tile.  Evaluate the source of moisture impacting the ceiling tiles in the closet and repair as needed. Replace ceiling tile.",Mold/Moisture,F,,open,6/27/12,NO,,
Feltonville Arts & Science,7501,1,1/19/11,Basement Stairwell,,Remove and discard all fire or water damaged books and other educational materials.,Point Source,F,Completed per KEM.,closed,1/19/11,NO,,
Feltonville Arts & Science,7501,2,1/19/11,Basement Stairwell,,Remove standing water from the affected areas.,Point Source,F,Completed per KEM.,closed,1/19/11,NO,,
Feltonville Arts & Science,7501,3,1/19/11,Basement Stairwell,,"Based on the level of odor detected, access should be restricted until cleaning is completed.  During the post remediation site evaluation, a faint burnt odor was detected in the stairwell.  According to the BE, there had been no complaints from students or staff regarding the faint burnt odor.  It is recommended that the affected areas continue to be ventilated.  ",Point Source,F,"Completed per Brian D., BE.",closed,3/14/11,NO,,
Feltonville Arts & Science,7501,4,1/19/11,Basement Stairwell,,"Wet wipe and clean surfaces with evidence of soot. During the post remediation site evaluation, a very thin film of soot was identified on the underside of the metal basement staircase.  It is recommended that the BE wet wipe the affected area.  ",Point Source,F,"Completed per Brian D., BE.",closed,3/14/11,NO,,
Feltonville Arts & Science,7501,5,1/19/11,Boiler Room,,Remove standing water from the affected areas.,Point Source,F,Completed per KEM.,closed,1/19/11,NO,,
Feltonville Arts & Science,7501,6,1/19/11,"Classrooms 112, 214 and 310",,"Based on the level of odor detected, access to these locations should be restricted until cleaning is completed.  ",Point Source,F,"During the post remediation site evaluation, according to the BE, the rooms had been cleaned and no odors were detected.  ",closed,1/19/11,NO,,
Feltonville Arts & Science,7501,7,1/19/11,Throughout Building,,Change the air filters in all the unit ventilators in the classrooms and hallways in the vicinity of the affected stairwell.,Point Source,F,"During the post remediation site evaluation, according to the BE,  air filters in all the unit ventilators in the classrooms and hallways in the vicinity of the affected stairwell have been changed.",closed,1/19/11,NO,,
Feltonville Arts & Science,7501,8,1/19/11,Throughout Building,,"Ventilate the classrooms and hallways in the vicinity of the affected stairwell with the use of fans and by opening nearby exterior doors and windows.  During the post remediation site evaluation, a faint burnt odor was detected in the stairwell and adjacent first and third floor hallways.  No odors were detected in any classrooms.  According to the BE, there had been no complaints from students or staff regarding the faint burnt odor.  It is recommended that the affected areas continue to be ventilated.  ",Point Source,F,"Completed per Brian D., BE.",closed,3/14/11,NO,,
Feltonville Arts & Science,7501,9,3/21/12,1st Floor Science Lab #1,,Replace the impacted suspended ceiling tiles.,Mold/Moisture,F,Suspended ceiling tiles were impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,10,3/21/12,1st Floor Science Lab #1,,Catalog and discard all impacted porous educational supplies located in the classroom and closet. The remaining non-porous items and plastic bins should be wiped dry and salvaged.,Mold/Moisture,F,Water damaged educational supplies were observed in the classroom and closet.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,11,3/21/12,1st Floor Science Lab #1,,Evaluate the classroom room projector and laptop storage cart for damage.,Mold/Moisture,F,Moisture and water staining was observed on the laptop storage cart and classroom projector.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,12,3/21/12,1st Floor Science Lab #1,,Vacuum and wet wipe the interior of the unit ventilator and replace the air filters.,Mold/Moisture,F,The unit ventilator and air filters were impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,13,3/21/12,1st Floor Science Lab #1,,Clean ceiling tile debris from the walls and window shades.  ,Mold/Moisture,F,Wet ceiling tile debris was observed on the walls and window shades.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,14,3/21/12,1st Floor Science Lab #1,,Remove the wall cabinets to access the water damaged sheetrock soffit.  Remove the horizontal section of sheetrock located at the bottom of the soffit.,Mold/Moisture,M,The sheetrock soffit located above the wall mounted cabinets was impacted.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,15,3/21/12,1st Floor Science Lab #1,,Replace the counter top located below the wall cabinets.  Drill holes along the bottom of the remaining base cabinets and inject air to allow for air circulation and drying. Install dehumidifiers to assist with the drying process.,Mold/Moisture,M,Water may have impacted the bottom of the wooden base cabinets. The countertop appeared to have been impacted and was beginning to delaminate.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,16,3/21/12,1st Floor Science Lab #1 Closet,,Replace the impacted suspended ceiling tiles.,Mold/Moisture,F,Suspended ceiling tiles were impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,17,3/21/12,1st Floor where the addition and original building are joined together,,Evaluate the roof and flashing where the addition is joined to the original building on the 1st Floor.,Mold/Moisture,M,The B.E. reported this location leaks during heavy rain and has caused the epoxy floor to buckled from the repeated water intrusion.  Completed per Maintenance,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,18,3/21/12,2nd Floor Hallway adjacent to Stair # 1,,Evaluate the window and exterior siding and repair as necessary.,Mold/Moisture,M,Moisture damaged sheetrock was observed above the window.  The B.E. reported this window leaks during heavy rain. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,19,3/21/12,2nd Floor Hallway adjacent to Stair # 1,,Replace the moisture damaged sheetrock located above the window following repairs to stop the moisture intrusion.,Mold/Moisture,M,Moisture damaged sheetrock was observed above the window.  The B.E. reported this window leaks during heavy rain. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,20,3/21/12,2nd Floor Science Lab #2,,Catalog and discard the all porous materials that were impacted. The remaining non-porous items and plastic bins should be wiped dry and salvaged. ,Mold/Moisture,F,Water damaged educational supplies were observed in the classroom and closet.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,21,3/21/12,2nd Floor Science Lab #2,,Vacuum and wet wipe the interior of the unit ventilator and replace the filters.,Mold/Moisture,F,The air filters in the unit ventilator may have been impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,22,3/21/12,2nd Floor Science Lab #2,,Catalog and discard all impacted porous educational supplies located in the classroom and closet. The remaining non-porous items and plastic bins should be wiped dry and salvaged.,Mold/Moisture,F,Water damaged educational supplies were observed in the classroom and closet.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,23,3/21/12,2nd Floor Science Lab #2,,Remove and replace water damaged countertop and base cabinets located next to the closet wall.  Drill holes along the bottom of the remaining base cabinets and inject air to allow for air circulation and drying. Install dehumidifiers to assist with the drying process.,Mold/Moisture,M,"Reportedly, on Friday 3/9/2012,  a student stuffed toilet paper into the sink drain and open the hot water valve. Water overflowed the sink impacting Science Lab#2, Science Lab#1, Classroom 107 and Classroom 108. ",closed,3/21/12,NO,,
Feltonville Arts & Science,7501,24,3/21/12,3rd Floor Hallway adjacent to Stair #1,,Evaluate the roof and roof drain located above the moisture damaged sheetrock ceiling and repair as necessary.,Mold/Moisture,M,Moisture damaged sheetrock ceiling was observed above the exit sign at the stairwell door.  A roof drain is located on the roof above that may be contributing to this condition. Completed per Maintenance,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,25,3/21/12,3rd Floor Hallway adjacent to Stair #1,,Replace the moisture damaged sheetrock ceiling following repairs to stop the moisture intrusion.,Mold/Moisture,M,Moisture damaged sheetrock ceiling was observed above the exit sign at the stairwell door.  A roof drain is located above the moisture damaged sheetrock that may be contributing to this condition. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,26,3/21/12,Classroom 107,,Vacuum and wet wipe the interior of the unit ventilator and replace the air filters.,Mold/Moisture,F,The unit ventilator air filters may have been  impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,27,3/21/12,Classroom 108,,Vacuum and wet wipe the interior of the unit ventilator and replace the air filters.,Mold/Moisture,F,The unit ventilator air filters may have been  impacted by the water intrusion.,closed,3/21/12,NO,,
Feltonville Arts & Science,7501,28,3/21/12,Main Lobby,,Evaluate the roof located above the main lobby and perform repairs as necessary.,Mold/Moisture,M,Moisture damaged sheetrock was observed in the main lobby to the left of the front desk.  The B.E. reported this location leaks during a heavy rain. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,29,3/21/12,Main Lobby,,Replace the moisture damaged sheetrock ceiling in the main lobby following repairs to stop the moisture intrusion.,Mold/Moisture,M,Moisture damaged sheetrock ceiling was observed in the main lobby to the left of the front desk.  The B.E. reported this location leaks during a heavy rain. Completed per Maintenance,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,30,3/21/12,Main Office,,Evaluate the roof and flashing located above the main office and make repairs as necessary.,Mold/Moisture,M,Moisture damaged sheetrock ceiling and water stained ceiling tiles were observed.  The B.E. reported roof leaks during heavy rain.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,31,3/21/12,Main Office,,Replace the moisture damaged sheetrock ceiling in the main office following repairs to stop the moisture intrusion.,Mold/Moisture,M,Moisture damaged sheetrock ceiling was observed above the front counter next to a light fixture. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,32,3/21/12,Original Building Stairwell  #1 ,,A mold DDC was issued on 3/13/2012 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the sheetrock wall located on the stair landing between the 1st and 2nd floors. Completed per Maintenance.,closed,3/27/12,NO,,
Feltonville Arts & Science,7501,33,3/21/12,Original Building Stairwell  #1 ,,Evaluate the roof and windows above stairwell #1 in the original building and make repairs as necessary.,Mold/Moisture,M,Water stained ceiling tiles were observed in this stairwell. The B.E. reported that the roof and windows leak during heavy rain. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,34,3/21/12,Original Building Stairwell  #1 ,,Replace the moisture damaged sheetrock located at the bottom of the windows following repairs to stop the moisture intrusion.,Mold/Moisture,M,Moisture damaged sheetrock was observed at the bottom of the windows. The B.E. reported that the windows leak during heavy rain. Completed per Maintenance.,closed,5/8/12,NO,,
Feltonville Arts & Science,7501,35,3/21/12,1st Floor where the addition and original buildings are joined together,,Repair the bucked section of epoxy floor located in the 1st floor hallway where the addition and original buildings are joined together.,Safety,M,The epoxy floor has buckled from the repeated water intrusion.,open,3/21/12,NO,,
Feltonville Arts & Science,7501,36,3/21/12,2nd Floor Hallway adjacent to Stair # 1,,Evaluate the aerators located above the suspended ceiling and repair as necessary.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The B.E. reported the aerators located above the suspended ceiling are leaking.,open,3/21/12,NO,,
Feltonville Arts & Science,7501,37,3/21/12,2nd Floor Hallway adjacent to Stair # 1,,Replace the water stained fiberglass pipe insulation located above the suspended ceiling following repairs to the leaking aerators.,Mold/Moisture,F,Water stained fiberglass pipe insulation was observed above the suspended ceiling adjacent to the aerators.,open,3/21/12,NO,,
Feltonville Arts & Science,7501,38,3/21/12,Building High Reach Equipment,,Request high reach from the Maintenance Department to replace the water stained ceiling tiles.,Mold/Moisture,F,The B.E. reported that he can not access the ceiling tiles in the stairwell of the original building because the high reach is broken.,open,3/21/12,NO,,
Feltonville Arts & Science,7501,39,3/21/12,Main Office,,Replace the water stained ceiling tiles in the main office and monitor for additional staining.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in the main office from reported roof leaks during heavy rain.,open,3/21/12,NO,,
Feltonville Arts & Science,7501,40,3/21/12,Original Building Stairwell  #1 ,,Replace the water stained ceiling tiles following repairs to stop the moisture intrusion.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed in this stairwell. The B.E. reported that the roof leaks during heavy rain.,open,3/21/12,NO,,
Feltonville ES,7310,1,8/27/2010,Room 207,,OPEN WORK ORDER: Install new wood trim around the windows.  The trim on the windows has visible mold growth (WO # 760190).  ,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,
Ferguson ES,5290,1,2/22/12,Room 306,,Evaluate the exterior brick pointing at this location and preform repairs as needed to stop the moisture intrusion.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Ferguson ES,5290,2,2/22/12,Room 306,,Scrape flaking paint/efflorescence located under the window and repaint in accordance with lead safe work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Ferguson ES,5290,3,2/22/12,Room 310,,Scrape flaking paint/efflorescence located under the window and repaint in accordance with lead safe work practices.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Ferguson ES,5290,4,2/22/12,Room 310,,Repair the hole in the plaster wall located near the corner of the room next to the window.,Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Ferguson ES,5290,5,2/22/12,Room 310,,The teacher of this has been experiencing skin irritation in the form of what was initially suspected to be hives.  Ms. Turner reported that her Doctor indicated that it was not hives and performed a biopsy of to help determine the source.  Ms. Turner indicated that they may be insect bites.  We left our contact information with Ms. Turner and asked if she could provide us with the results from her Doctor. ,Point Source,Building Occupants,,open,2/22/12,NO,,
Fitler ES,6230,1,10/24/12,Basement Boy's Room,,Pump out standing water from the pipe chase. ,Point Source,F,Standing water and a sewage type odor was observed in the urinal and toilet pipe chases located in the basement boy's room.,closed,10/24/12,NO,,
Fitler ES,6230,2,10/24/12,Basement Boy's Room,,Evaluate the source of water intrusion and repair as needed. ,Point Source,M,Standing water and a sewage type odor was observed in the urinal and toilet pipe chases located in the basement boy's room.,closed,10/24/12,NO,,
Fitler ES,6230,3,10/24/12,Basement Hallway outside Boy's Room,,Evaluate the floor drain located outside the boy's room and repair as needed. ,Point Source,M,The floor drain located outside the boy's room appeared to be clogged.,closed,10/24/12,NO,,
Fitler ES,6230,4,10/24/12,Basement Boy's Room and Hallway,,Following the completion of plumbing repairs the boy's bathroom and adjacent hallway should be cleaned and sanitized.,Point Source,F,"During the evaluation, the plumbing department was clearing the floor drains in the boy's room. This process may have resulted the floor or walls being splattered with waste water.",open,10/24/12,NO,,
Fitler ES,6230,5,5/15/13,3rd floor Boy's Room,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the window in the 3rd floor boy's room.,open,5/15/13,NO,,
Fitler ES,6230,6,5/15/13,Exterior              (Gymnasium),,Evaluate and repair the pointing around the gymnasium window impacted by moisture.,Mold/Moisture,M,Moisture damaged plaster was observed around one window on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,7,5/15/13,Exterior              (rear of building),,"Repair the brick pointing on the 1st, 2nd and 3rd floors located adjacent to the fire towers on the Knox Street and Keyser Street side of the building.",Mold/Moisture,M,"Moisture damaged plaster walls, efflorescence and flaking paint were observed on the 1st, 2nd and 3rd floors adjacent to the fire towers on the Knox Street Side and the Keyser Street Side of the building. Brick pointing was observed to be missing and deteriorated in several areas.",open,5/15/13,NO,,
Fitler ES,6230,8,5/15/13,Gym Teacher's Office (2nd Floor),,Remove the paint and plaster debris from the window sill and floor,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,
Fitler ES,6230,9,5/15/13,Gym Teacher's Office (2nd Floor),,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the window in the 2nd floor Gym Teacher's Office on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,10,5/15/13,Gym Teacher's Office (2nd Floor),,Remove the flaking paint from the closet and repaint as needed.,Point Source,M,Flaking paint was observed in the Gym Teacher's Closet. Paint chips were observed on the floor.,open,5/15/13,NO,,
Fitler ES,6230,11,5/15/13,Gymnasium,,Remove the flaking paint and repair the damaged plaster.,Point Source,M,Flaking paint and small sections of damaged plaster were observed on the ceiling of the gymnasium. ,open,5/15/13,NO,,
Fitler ES,6230,12,5/15/13,Gymnasium,,Repair the moisture damaged plaster located around the window.,Point Source,M,Moisture damaged plaster was observed around the window on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,13,5/15/13,Hallway across from Room 106,,Remove the paint and plaster debris from the window sill and floor.,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,
Fitler ES,6230,14,5/15/13,Hallway across from Room 106,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed on the hallway wall across from 106 on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,15,5/15/13,Hallway across from Room 202,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the hallway window across from Room 202 on the Keyser Street side of the building.  ,open,5/15/13,NO,,
Fitler ES,6230,16,5/15/13,Hallway across from Room 204,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 204 on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,17,5/15/13,Hallway across from Room 302,,Remove the paint and plaster debris from the window sill and floor.,Point Source,F,Paint and plaster debris was observed on the window sill and floor.,open,5/15/13,NO,,
Fitler ES,6230,18,5/15/13,Hallway across from Room 302,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the hallway window across from Room 302 on the Keyser Street side of the building.  ,open,5/15/13,NO,,
Fitler ES,6230,19,5/15/13,Hallway across from Room 304,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 304 on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,20,5/15/13,Hallway across from Room 306 ,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway across from 306  on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,21,5/15/13,Hallway outside the 3rd floor boy's room,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed in the hallway outside the 3rd floor boy's room on the Knox Street side of the building.,open,5/15/13,NO,,
Fitler ES,6230,22,5/15/13,Room 110,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Moisture damaged plaster walls were observed in the rear exit doorway leading to the school yard.,open,5/15/13,NO,,
Fitler ES,6230,23,5/15/13,Teachers' Lounge (2nd Floor) ,,Remove the flaking paint and repair the moisture damaged plaster walls.  ,Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the window in the Teacher's lounge on the Keyser Street side of the building.  ,open,5/15/13,NO,,
Fitzpatrick Annex,8392,1,5/14/14,Crawlspace,,Determine the present condition of the crawlspace relative to asbestos containing materials prior to the water intrusion repairs.,Point Source,OEMS,Updated information was not available regarding asbestos containing pipe insulation in the crawlspace. The insulation was reported to have been removed.,closed,5/14/14,NO,4/11/14,5/5/14
Fitzpatrick Annex,8392,2,5/14/14,Conference Room,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 30 SF of mold growth was distributed over 120 SF of the concrete perimeter wall below the window and adjacent to the closet. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,3,5/14/14,Conference Room (hot water tank closet),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 2 SF of mold growth was distributed over 10 SF of gypsum wallboard. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,4,5/14/14,Conference Room Closet,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 80 SF of mold growth was distributed over 300 SF of concrete walls and ceiling.  Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,5,5/14/14,Crawlspace,,Evaluate the crawlspace for moisture intrusion and repair as needed.,Mold/Moisture,M,The crawlspace access panel in the Education Office closet was removed for inspection.  The soil at this location in the crawlspace was wet.,open,5/14/14,NO,,
Fitzpatrick Annex,8392,6,5/14/14,DSSF Office Closet,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 25 SF of mold growth was distributed over 300 SF of concrete walls and ceiling. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,7,5/14/14,Education Office          (1stoffice on left),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 15 SF of mold growth was distributed over 48 SF of the concrete perimeter wall below the window. ,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,8,5/14/14,Education Office          (1stoffice on left),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Suspect mold growth was observed on the window framing. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,9,5/14/14,Education Office (2nd office on left) ,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 20 SF of mold growth was distributed over 39 SF of the concrete perimeter wall below the window. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,10,5/14/14,Education Office (2nd office on left) ,,Repair the broken window.,Mold/Moisture,M,A broken window was observed on the upper window sash.,open,5/14/14,NO,,
Fitzpatrick Annex,8392,11,5/14/14,Education Office (closet of 1st office on left) ,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the contents in the closet. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,12,5/14/14,Education Office (closet of 1st office on left) ,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 75 SF of mold growth was distributed over 300 SF of concrete walls and ceiling.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,13,5/14/14,Education Office (closet of 1st office on left) ,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the painted wooden shelving unit.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,14,5/14/14,Education Office (closet of 2ndoffice on left),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 10 SF of mold growth was distributed over 30 SF of the concrete perimeter wall.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,15,5/14/14,Education Office (hot water tank closet),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 15 SF of mold growth was distributed over 200 SF of the concrete perimeter walls. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,16,5/14/14,Education Office (hot water tank closet),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the 12”x12” floor tile below the condensate return drain line. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,17,5/14/14,Exterior,,Evaluate and fill the penetrations located around the foundation walls to help prevent water intrusion into the crawlspace.,Mold/Moisture,M,Penetrations were observed in various areas around the foundation walls. Some of these penetrations may be allowing water to enter the crawlspace.,open,5/14/14,NO,,
Fitzpatrick Annex,8392,18,5/14/14,Exterior,,Replace the missing caulking from the wall sections located around the perimeter of the building.,Mold/Moisture,M,Caulking was missing from the some of the wall sections around the perimeter of the building.,open,5/14/14,NO,,
Fitzpatrick Annex,8392,19,5/14/14,Exterior,,Remove the avian excrement and bird carcass from the electrical room door.,IPM,M,"Avian excrement was observed on the electrical room door, and a bird carcass was observed in the netting material. ",open,5/14/14,NO,,
Fitzpatrick Annex,8392,20,5/14/14,Main Office (closet of 1st office on right),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the contents in the closet. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,21,5/14/14,Main Office (closet of 1st office on right),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 50 SF of mold growth was distributed over 300 SF of concrete walls and ceiling. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,22,5/14/14,Main Office (closet of 1st office on right),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the painted wooden shelving unit. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,23,5/14/14,Main Office (hot water tank closet),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 10 SF of mold growth was distributed over 200 SF of the concrete perimeter walls. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,24,5/14/14,Room 11 (Pre-K),,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 5 SF of mold growth was distributed over 40 SF of concrete ceiling. Closed per Maintenance.,closed,7/9/14,NO,,
Fitzpatrick Annex,8392,25,5/14/14,Truancy Court Closet,,A mold DDC was issued on 4/14/14 for the remediation.,Mold/Moisture,M,Approximately 80 SF of mold growth was distributed over 300 SF of concrete walls and ceiling.  Closed per Maintenance.,closed,7/9/14,NO,,
Fitzsimons MS,4110,1,10/19/2010,HS Gym Closet,,Scrape and repaint the cracking and peeling paint from the brick wall inside the closet; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 4/4/2011.  Building Closed,closed,4/13/11,YES,,
Fitzsimons MS,4110,2,10/19/2010,HS Gym Closet,,Scrape and repaint the cracking and peeling paint exhibiting mold growth and efflorescence from the plaster ceiling and brick wall in the adjacent stairwell; Clean and disinfect any remaining areas exhibiting mold growth prior to repainting; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 4/4/2011.  Building Closed,closed,4/13/11,YES,,
Fitzsimons MS,4110,3,10/19/2010,HS Gym Locker Room,,Remove 15 square feet of efflorescence from the brick wall in the bathroom.,Mold/Moisture,M,Completed per KEM. Building Closed.,closed,1/10/2011,YES,,
Fitzsimons MS,4110,4,10/19/2010,MS Gym Closet,,"After all exterior repairs have been made, clean and disinfect interior plaster wall below the window exhibiting mold growth; Repaint following cleaning.",Mold/Moisture,M,Completed per Maintenance on 4/5/2011. Building Closed.,closed,4/13/11,YES,,
Fitzsimons MS,4110,5,10/19/2010,MS Gym Closet,,Evaluate and repair the exterior wall to prevent water intrusion.,Mold/Moisture,M,Completed per Maintenance on 4/11/2011. Building Closed,closed,4/14/11,YES,,
Fitzsimons MS,4110,6,10/19/2010,MS Gym Locker Room,,Repair the damaged asbestos containing pipe fitting and one linear foot of damaged asbestos pipe insulation.,Mold/Moisture,M,Damaged insulation removed. Building Closed,closed,1/10/2011,YES,,
Fitzsimons MS,4110,7,10/19/2010,MS Gym Locker Room,,Clean and disinfect the plaster wall above the window exhibiting mold growth.,Mold/Moisture,M,Completed per KEM. Building Closed,closed,1/10/2011,YES,,
Fitzsimons MS,4110,8,10/19/2010,MS Gym Locker Room,,Evaluate the roof above the windows for leaks and perform repairs as necessary.,Mold/Moisture,M,Completed per Maintenance on 4/11/2011. Building Closed,closed,4/14/11,YES,,
