Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Fitzsimons MS,4110,9,10/19/2010,HS Gym Locker Room,,Evaluate the closet area adjacent to the locker room for the presence or absence of mold growth (building staff does not have a key to this closet).,Mold/Moisture,OEMS,Building Closed,closed,3/17/11,YES,,
Fitzsimons MS,4110,10,10/19/2010,MS Gym Locker Room,,Remove and replace 4 linear feet of water-stained FGPI on the bathroom sink domestic water supply lines.,Mold/Moisture,F,Building Closed,closed,3/17/11,YES,,
Fitzsimons MS,4110,11,10/19/2010,MS Gym Locker Room,,Evaluate the closet area adjacent to the locker room for the presence or absence of mold growth (building staff does not have a key to this closet).,Mold/Moisture,OEMS,Building Closed,closed,3/17/11,YES,,
Forrest ES,8250,1,10/12/12,2nd Floor Hallway outside the boy's room,,Remove the flaking paint from the hallway wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed in the hallway outside of the boy's room and next to the fire tower.,closed,2/12/13,NO,,
Forrest ES,8250,2,10/12/12,Counselor's Office,,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed along the window wall.  ,closed,2/12/13,NO,,
Forrest ES,8250,3,10/12/12,Counselor's Office,,A mold DDC was issued on 9/13/2012 for the removal of the mold growth and stabilization of the plaster walls.,Mold/Moisture,M,Mold growth was observed on the corner of the plaster wall.,closed,2/12/13,NO,,
Forrest ES,8250,4,10/12/12,Exterior ,,Evaluate the exterior pointing and take corrective action to prevent additional moisture intrusion.,Mold/Moisture,M,Many classrooms were observed and reported to have moisture damaged walls throughout the building. The moisture seepage appears to be related to the brick pointing.,closed,2/12/13,NO,,
Forrest ES,8250,5,10/12/12,First Floor Hallway outside the Auditorium,,An asbestos DDC was issued on 9/13/2012 for the removal of damaged asbestos containing pie insulation.,Point Source,M,Damaged asbestos containing pipe fittings were observed on the risers outside the auditorium.,closed,2/12/13,NO,,
Forrest ES,8250,6,10/12/12,Hallway outside Room 210,,Remove the flaking paint from the hallway walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed in the hallway outside of room 210 and in the vicinity.,closed,2/12/13,NO,,
Forrest ES,8250,7,10/12/12,Principal's Bathroom,,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the window.,closed,2/12/13,NO,,
Forrest ES,8250,8,10/12/12,Principal's Office,,Repair the moisture damaged plaster wall and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed next to the window.,closed,2/12/13,NO,,
Forrest ES,8250,9,10/12/12,Room 108,,Repair the moisture damaged walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.  ,Mold/Moisture,M,Moisture damaged plaster walls and flaking paint was observed on the window wall and above the chalkboard.,closed,2/12/13,NO,,
Forrest ES,8250,10,10/12/12,Room 208,,Repair the moisture damaged walls in room 208 and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed on the window wall and above the blackboard.,closed,2/12/13,NO,,
Forrest ES,8250,11,10/12/12,Room 210,,Repair the moisture damaged walls in room 210 and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed on the window wall in the corner of the room and under the window sill.,closed,2/12/13,NO,,
Forrest ES,8250,12,10/12/12,Room 210 Closet,,Repair the moisture damaged plaster wall in the closet and repaint.  All work should be completed in accordance with the EPA RRP Rule. ,Mold/Moisture,M,Moisture damaged plaster wall was observed in the closet located above the window.,closed,2/12/13,NO,,
Forrest ES,8250,13,10/12/12,Room 308,,Repair the moisture damaged plaster walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall and flaking paint was observed in the corner near the teacher's desk and under the window sill.,closed,2/12/13,NO,,
Forrest ES,8250,14,10/12/12,Teacher's Lounge,,Repair the moisture damaged plaster wall in the teacher's lounge and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed next to the window. This section of plaster wall was observed to be spalling from the wall.,closed,2/12/13,NO,,
Forrest ES,8250,15,10/12/12,Teacher's Lounge,,An asbestos DDC was issued on 9/13/2012 for the removal/squaring off of the damaged and missing floor tile.,Point Source,M,"Missing and damaged 9""x9"" floor tile was observed near the entrance and by the window.",closed,2/12/13,NO,,
Forrest ES,8250,16,10/12/12,First Floor Hallway outside the Auditorium,,Replace the missing and water stained 1'x1' ceiling tiles.,Mold/Moisture,F,Missing and water stained 1'x1' ceiling tiles were observed from the hallway outside the auditorium.,open,10/12/12,NO,,
Forrest ES,8250,17,10/12/12,Hallway outside Room 310,,Replace the water stained ceiling tiles and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway.,open,10/12/12,NO,,
Forrest ES,8250,18,10/12/12,Room 208,,Replace the water stained ceiling tiles and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,Water stained ceiling tiles were observed above the teacher's desk.,open,10/12/12,NO,,
Forrest ES,8250,19,10/12/12,Room 308,,Replace the water stained ceiling tile and monitor for new staining.  New staining should be reported for evaluation and repair.  ,Mold/Moisture,F,A water stained ceiling tiles was observed in the center of the room.,open,10/12/12,NO,,
Fox Chase ES,8260,1,8/27/2010,Building-Wide,,OPEN WORK ORDER: Perform Mold/Moisture Assessment along with J. Roseman of OHCS (PFT representative);,Mold/Moisture,OEMS,"Reference email from Francine Locke dated May 24, 2010 (WO # 760383).  ",closed,8/27/2010,NO,,
Fox Chase ES,8260,2,3/4/14,Auditorium House Fans,,"Conduct an evaluation of the auditorium house fans and associated ductwork.  If needed, a scope of work should be prepared for the removal of asbestos containing materials impacting use of the house fans.",Ventilation,OEMS,The B.E. indicated he does not run the auditorium house fans because of asbestos containing vibration damper cloth on the duct work.  This system can be used to introduce additional outdoor air and increase ventilation during the summer months.,open,3/4/14,NO,,
Fox Chase ES,8260,3,3/4/14,Building Wide Thermal Control,,Evaluate the ACT system and repair components as needed to maintain temperature in the building.  ,Ventilation,M,The staff reported several rooms experience overheated conditions in the winter months.    Room 107 and the 3 rooms that make up the Nurses Suite were reported to be the hottest rooms in the building. ,open,3/4/14,NO,,
Fox Chase ES,8260,4,3/4/14,Classroom Unit Ventilators,,Conduct an operational assessment of the outdoor air dampers on the classroom unit ventilators. The fresh air dampers should be adjusted during the summer months to increase the amount of outdoor air being introduced into the building. 3/4/14 Facilities reported they are in the process of assessing the uninvents.  The units not functioning properly will be adjusted manually.,Ventilation,F,The staff expressed concerns regarding the lack of ventilation in the classrooms during the summer months.,open,3/4/14,NO,3/14/14,
Fox Chase ES,8260,5,3/4/14,Windows in Common Areas,,"Evaluate the windows in the common areas of the building including hallways, stairwells and the auditorium.  The windows should be repaired as needed and safety screens installed to allow for increased air flow and ventilation.  ",Ventilation,M,"The staff indicated the windows in the common areas including hallways, stairwells, and the auditorium can only be opened a couple inches. During the summer months these areas are extremely hot due to the lack of ventilation.",open,3/4/14,NO,,
Fox Chase Farms,8262,1,8/3/2010,Classroom of Educ. Bldg.,,Insulate the ducts to prevent condensation.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,
Fox Chase Farms,8262,2,8/3/2010,Classroom of Educ. Bldg.,,OPEN WORK ORDER: Remediate approximately 45 square feet of visible mold growth on the metal duct work (WO # 765415).,Mold/Moisture,M,Completed per KEM (3/16/2011). Completed per maintenance on 3/31/2011.,closed,4/14/11,YES,,
Fox Chase Farms,8262,3,8/3/2010,Main Entrance,,Conduct a behind the wall visual assessment for visible mold once the damaged portion of the wall is removed.,Mold/Moisture,F,Completed per KEM. Damaged portion of the wall was repaired before OEMS could inspect it.,closed,3/16/2011,YES,,
Fox Chase Farms,8262,4,8/3/2010,Main Entrance,,OPEN WORK ORDER: Remove and replace the damaged area of sheetrock wall adjacent to the main entrance (about five square feet) (WO # 755197).,Mold/Moisture,M,"Removed, replaced and refinished.",closed,10/7/2010,YES,,
Fox Chase Farms,8262,5,8/3/2010,Main Entrance,,Seal the exterior penetrations around the door and exterior sheathing with caulk.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,
Frankford HS,7010,1,5/3/12,Cafeteria Men's Staff Bathroom,,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,2,5/3/12,Cafeteria Staff Women's Bathroom,,"Mold growth was observed on the concrete ceiling decking following a steam leak. Clean, disinfect and encapsulate the concrete ceiling decking exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,3,5/3/12,Cafeteria Staff Women's Bathroom,,Mold growth was observed on the fiberglass pipe insulation located above the doorway between the locker room and bathroom. Remove and replace the fiberglass pipe insulation exhibiting mold growth.  A mold DDC was issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,4,5/3/12,Cafeteria Staff Women's Bathroom,,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,5,5/3/12,Cafeteria Staff Women's Locker Room,,A steam leak occurred in this room on the wall adjacent to the bathroom. Repair the steam leak in the cafeteria staff women's locker room.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,6,5/3/12,Cafeteria Staff Women's Locker Room,,"Mold growth was observed on the concrete ceiling decking following a steam leak. Clean, disinfect and encapsulate the concrete ceiling decking exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,7,5/3/12,Cafeteria Staff Women's Locker Room,,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,8,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,"Mold growth was observed on the concrete ceiling decking and walls. Clean, disinfect and encapsulate the concrete ceiling decking and walls exhibiting mold growth. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,9,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,Flaking paint was observed on the concrete ceiling decking and walls. Remove the flaking paint in accordance with lead safe work practices and encapsulate. This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,10,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,Mold growth was observed on the fiberglass pipe insulation located above the doorway adjacent to the exit door. Remove and replace the fiberglass pipe insulation exhibiting mold growth located above the doorway adjacent to the exit door.  A mold DDC was issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,11,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,"Light mold growth was observed on the fiberglass pipe insulation located in the corner of the room. Clean, disinfect and encapsulate the fiberglass pipe insulation located in the corner of the room. A mold DDC was issued on 3/22/2012.",Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Frankford HS,7010,12,5/3/12,Old Storage Room next to Cafeteria Food Storage Room,,A pipe remnant was observed on the floor with wet fiberglass pipe insulation. Discard the section of pipe sitting on the floor with wet fiberglass insulation.  This was included in the mold DDC issued on 3/22/2012.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,YES,,
Franklin ES,7280,1,10/19/2010,New Wing - 1st Floor Boys' and Girls' Bathrooms,,Insulate the dual temperature line.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,
Franklin ES,7280,2,10/19/2010,New Wing - 1st Floor Boys' and Girls' Bathrooms,,Remove mold growth from the ceilings; Inspect unfinished side of ceiling for additional mold growth.,Mold/Moisture,M,Completed per KEM.,closed,3/16/2011,YES,,
Franklin ES,7280,3,10/19/2010,"Portable Trailers #2, #3",,FAC advises that trailers are not suitable for occupancy.  Numerous issues exist - some of which are listed below.,Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,4,10/19/2010,"Portable Trailers #2, #3",,"Remove and replace all rotted and missing sections of wood on the exterior fascia board around the top of both portable trailers and the window framing, exterior sheathing and interior subfloor material; Make necessary repairs to metal roofing.",Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,5,10/19/2010,"Portable Trailers #2, #3",,Clean the identified mold growth on the exterior with a detergent solution; Seal all exterior penetrations (especially around the window frames) with caulk or expansion foam and repaint the exterior.  ,Exterior,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,6,10/19/2010,"Portable Trailers #2, #3",,Conduct a structural evaluation of the soft sections of flooring.,Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,7,10/19/2010,"Portable Trailers #2, #3",,"Remove sheetrock from the window sills, under windows and behind any vinyl cove base exhibiting mold growth; As part of the process, the area should be appropriately remediated (i.e., cleaned, HEPA vacuumed).  ",Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,8,10/19/2010,"Portable Trailers #2, #3",,Remove all carpet exhibiting mold growth and replace with new flooring material.,Mold/Moisture,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,9,10/19/2010,"Portable Trailers #2, #3",,Install ventilation grilles in the skirts around the portables.,Ventilation,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin ES,7280,10,10/19/2010,"Portable Trailers #2, #3",,Clean the ceiling mounted ventilation supply diffusers where accumulations of dirt were observed.,Ventilation,M,Classroom trailers reconstructed per Damon Gonzaga of D&C.,closed,12/16/10,YES,,
Franklin Learning Center,2290,1,9/22/2010,Gym Basement (rear),,OPEN WORK ORDER: Check for mold and ACM in back of gym in the basement; there is a leaking steam trap (NOTE: steam leak has been repaired) and the wall is falling down - room has been condemned. (WO # 698661).,Mold/Moisture,OEMS,Planned for renovation in the Summer of 2011.  Evaluation to be conducted by KEM. Completed.,closed,3/27/12,NO,,
Franklin Learning Center,2290,2,4/11/11,"Gym, Bathroom in Men's Locker Room",,"Remove efflorescence and peeling paint on the plaster ceiling in various locations (approximately 85 sq. feet), utilizing lead safe work practices and repaint",Point Source,C,Completed during renovation of 2012,closed,3/27/12,NO,,
Franklin Learning Center,2290,3,4/12/11,"Gym, Bathroom in Men's Locker Room",,OEMS will develop an asbestos DDC for the removal of the damaged asbestos pipe insulation above the bathroom entrance.,Point Source,OEMS,DDC was completed by KEM on 4/11/11,closed,4/13/11,NO,,
Franklin Learning Center,2290,4,4/13/11,"Gym, Men's Locker Room",,Evaluate the steam leak in the rear corner of the locker room and make the necessary repairs.,Mold/Moisture,M,Completed per Maintenance on 4/5/2011,closed,4/14/11,NO,,
Franklin Learning Center,2290,5,4/14/11,"Gym, Men's Locker Room",,"Remove efflorescence and peeling paint on the plaster ceiling in various locations (approximately 300 sq. feet), utilizing lead safe work practices and repaint",Point Source,C,Capital project in planning.,closed,3/27/12,NO,,
Franklin Learning Center,2290,6,4/15/11,"Gym, Men's Locker Room",,"Remove the plaster debris and paint chips from the floor, utilizing lead safe work practices and repaint.",Point Source,C,Capital project in planning.,closed,3/27/12,NO,,
Franklin Learning Center,2290,7,12/5/11,Girl's Locker Room,,Evaluate the source of the water in the Girl's Locker Room and make necessary repairs.,Mold/Moisture,M,,closed,12/5/11,No,,
Franklin Learning Center,2290,8,12/5/11,Ground floor hallway B-1  ,,Repair moisture damaged plaster ceiling on the ground floor hallway adjacent to the B-1 hallway and the Building Engineer's Office.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,No,,
Franklin Learning Center,2290,9,12/5/11,Main Entrance Hallway,,Repair moisture damaged plaster in the marble hallway near the main office.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Franklin Learning Center,2290,10,12/5/11,"Rooms 101, 208, 211 and 310",,Clean and encapsulate the plaster walls exhibiting mold growth.  A mold DDC was submitted on 11/11/2011.,Mold/Moisture,M,Completed per Maintenance,closed,12/8/11,NO,,
Franklin Learning Center,2290,11,"9/1/2010, 9/8/2010","2nd, 3rd Floor Hallways",,Clean the affected areas on the hallway walls exhibiting mold growth.,Mold/Moisture,M,Completed per KEM.,closed,9/8/10,NO,,
Franklin Learning Center,2290,12,"9/1/2010, 9/8/2010","2nd, 3rd Floor Hallways",,"Prior to re-painting, apply a mold inhibiting primer to the affected areas.",Mold/Moisture,M,Completed per KEM.,closed,9/8/10,NO,,
Franklin Learning Center,2290,13,"9/1/2010, 9/8/2010","2nd, 3rd Floor Hallways",,"Repair the efflorescence, peeling paint and damaged section of plaster ceiling (review the lead-based paint results prior to repair).",Mold/Moisture,M,Completed per KEM.,closed,9/8/10,NO,,
Franklin Learning Center,2290,14,12/5/11, Roof Drain adjacent to the Auditorium,,Repair disconnected exterior downspout located adjacent to the auditorium and marble hallway.,Mold/Moisture,M,closed per 2290-14 report.,closed,7/21/14,NO,,
"Franklin, Ben ES",7280,1,6/23/14,Auditorium - Room on Left Side of Stage,,Remove the paint/plaster debris from the floor and other horizontal surfaces.  The area should be wiped down with a detergent solution.,Point Source,F,Paint and plaster debris was observed on the floor and other horizontal surfaces in this room.,open,6/23/14,NO,,
"Franklin, Ben ES",7280,2,6/23/14,Auditorium - Room on Left Side of Stage,,"Following bulk sample results of the plaster ceiling, the moisture damaged paint and plaster should be repaired.",Point Source,M,Moisture damaged paint and plaster was observed on the walls and ceiling from a roof leak that was repaired.  ,open,6/23/14,NO,,
"Franklin, Ben ES",7280,3,6/23/14,Auditorium - Room on Right Side of Stage,,All contents should be removed from the stairwell.  ,Safety,F,Access leading to the lower level dressing room was blocked by contents that have been placed in the stairwell over the years.  ,open,6/23/14,NO,,
"Franklin, Ben ES",7280,4,6/23/14,Auditorium - Room on Right Side of Stage,,"Following bulk sample results of the plaster ceiling, the moisture damaged paint and plaster should be repaired.",Point Source,M,Moisture damaged paint and plaster was observed on the walls and ceiling from a roof leak that was repaired.  ,open,6/23/14,NO,,
"Franklin, Ben ES",7280,5,6/23/14,Auditorium - Rooms located on each side of the stage,,"Prior to repairs of the plaster in the rooms adjacent to the stage, the plaster ceilings should be sampled for asbestos containing materials. This material was sampled and found NOT to contain asbestos.",Point Source,OEMS,No signs of active water intrusion or mold growth were observed and no musty odor were detected.  Moisture damaged paint and plaster was observed on the walls and ceiling from a roof leaks that were repaired.  The AHERA Management Plan indicated the plaster walls were sampled and found NOT to contain asbestos.  The plaster ceiling remain an assumed material.,open,6/23/14,NO,,
"Franklin, Ben HS",2010,1,2/7/12,Beacon closet and injector room closet,,Replace the water stained ceiling tiles.,Mold/Moisture,F,completed per Facilities,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,2,2/7/12,Beacon closet and injector room closet,,Remove and replace the fiberglass pipe insulation exhibiting mold growth and water staining.  A mold DDC was issued on 2/1/2012,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,3,2/7/12,Beacon closet and injector room closet,,Remove the asbestos containing pipe fittings and replace with fiberglass.  An asbestos DDC was submitted on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,4,2/7/12,Beacon closet and injector room closet,,Remove the portion of the sheetrock wall exhibiting water staining and mold growth.  A mold DDC was issued on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,5,2/7/12,Fan Room across from Room 25,,Remove and replace the fiberglass duct insulation exhibiting mold growth and water staining.  A mold DDC was issued on 2/1/2012,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,6,2/7/12,Fan Room across from Room 25,,Remove and replace the fiberglass pipe insulation exhibiting mold growth and water staining.  A mold DDC was issued on 2/1/2012,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,7,2/7/12,Hallway adjacent to Fan Room and Room 25,,Replace the water stained ceiling tiles.,Mold/Moisture,F,completed per Facilities,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,8,2/7/12,Injector pit closet adjacent to Beacon closet.,,Trim the float rod on the injector pump in order to close the hatch door in the closet.,Mold/Moisture,F,completed per Facilities,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,9,2/7/12,Room 24,,Replace the water stained ceiling tiles.,Mold/Moisture,F,completed per Facilities,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,10,2/7/12,Room 24,,Wet scrape the flaking paint from the wall and repaint using lead safe work practices. This is included on the mold DDC issued on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,11,2/7/12,Room 24 ,,Clean the mold growth from the block wall located next to the upper window in the corner of the room. A mold DDC was issued on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,12,2/7/12,Room 25,,Remove and replace the fiberglass pipe insulation exhibiting mold growth and water staining.  A mold DDC was issued on 2/1/2012,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,13,2/7/12,Room 25,,Remove the asbestos containing pipe fittings and replace with fiberglass.  An asbestos DDC was submitted on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,14,2/7/12,Room 25,,Remove and replace the sheetrock partition located between the suspended ceiling and the concrete ceiling. A mold DDC was issued on 2/1/2012.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,15,2/7/12,Room 26,,Replace the water stained ceiling tiles.,Mold/Moisture,F,completed per Facilities,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,16,3/20/12,Room 203,,Water damage and suspect mold growth was observed on the built in casework located on the back wall. A mold DDC was issued on 3/6/2012 for the removal of the casework located on the back wall.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,17,3/20/12,Room 203,,Flaking paint and water staining was observed on the pipe insulation. A mold DDC was issued on 3/6/2012 for the encapsulation of the flaking paint and water staining on the pipe insulation.,Point Source,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,18,3/20/12,Room 203,,Water staining and flaking paint was observed on the back wall. Scrape flaking paint from the back wall and repaint.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Franklin, Ben HS",2010,19,3/20/12,Room 203,,Water staining and flaking paint was observed on the ceiling adjacent to the back wall. Scrape flaking paint from the ceiling and repaint.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Franklin, Ben HS",2010,20,3/20/12,Room 205,,Flaking paint and water staining was observed on the pipe insulation. A mold DDC was issued on 3/6/2012 for the encapsulation of the flaking paint and water staining on the pipe insulation.,Point Source,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,21,3/20/12,Room 205,,Water staining and flaking paint was observed on the chalkboard wall. Scrape the flaking paint from the chalkboard wall and repaint.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Franklin, Ben HS",2010,22,3/20/12,Room 205,,Water staining and flaking paint was observed on the ceiling. Scrape the flaking paint from the ceiling and repaint.,Point Source,M,Completed per Maintenance report,closed,5/7/12,NO,,
"Franklin, Ben HS",2010,23,3/20/12,Room 303,,Water damage and suspect mold growth was observed on the built in casework located on the back wall. A mold DDC was issued on 3/6/2012 for the removal of the casework located on the back wall.,Mold/Moisture,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,24,3/20/12,Room 305,,A leaked occurred on the soldered T valve located at the back of the unit ventilator. The leak was stopped and is being repaired.,Mold/Moisture,M,,closed,3/20/12,NO,,
"Franklin, Ben HS",2010,25,3/20/12,Room 305,,"Loose 9"" x 9"" floor tile was observed in front of the unit ventilator. Remove loose 9""x9"" VAT located in front of the unit ventilator and replace.  An asbestos DDC was issued on 3/6/2012.",Point Source,M,Completed per Maintenance,closed,3/23/12,NO,,
"Franklin, Ben HS",2010,26,1/22/13,Room 415            (Vice Principal's Office),,"Remove the standing water and dry the floor.  During the next few weeks, the floor tile should be monitored as it may become loose. Damaged floor tile should be reported as necessary for evaluation and repair.",Mold/Moisture,F,"When the carpeting was pulled back, standing water was observed on the 9""x9"" floor tiles.  During the evaluation the floor tile was securely fastened to the floor.",closed,5/30/13,NO,,
"Franklin, Ben HS",2010,27,1/22/13,Room 415            (Vice Principal's Office),,Repair the leak on the unit ventilator expansion loop.,Mold/Moisture,M,A slow leak on the unit ventilator expansion loop was observed. The B.E. indicated a work order was issued on 1/10/13.  This unit ventilator cannot be isolated and the leak cannot be clamped due to its location.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,28,2/7/13,3rd Floor Men's Room,,Remove the standing water and dry the floor. Monitor the floor tile for damaged and report loose tile as needed.,Mold/Moisture,F,"Standing water was observed on the 9""x9"" asbestos containing floor tile.  KEM site visit 5/30/13.",closed,5/30/13,NO,,
"Franklin, Ben HS",2010,29,2/7/13,3rd Floor Men's Room,,Repair the leaking hot water line in the pipe shaft.,Mold/Moisture,M,A pipe leaked occurred on a hot water line located behind the block wall in the pipe shaft. Water ran down the pipe shaft impacted the floors below.  Leaks were observed on the section of pipe that was repaired last night. The maintenance department was contacted during the evaluation.,closed,2/7/13,NO,,
"Franklin, Ben HS",2010,30,2/7/13,3rd Floor Men's Room,,Replace the section of block wall that was removed to make to the repairs.,Point Source,M,A section of the block wall was removed in order to make the repair.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,31,2/7/13,Basement Hallway,,An asbestos DDC was issued on 2/6/2013 for the removal and cleanup of the damaged fitting and debris.,Point Source,M,A damaged asbestos containing pipe fitting was observed above the suspended ceiling near Stairwell B. Debris was observed on the floor under the damaged pipe fitting.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,32,3/1/13,1st Floor Custodial Closet across from Room 137,,Attach a hose to the end of the faucet and direct water into the drain.  This will prevent the water from splashing out of the basin and further damaging building materials.,Mold/Moisture,F,The custodial faucet cannot be completely shut-off and is leaking into the basin.  Water is splashing out of the basin impacting building materials. KEM site visit 5/30/13.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,33,3/1/13,1st Floor Custodial Closet across from Room 137,,A mold DDC was issued on 2/28/13 for the remediation of the custodial closet.,Mold/Moisture,M,A leaking faucet and the continual splashing of water on the wooden door resulted in mold growth on the inside of the door and musty odors in the hallway.  ,closed,3/8/13,NO,,
"Franklin, Ben HS",2010,34,3/1/13,1st Floor Custodial Closet across from Room 137,,Repair the leaking faucet in the 1st floor custodial closet.,Mold/Moisture,M,The custodial faucet cannot be completely shut-off and is leaking into the basin.  Service to the building will need to be shut down to make the repair.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,35,3/8/13,5th Floor Boy's Room,,An asbestos DDC was issued on 3/5/2013 for the removal of the asbestos containing pipe fittings in the boy's room. ,Point Source,M,Damaged fiberglass pipe insulation was observed in the boy's room.  In order for the fiberglass to be replaced two asbestos containing pipe fittings need to be removed.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,36,3/8/13,5th Floor Hallway outside Room 503,,An asbestos DDC was issued on 3/5/2013 for the removal of the asbestos containing pipe fitting in the hallway outside room 503.,Point Source,M,A damaged asbestos containing pipe fitting was observed in the hallway outside room 503.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,37,3/8/13,5th Floor Hallway outside Room 512,,An asbestos DDC was issued on 3/5/2013 for the removal of the asbestos containing pipe fittings in the hallway outside room 512.,Point Source,M,A damaged asbestos containing pipe fittings were observed in the hallway outside room 512.,closed,5/30/13,NO,,
"Franklin, Ben HS",2010,38,3/8/13,Building-Wide,,Conduct a paint and plaster survey throughout the building and develop a Dashboard accordingly.,Point Source,M,"During the evaluation, flaking paint was observed in the Gymnasium, 1st floor hallway, Stairwell C, Room 300 and 301. The F.A.C indicated these conditions are present throughout the building.",closed,3/8/13,NO,,
"Franklin, Ben HS",2010,39,3/8/13,"Hallways, Student Bathrooms & Stairwells Throughout Building",,Develop a plan to remove the asbestos containing pipe fittings located below the ceilings from hallways and student bathrooms.  Replace the fiberglass pipe insulation as needed. ,Point Source,OEMS,"The F.A.C. indicated the fiberglass pipe insulation in the student bathrooms is similar to the conditions in the 5th floor boy's room and needs to be replaced.  However, the asbestos containing pipe fittings would first need to be removed before the fiberglass can be replaced. An asbestos/fiberglass remediation DDC was issued on 3/20/13.",closed,3/20/13,NO,,
"Franklin, Ben HS",2010,40,2/7/12,Fan Room across from Room 25,,An email from Harold Ganskopp on 1/30/2012 indicated the steam blow back was isolated by closing a bypass valve in the fan room located above the auditorium.  ,Mold/Moisture,M,,closed ,2/7/12,NO,,
"Franklin, Ben HS",2010,41,2/7/12,Room 25,,Replace the water stained ceiling tiles.,Mold/Moisture,F,completed per Facilities,open,5/30/13,NO,,
"Franklin, Ben HS",2010,42,1/22/13,Room 415            (Vice Principal's Office),,Discard the carpeting and carpet pad.,Mold/Moisture,F,"The cabinet, table and equipment was moved from the wet carpeting. After the cabinet were moved, 5 SF of mold growth was observed on the carpeting. During the 5/30/13 the carpeting was not discarded.  Water staining and suspect mold growth was observed on the carpeting. ",open,5/30/13,NO,,
"Franklin, Ben HS",2010,43,2/7/13,3rd Floor Men's Room,,Clean the painted concrete wall located adjacent to where the pipe leak occurred.,Mold/Moisture,F,Mold growth was observed on the painted concrete wall.  KEM site visit 5/30/13.,open,5/30/13,NO,,
"Franklin, Ben HS",2010,44,2/7/13,Basement Hallway,,Discard the water stained/moldy ceiling tiles.   Evaluate the piping located above the suspended ceiling for leaks. Issue work orders as needed for the repair and replace the ceiling tiles.,Mold/Moisture,F,"Several water stained ceiling tiles were observed in the basement hallway.  Mold growth was observed on 3 ceiling tiles and approx. 80 were water stained, during the 5/30/13 site visit.",open,5/30/13,NO,,
"Franklin, Ben HS",2010,45,2/7/13,Room 209A,,Replace the section of block wall that was removed to make to the repairs.,Point Source,M,A section of the block wall was removed in order to make the repair. No access during the 5/30/13 site visit.,open,5/30/13,NO,,
"Franklin, Ben HS",2010,46,2/7/13,Room 209A,,Remove the flaking paint from this room and paint and needed.,Point Source,M,Flaking paint was observed on the walls and ceiling beam.  No access during the 5/30/13 site visit.,open,5/30/13,NO,,
"Franklin, Ben HS",2010,47,2/7/13,Room 209A ,,An asbestos DDC was issued on 2/6/2013 for the repair of the floor tile.,Point Source,M,"Loose and damaged 9""x 9"" floor tile was observed.  No access during the 5/30/13 site visit. Closed per Maintenance.",closed,7/9/14,NO,,
"Franklin, Ben HS",2010,48,3/8/13,5th Floor Girl's Room,,A mold DDC was issued on 3/5/2013 for the remediation of the mold growth observed in the girl's room.,Mold/Moisture,M,"Suspect mold growth, efflorescence and flaking paint was observed on the concrete ceiling and block wall.  KEM site visit 5/30/13. DDC re-issued on 5/31/13. Closed per Maintenance.",closed,7/9/14,NO,,
"Franklin, Ben HS",2010,49,3/8/13,5th Floor Girl's Room,,An asbestos DDC was issued on 3/5/2013 for the removal of the asbestos containing pipe fittings in the girl's room. ,Point Source,M,Damaged asbestos containing pipe fittings were observed in the bathroom.  KEM site visit 5/30/13. DDC re-issued on 5/31/13. Closed per Maintenance.,closed,7/9/14,NO,,
"Franklin, Ben HS",2010,50,3/8/13,5th Floor Hallway,,Replace or encapsulate the water stained 1'x1' ceiling tiles in the hallway.,Mold/Moisture,M,Water stained 1'x1' ceiling tiles were observed in the hallway adjacent to the elevator.  The stains appeared to be from old leaks and were dry at the time of the evaluation.  KEM site visit 5/30/13.,open,5/30/13,NO,,
"Franklin, Ben HS",2010,51,3/8/13,Room 517,,Replace or encapsulate the water stained 1'x1' ceiling tiles in the classroom.,Mold/Moisture,M,Water stained 1'x1' ceiling tiles were observed.  The stains appeared to be from old leaks and were dry at the time of the evaluation.  ,open,5/30/13,NO,,
"Franklin, Ben HS",2010,52,6/19/13,1st floor hallway outside Room 113,,Repair the damaged paint and plaster on the ceiling outside room 113.,Point Source,M,Damaged paint and plaster was observed on the ceiling in the hallway outside room 113.  A pipe leak in the ceiling was reportedly repaired.,open,6/19/13,NO,,
"Franklin, Ben HS",2010,53,6/19/13,Hallway outside Room 205,,Apply stain blocker to the water stained 1'x1' ceiling tiles.,Mold/Moisture,M,Water stained 1'x1'ceiling tiles were observed in the hallway outside room 205.,open,6/19/13,NO,,
"Franklin, Ben HS",2010,54,6/19/13,Hallway outside Room 205,,Scrape and repaint the flaking paint in the hallway.  ,Point Source,M,Flaking paint was observed in the hallway outside room 205.,open,6/19/13,NO,,
"Franklin, Ben HS",2010,55,6/19/13,Room 205,,Scrape and repaint the flaking paint and water stained area above the blackboard.  ,Mold/Moisture,M,Water staining and flaking paint was observed on the block wall above the blackboard.,open,6/19/13,NO,,
Furness HS,2160,1,10/1/10,Attic space above  hallway near rooms 301 and 302,,"Place plastic bins in the attic space below the leaking roof drain to capture the leaking water and prevent any further damage to the plaster ceiling below.
The plastic bins will be routinely monitored and emptied as necessary by the BE and the night engineer until the roof can be repaired.
",Mold/Moisture,F,This was communicated to the BE while on-site.,closed,9/30/10,NO,,
Furness HS,2160,2,10/1/10,Attic space above  rooms 309 and 313,,The BE placed plastic bins in the attic space above classrooms 309 and 313 to capture any water still leaking.  The plastic bins will be routinely monitored and emptied as necessary by the BE and the night engineer until the roof can be repaired. ,Mold/Moisture,F,This was communicated to the BE while on-site.,closed,9/30/10,NO,,
Furness HS,2160,3,10/1/10,"Attic space above rooms 309, 313 and   above hallway near rooms 301 and 302",,"Once the necessary roof repairs are made and the affected building materials have dried or have been replaced, a visual assessment should be conducted to confirm the absence of mold growth.",Mold/Moisture,OEMS,,open,10/1/10,NO,,
Furness HS,2160,4,5/25/11,Classroom 203 Business Technology Computer Lab,,Running the air conditioning units may help lower the Relative Humidity to levels within the ASHRAE recommended comfort range during the cooling season.,Ventilation,Building Occupants,,open,5/25/11,NO,,
Furness HS,2160,5,5/25/11,Classroom 203 Business Technology Computer Lab,,Confirm the condition of the air filter and replace the air filter on an as needed basis.,Ventilation,F,,open,5/25/11,NO,,
Furness HS,2160,6,5/25/11,Classroom 203 Business Technology Computer Lab,,Repair or replace the broken window mounted air conditioning unit.,Ventilation,M,,open,5/25/11,NO,,
Furness HS,2160,7,5/25/11,Classroom 203 Business Technology Computer Lab,,"Conduct a follow-up evaluation to monitor Relative Humidity levels in the classroom in the Fall of 2011, at the beginning of the heating season",Ventilation,OEMS,,open,5/25/11,NO,,
Furness HS,2160,8,5/25/11,Classroom 203 Business Technology Computer Lab,,"Conduct a follow-up evaluation to monitor CO2 concentrations in the Fall of 2011, at the beginning of the heating season.",Ventilation,OEMS,,open,5/25/11,NO,,
Furness HS,2160,9,5/25/11,Classroom 203 Business Technology Computer Lab,,"Conduct a follow-up evaluation to monitor classroom temperature in the Fall of 2011, at the beginning of the heating season.",Ventilation,OEMS,,open,5/25/11,NO,,
Furness HS,2160,10,10/4/13,3rd Floor Hallway outside of the Education Academy Room,,"Replace the water stained ceiling tiles and monitor  for new staining.  If staining reoccurs, work orders should be issued for repair.",Point Source,F,Water stained ceiling tiles were observed.  This location was reported as a roof leak that was repaired.,open,10/4/13,NO,,
Furness HS,2160,11,10/4/13,Hallway across from Room 311,,Repair the moisture damaged section of plaster in the hallway across from room 311.,Point Source,M,Moisture damaged plaster was observed around the window.  A roof drain was reportedly repaired at this location a couple months ago.,open,10/4/13,NO,,
Furness HS,2160,12,10/4/13,Math Office A ,,"Discard the scraps of wood and wet wipe the plaster debris from the floor.  Following repairs to the damaged plaster, this location should be monitored new damage.  If damage reoccurs, work orders should be issued for repair.",Point Source,F,Plaster debris and scraps of wood from an old cabinet were observed in the corner of the room.  ,open,10/4/13,NO,,
Furness HS,2160,13,10/4/13,Math Office A ,,Repair the moisture damaged plaster wall.,Point Source,M,Moisture damaged plaster was observed in the corner of this room next to the window. This room is used as storage only.  The roof drain associated with this room was reportedly repaired.,open,10/4/13,NO,,
Furness HS,2160,14,10/4/13,Room 304,,"Following repairs to the roof, the water stained and missing ceiling tiles should be replaced and monitored for new staining.   If staining reoccurs, work orders should be issued for repair.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in this room.,open,10/4/13,NO,,
Furness HS,2160,15,10/4/13,Room 304,,Evaluate the roof above room 304 and repair as need to prevent water intrusion.,Mold/Moisture,M,An active roof leak was reported in this room.,open,10/4/13,NO,,
Furness HS,2160,16,10/4/13,Room 309,,Evaluate the roof above room 309 and repair as need to prevent water intrusion.,Mold/Moisture,M,An active roof leak was reported in the corner of the room adjacent to the hallway and closet.  This location reportedly leaks from the attic and runs down the classroom wall.,open,10/4/13,NO,,
Furness HS,2160,17,10/4/13,Room 309,,"Following repairs to the roof, repair the damaged plaster and repaint.  ",Mold/Moisture,M,Moisture damaged plaster was observed in the corner of the room above the teacher's desk.  Moisture damaged plaster was also observed in the corner of the room adjacent to the hallway and closet. ,open,10/4/13,NO,,
Furness HS,2160,18,10/4/13,Room 312,,"Sound the section of loose plaster ceiling as soon as possible. Following plaster repairs, this location should be monitored new damage.  If damage reoccurs, work orders should be issued for repair.",Point Source,M,Moisture damaged plaster was observed on the window wall.  A section of plaster ceiling was spalling form the ceiling.,open,10/4/13,NO,,
Furness HS,2160,19,10/4/13,Room 312,,Repair the moisture damaged plaster wall and repaint.,Point Source,M,Moisture damaged plaster was observed on the window wall. ,open,10/4/13,NO,,
Furness HS,2160,20,10/4/13,Room 313,,Remove flaking paint and repaint the classroom.,Point Source,M,Water staining and flaking paint was observed on the walls around the perimeter of the room.,open,10/4/13,NO,,
Furness HS,2160,21,10/4/13,Room 313 Closet,,Evaluate the roof above room 313's closet and repair as needed to prevent water intrusion.,Mold/Moisture,M,A roof leak was reported in the closet.,open,10/4/13,NO,,
Furness HS,2160,22,10/4/13,Room 313 Closet,,"Following repairs to the roof, repair the damaged plaster and repaint.  ",Point Source,M,Moisture damaged plaster was observed in the corner of the closet.,open,10/4/13,NO,,
Furness HS,2160,23,10/4/13,Room 321,,"Following repairs to the roof, the water stained and missing ceiling tiles should be replaced and monitored.  If staining reoccurs, work orders should be issued for repair.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in this room.,open,10/4/13,NO,,
Furness HS,2160,24,10/4/13,Room 321,,Evaluate the roof above room 321 and repair as needed to prevent water intrusion.,Mold/Moisture,M,An active roof leak was reported in this classroom.,open,10/4/13,NO,,
Furness HS,2160,25,10/4/13,Room 321,,"Following repairs to the roof, remove the flaking paint and repaint.",Point Source,M,Flaking paint was observed on the classroom wall.,open,10/4/13,NO,,
Germantown HS,6020,1,10/5/2010,4th Floor,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment (& pigeon waste) throughout 4th floor; 4th floor is currently non-accessible to students & building staff but maintenance mechanics frequent this floor often; please provide corrective actions (WO # 669561).,Mold/Moisture,OEMS,"Assessment completed per KEM, on 3/30/2011. KEM is working on the IEQ Dashboard. ",closed,3/30/11,YES,,
Germantown HS,6020,2,10/5/2010,Fire Tower,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in fire tower (WO # 569094).,Mold/Moisture,OEMS,"Assessment completed per KEM, on 3/30/2011. KEM is working on the IEQ Dashboard. ",closed,3/30/11,YES,,
Germantown HS,6020,3,12/3/2010,1st Floor Service Closet,,Properly store and label chemicals or install passive ventilation grille in door.,Point Source,F,"Completed per John G., BE.",closed,3/15/2011,YES,,
Germantown HS,6020,4,12/3/2010,2nd Floor Service Closet,,Clean and disinfect approximately 3 square feet of visible mold growth on back painted plaster wall.,Mold/Moisture,F,"BE said would be done on 1/31/2011.  Requires follow-up. Completed per John G., BE.",closed,3/15/2011,YES,,
Germantown HS,6020,5,12/3/2010,2nd Floor Service Closet,,Clean and disinfect approximately 6 square feet of visible mold growth on right painted plaster wall.,Mold/Moisture,F,"BE said would be done on 1/31/2011.  Requires follow-up. Completed per John G., BE.",closed,3/15/2011,YES,,
Germantown HS,6020,6,12/3/2010,2nd Floor Service Closet,,Employ better housekeeping practices when storing wet mops; Properly store and label chemicals or install passive ventilation grille in door.,Point Source,F,"Completed per John G., BE.",closed,3/15/2011,YES,,
Germantown HS,6020,7,12/3/2010,3rd Floor Service Closet,,Employ better housekeeping practices when storing wet mops.,Point Source,F,"Completed per John G., BE.",closed,3/15/2011,YES,,
Germantown HS,6020,8,12/3/2010,3rd Floor Service Closet,,Clean and disinfect approximately 2 square feet of visible mold growth on back painted plaster wall.,Mold/Moisture,F,"BE said would be done on 1/31/2011.  Requires follow-up. Completed per John G., BE.",closed,3/15/2011,YES,,
