Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Harrington Annex,1301,5,9/12/12,1st Floor Girl's Room,,Moisture damaged painted plaster wall were observed next to the window. Repair the moisture damage plaster wall located next to the window. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,
Harrington Annex,1301,6,9/12/12,2nd Floor Girl's Room,,Water stained ceiling tiles were observed.  Replace the water stained ceiling tile and monitor this location. New staining should be reported for evaluation and repair.,Mold/Moisture,F,,open,9/12/12,NO,,
Harrington Annex,1301,7,9/12/12,2nd Floor Stairwell,,Moisture damaged painted plaster ceiling was observed underneath the roof.  Repair the moisture damage plaster ceiling located on the 2nd floor stairwell. The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,
Harrington Annex,1301,8,9/12/12,Cafeteria,,Plaster debris was observed on the window sill.  Remove the plaster debris from the window sill in the cafeteria.,Point Source,F,,open,9/12/12,NO,,
Harrington Annex,1301,9,9/12/12,Cafeteria,,Rusting was observed on a section of the metal spline ceiling.  A leak occurred on the unit ventilator in the room above (A-2) and leaked into the cafeteria.  Repaint the rusted section of metal spline ceiling in the cafeteria.   The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,F,,open,9/12/12,NO,,
Harrington Annex,1301,10,9/12/12,Cafeteria,,Moisture damaged painted plaster walls were observed along the bottom of the cafeteria walls.  Repair the moisture damage plaster located around the bottom of the cafeteria walls.  The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,
Harrington Annex,1301,11,9/12/12,Cafeteria and Cafeteria Storage Room,,The B.E. indicated the cafeteria and cafeteria storage floods during long periods of heavy rain.  Evaluate exterior perimeter drainage system for blockage and remove all trash and debris as necessary.,Mold/Moisture,F,,open,9/12/12,NO,,
Harrington Annex,1301,12,9/12/12,Cafeteria Storage Room,,"The B.E. reported this room floods during heavy rainstorms.  The water then seeps into the lunchroom impacting the plaster wall.  Several rusted metal cabinets, metal shelving were observed.  Mold growth was observed on a cafeteria table being stored in this room.  All items that are not needed should be discarded including the metal cabinets, metal shelving units and the cafeteria table. This room should be cleaned and disinfected following the removable of the contents.",Mold/Moisture,F, ,open,9/12/12,NO,,
Harrington Annex,1301,13,9/12/12,Exterior ,,Trash and debris was observed in the window wells located in the front and back of the  building.  Remove all trash and debris located around the perimeter of the building.,Point Source,F,,open,9/12/12,NO,,
Harrington Annex,1301,14,9/12/12,Exterior ,,Moisture may be penetrating some of the window frames resulting moisture damaged plaster around the windows. Evaluate windows for missing caulk joints and issue work order as needed for repair.,Mold/Moisture,F,,open,9/12/12,NO,,
Harrington Annex,1301,15,9/12/12,Rear Doors,,The rear doors leading to the school yard were rusted out along the bottom.  Replace rear exterior doors leading to the school yard.,Point Source,M,,open,9/12/12,NO,,
Harrington Annex,1301,16,9/12/12,Room A-2,,This unit ventilator reportedly leaked into the cafeteria.  Following the leak the unit ventilator was shut-off.  Evaluate the unit ventilator and issue work order as needed for repair.,Ventilation,F,,open,9/12/12,NO,,
Harrington Annex,1301,17,9/12/12,Room A-4,,Flaking paint and moisture damaged plaster was around the first window on the front wall of the building. Repair the moisture damage plaster located around the window in A-4.  The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,
Harrington Annex,1301,18,9/12/12,Room A-6,,A water stained ceiling tile was observed in this room. Replace the water stained ceiling tile and monitor this location. New staining should be reported for evaluation and repair.,Mold/Moisture,F,,open,9/12/12,NO,,
Harrington ES,1300,1,4/26/13,Basement     Stairwell #2,,An asbestos DDC was issued on 3/13/2013 by AET for the removal of the water damaged asbestos containing pipe insulation.,Mold/Moisture,M,A steam leak was reported on the pipe located in the basement stairwell #2. Water staining was observed on the pipe insulation.  This material was observed to be asbestos containing pipe insulation.,closed,4/26/13,NO,,
Harrington ES,1300,2,4/26/13,Boiler Room    (former coal room),,A mold DDC was issued on 4/1/2013 for the remediation of this space.,Mold/Moisture,M,Mold growth and water damaged materials were observed on various stored items.  The source of moisture is from seepage from the school yard above. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,3,4/26/13,Cafeteria Storage  (freezer room on left),,Evaluate the return water pumps associated with the heating system and repair as needed.,Mold/Moisture,M,"Steam/condensation is being released into this room from faulty steam traps in the building.  No floor drains are present, the B.E. collects condensation with a 55 gallon trash can and empties the can 4 times per day. ",closed,12/20/13,NO,,
Harrington ES,1300,4,4/26/13,Cafeteria Storage  (freezer room on left),,A mold DDC was issued on 4/1/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth was observed in this storage room on fiberglass pipe insulation, hard pipe fitting insulation and on the painted brick wall.  The source of moisture is from steam being released into this space from faulty steam traps in the building. Maintenance reported closed.",closed,4/25/14,NO,,
Harrington ES,1300,5,4/26/13,Cafeteria Storage (right side of café),,Repair steam leak following removal of the damaged pipe fitting insulation.  An asbestos DDC was issued on 4/3/2013 for the removal damaged pipe fitting insulation.,Mold/Moisture,M,A steam leak was reported on the wall mounted pipe located above the wooden shelving unit.  Damaged fiberglass pipe insulation and hard pipe fitting insulation was observed.  The pipe fitting insulation is assumed to contain asbestos.,closed,12/20/13,NO,,
Harrington ES,1300,6,4/26/13,Cafeteria Storage (right side of café),,Evaluate the return water pumps associated with the heating system and repair as needed.,Mold/Moisture,M,"Steam/condensation is being released into this room from faulty steam traps in the building.  No floor drains are present, the B.E. collects condensation with a 5 gallon bucket and indicated there is a slow drip from this vent pipe.",closed,12/20/13,NO,,
Harrington ES,1300,7,4/26/13,Cafeteria Storage (right side of café),,A mold DDC was issued on 4/1/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth and water damaged materials were observed on various stored items and building components including the painted brick walls, wooden shelving units, cardboard boxes and contents. Maintenance reported closed.",closed,4/25/14,NO,,
Harrington ES,1300,8,4/26/13,Cafeteria Storage (right side of café),,The removal of the flaking paint and paint chips observed was included as part of the mold DDC issued on 4/1/2013.,Point Source,M,Flaking paint was observed on the metal duct work suspended from the ceiling and paint chips were observed throughout the room. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,9,2/5/14,Cafeteria Storage Room (left side),,"An asbestos Design Data Collection (DDC) package was issued on December 23,2013 for the remediation of this closet.",Mold/Moisture,M,Mold growth was observed on the asbestos containing pipe fitting insulation. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,10,2/5/14,Cafeteria Storage Room (right side),,"An asbestos Design Data Collection (DDC) package was issued on December 23,2013 for the remediation of this closet.",Mold/Moisture,M,Mold growth was observed on the asbestos containing pipe fitting insulation. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,11,2/5/14,Cafeteria Storage Room (right side),,"A mold Design Data Collection (DDC) package was issued on December 23, 2013 for the remediation of this closet.",Mold/Moisture,M,"Mold growth was observed on the painted brick, block and concrete walls. Maintenance reported closed.",closed,4/25/14,NO,,
Harrington ES,1300,12,2/5/14,Cafeteria Storage Room (right side),,"The removal of the flaking paint was part of the mold remediation scope of work issued on December 23, 2013.",Point Source,M,Flaking paint was observed on the concrete beams and ductwork. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,13,2/5/14,Storage Closet Across from Room 108,,"A mold Design Data Collection (DDC) package was issued on December 23, 2013 for the remediation of this closet.",Mold/Moisture,M,Mold growth was observed on cardboard and paper products in this closet.  Additional mold growth was also observed on some non-porous materials. Maintenance reported closed.,closed,4/25/14,NO,,
Harrington ES,1300,14,2/5/14,Cafeteria Storage Room (right side),,Conduct a follow-up evaluation of these areas on a cold day when the boilers are running.,Mold/Moisture,F,"The FAC reported that prior to the condensate return pump in this closet being repaired, an excessive amount of steam was being release into this space.  He also indicated the boiler steam pressure was adjusted from 9lbs to 5lbs.  During the evaluation, the boilers were not running.  ",open,2/5/14,NO,,
Hartranft Pool,5329,1,12/19/13,Pool,,The HVAC system should be monitored and serviced on a regular basis to prevent a reoccurrence.,Mold/Moisture,F,The Custodial Assistant indicated the heating system for the pool was inoperable for a period of time.  Condensation formed on the painted block walls resulting in mold growth.  The heat to the pool area was restored.,closed,12/19/13,YES,,
Hartranft Pool,5329,2,12/19/13,Pool,,Remove flaking paint from impacted areas and repaint as needed.,Mold/Moisture,F,Flaking paint was observed on the painted block walls in various areas around the pool.,closed,12/19/13,YES,,
Hartranft Pool,5329,3,12/19/13,Pool,,A mold Design Data Collection (DDC) package was issued on 11/25/13 for the remediation.,Mold/Moisture,M,Mold growth was observed on the painted block walls in various section around the pool and main entry area.  Mold growth was also observed on the bulletin board in the main entry near the bathrooms.,closed,12/19/13,YES,,
Hartranft Pool,5329,4,2/5/14,Pool Building,,The heating system should be evaluated for proper operation and repaired or adjusted as needed to prevent the occurrence of condensation and mold growth.,Mold/Moisture,F,"On January 29, 2014, condensation was observed on all surfaces in the pool building.  Puddles of standing water were observed on the floor. Water was dripping from the ceiling, duct work, pipe insulation and running down the cinderblock walls. The heating convector in the bathrooms and office were cold and did not appear to be working.",closed,3/27/14,YES,,
Hartranft Pool,5329,5,2/5/14,Pool Building,,"Design data collection (DDC) packages were issued for the remediation of the mold growth on November 25, 2013 and December 6, 2013. This work was completed in December 2013",Mold/Moisture,M,"On November 20, 2013 mold growth was observed on the cinderblock walls in various sections around the pool. The C.A. indicated the heating system was inoperable for a period of time resulting in the condensation on surfaces and mold growth.  On December 5, 2013, mold growth was observed in the pool bathrooms on the fiberglass pipe insulation. On November 20, 2013 and December 5, 2013, the heating system was reportedly running.",closed,12/12/13,YES,,
Hartranft Pool,5329,6,2/5/14,Pool Building,,"Design data collection (DDC) packages were issued for the remediation of the mold growth on January 30, 2014.",Mold/Moisture,M," On January 29, 2014, mold growth was observed on the cinderblock walls, plaster walls, fiberglass pipe insulation and contents located in the pool building. The F.A.C. indicated the heating system failed again and the AHU's motor needed replacement.  As of January 27, 2014, the motor was reportedly replaced and heat was restored to the pool building.   ",closed,3/27/14,YES,,
Heston ES,4300,1,10/6/11,Classroom 106,,"Remove and discard the wooden base cabinets exhibiting mold growth.  A Mold DDC was submitted to OEMS on 9/12/2011.  Once the necessary wooden base cabinets have been removed, clean and disinfect the surrounding wall and floor area with a detergent solution. ",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,2,10/6/11,Classroom 106 and Closet,,"Remove and replace the  loose, missing and water damaged 9""x9"" VAT.  An Asbestos DDC was submitted to OEMS on 9/12/2011. ",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,3,10/6/11,Classroom 106 Closet ,,"Discard all furniture and porous educational materials exhibiting mold growth.  Any educational materials being stored in plastic (such as resalable bags) that have not been impacted by the moist conditions may be salvaged.  According to the FAC, Dave Loftus, the metal shelving will be removed and discarded.  A Mold DDC was submitted to OEMS on 9/12/2011.  ",Mold/Moisture,M,Completed per Maintenance,closed,10/6/11,NO,,
Heston ES,4300,4,10/6/11,Classroom 106 Closet ,,Clean and disinfect ALL remaining surfaces with a detergent solution.  A Mold DDC was submitted to OEMS on 9/12/2011.  ,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,5,10/6/11,Classroom 108,,"Remove and discard the wooden built-in coat closet located at the rear of the room next to the classroom sink; Once removed, clean and disinfect the exposed cinderblock wall and concrete floor.",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,6,10/6/11,Classroom 108,,"Remove and replace the  loose, missing and water damaged 9""x9"" VAT.  An Asbestos DDC was submitted to OEMS on 9/12/2011. ",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,7,10/6/11,Classroom 108,,Remove the wooden sink base cabinet exhibiting mold growth and replace once the moisture intrusion has been mitigated.   A Mold DDC was submitted to OEMS on 9/12/2011.  ,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Heston ES,4300,8,10/6/11,Classroom 116,,Scrap the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly. ,Mold/Moisture,M,Completed per Maintenance,closed,10/6/11,NO,,
Heston ES,4300,9,10/6/11,Exterior Pointing,,Evaluate the exterior pointing and make repairs as needed.,Mold/Moisture,M,completed per Maintenance,closed,12/21/11,NO,,
Heston ES,4300,10,10/6/11,First Floor Roof,,Evaluate the roof over the 1st floor and make repairs as needed.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Heston ES,4300,11,8/29/12,Gym Office,,Water staining and flaking paint was observed on the concrete ceiling.  Remove the loose and flaking paint and repaint the impacted areas.  The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,F,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,12,8/29/12,IMC Atrium Roof,,A roof leak was observed on the west atrium roof.  This roof is designed to drain onto the 3rd floor .  It appears that water is getting under the roof and leaking into the IMC. Water was dripping from the ceiling during the evaluation.  Repair west IMC Atrium Roof ,Mold/Moisture,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,13,8/29/12,IMC Atrium Roof,,Water staining was observed on the painted concrete ceiling and on the light covers.  Repaint the concrete ceiling that was impacted by the roof leak.  The repairs should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,14,8/29/12,Room 114 ,,The carpeting in this early childhood education room appeared to have an odor.  The carpeting is old and stained in several locations.  Replace carpeting with vinyl composite floor tile.,Point Source,M,,closed,2/12/13,NO,,
Heston ES,4300,15,8/29/12,Room 116,,The carpeting in this early childhood education room is older.  Duct tape is being used to hold the edges of the carpeting down.  One area appeared to be a tripping hazard.  Replace carpeting with vinyl composite floor tile.,Point Source,M,,closed,9/24/12,NO,,
Heston ES,4300,16,8/29/12,Room 208,,The unit ventilator lower filter tray was not seated properly resulting in loss of return air filtration. Properly seat the unit ventilator lower filter tray and filter.,Ventilation,F,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,17,8/29/12,Room 210,,Loose section of concrete was observed on the ceiling located above the sink.  Remove the loose section of concrete located on the ceiling and above the sink.,Point Source,F,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,18,8/29/12,Room 210,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,19,8/29/12,Room 224,,Flaking paint was observed on the concrete ceiling located above the sink.  Remove loose and flaking paint from the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,20,8/29/12,Room 312,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,,closed,2/12/13,NO,,
Heston ES,4300,21,8/29/12,Room 314,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,22,8/29/12,Room 318,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,,closed,9/24/12,NO,,
Heston ES,4300,23,8/29/12,Room 320,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,24,8/29/12,Room 322,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,25,8/29/12,Room 324,,Flaking paint was observed on the cinderblock walls and concrete ceilings.  Remove loose and flaking paint fro the walls and ceiling and repaint impacted areas. The repairs should be completed in accordance with the EPA RRP Rule.,Point Source,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,26,8/29/12,Room 328,,Water stained ceiling tiles were observed in this room. Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,27,10/12/12,IMC,,Clean water staining from the walls or repaint as needed.,Mold/Moisture,F,Water staining was observed on the walls in proximity to the roof leak.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,28,10/12/12,Room 106 Closet,,Evaluate the sloped roof and drain line for the source of moisture intrusion.  Repair or issue a work order as needed.,Mold/Moisture,F,Roof leaks were reported in the closet underneath the sloped section of roof.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,29,10/12/12,Room 108     (special education),,Evaluate the sloped roof and drain line for the source of moisture intrusion.  Repair or issue a work order as needed.,Mold/Moisture,F,Roof leaks were reported along the back of the classroom underneath the sloped section of roof. KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,30,10/12/12,Room 108     (special education),,Relocate the wooden coat racks until the roof leaks are repaired.,Mold/Moisture,F,Three wooden coat rack were observed underneath the roof leaks.  KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,31,10/18/2010; 10/23/2010,Room 108,,Apply a new bead of caulking to the concrete expansion joint located in the Yellow Stairwell on the concrete slab.,Mold/Moisture,F,"The Building Engineer reported the caulking applied to the concrete expansion joint located in the Yellow Stairwell appeared to have corrected the situation, after a heavy rain the 3rd week of April, water seeped from the slab into the room and under the wooden built in cabinets.  The roof drain should be re-evaluated and repaired as necessary.  A crack in the roof drain was found and repaired.",closed,8/25/11,NO,,
Heston ES,4300,32,10/18/2010; 10/23/2010,Room 108,,Evaluate the roof over the rear section of Room 108; Perform necessary repairs to stop the water intrusion.,Exterior,M, Completed per Maintenance on 4/11/2011.  ,closed,4/14/11,NO,,
Heston ES,4300,33,10/18/2010; 10/23/2010,Room 108,,"Remove and discard the wooden built-in coat closet located at the rear of the room next to the classroom sink; Once removed, clean and disinfect the exposed cinderblock wall and concrete floor.",Mold/Moisture,M,The Building Engineer reported that since the roof drain located above the coat closet was repaired the built-in coat closet has not been an issue.  No signs of mold growth were observed at this location during the 5/5/2011 evaluation.  ,closed,5/5/11,NO,,
Heston ES,4300,34,10/18/2010; 10/23/2010,Room 108,,"Remove and discard the wooden built-in sink base cabinet adjacent to the unit ventilator; Once removed, clean and disinfect the exposed cinderblock wall and concrete floor (refer to Work Plan provided to OEMS on 10/23/2010).",Mold/Moisture,M,The sanitary drain is located above the sink drain.  A pump is required to move the waste water to the sanitary line.,closed,6/30/11,NO,,
Heston ES,4300,35,10/18/2010; 10/23/2010,Room 108,,"Remove and discard three wooden built-in cabinets adjacent to the Yellow Stairwell; Once removed, clean and disinfect the exposed cinderblock wall and concrete floor.",Mold/Moisture,M,The Building Engineer reported the roof drain located in the adjacent Yellow Stairwell backed up the 3rd week of April and water seeped under the wooden built in cabinets.  This has occurred approximately 4 times in the last 8 months.  The toe kick mounted to the bottom of the cabinets prevented inspection underneath the cabinets. These cabinets should be removed since they have been wet for prolonged periods on multi-occasions. Completed per maintenance,closed,9/26/11,NO,,
Heston ES,4300,36,10/18/2010; 10/23/2010,Room 108,,"Once cleaning and disinfecting of the exposed cinderblock walls and concrete floor is complete, the walls should be painted to match the existing room color and floor tile will need to be installed in place of the base cabinets.",Mold/Moisture,M,KEM site visit 5/30/13.,closed,5/30/13,NO,,
Heston ES,4300,37,8/29/12,Cafeteria,,Water stained ceiling tiles were observed in this room. The roof over the cafeteria was reported to have been replaced and the water stains are from old leaks.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,M,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,38,8/29/12,Hallway outside Cafeteria,,Water stained ceiling tiles were observed in the hallway outside the cafeteria.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,39,8/29/12,Hallway outside Room 108,,A water stained ceiling tile was observed in the hallway outside room 108.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,40,8/29/12,Hallway outside Room 114,,A water stained ceiling tile was observed in the hallway outside room 114.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,41,8/29/12,Hallway outside Room 116,,Water stained ceiling tiles were observed in the hallway outside Room 116.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,42,8/29/12,IMC ,,Water staining was observed on the carpeting located below  the repaired roof leak location.  Replace the water stained section of carpeting.,Point Source,M,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,43,8/29/12,Receiving Hallway,,Water stained ceiling tiles were observed in this room.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,44,8/29/12,Room 101,,Water stained ceiling tiles were observed in this room. Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,45,8/29/12,Room 109,,Water stained ceiling tiles were observed in this room.  Replace the water stained ceiling tiles and monitor location for new staining.  Additional staining should be reported for evaluation and repair.,Mold/Moisture,F,KEM site visit 5/30/13. Closed per 4300-45 report.,closed,6/30/14,NO,,
Heston ES,4300,46,8/29/12,Room 208,,Water stains were observed on the fluorescent light fixtures.  Clean the water staining from the fluorescent light fixtures and monitor location for new staining.  ,Point Source,F,KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,47,8/29/12,Room 306,,The unit ventilator's lower filter tray was not seated properly resulting in loss of return air filtration. Properly seat the unit ventilator's lower filter tray and filter.,Ventilation,F,KEM site visit 5/30/13. Closed per 4300-47 report.,closed,6/30/14,NO,,
Heston ES,4300,48,10/12/12,Hallway outside Room 318,,Evaluate the source of moisture above the suspended ceiling and repair or issue a work order as needed.  Replace the water stained ceiling tile and monitor for new staining.,Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway outside room 318.  KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,49,10/12/12,IMC,,Repair the water damaged bookcase located under the roof leak area.,Mold/Moisture,M,Water damage was observed on top of the last  wooden bookcase.  KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,50,10/12/12,Room 116,,Repair brick pointing on the exterior wall located above the concrete beam and mural.,Mold/Moisture,M,Moisture intrusion was reported between the top of the cinder block wall and the concrete beam on the blackboard wall.  Missing brick pointing was observed on the exterior of this wall located above the concrete beam.  KEM site visit 5/30/13.,open,5/30/13,NO,,
Heston ES,4300,51,6/19/13,Room 314 Closet,,Remove loose and flaking paint from the closet walls.,Point Source,F,Flaking paint was observed on the walls in this closet.,open,6/19/13,NO,,
High School of the Future,1030,1,6/7/11,Rooftop air handler AH-1,,The position of the condensate drain line  relative to the pan should be evaluated and relocated if necessary.,Mold/Moisture,C,Maintenance reported an evaluation was completed by Capital.  The condensate drain lines and pan were found to be within specifications.,closed,7/28/11,NO,,
High School of the Future,1030,2,6/7/11,Rooftop air handler AH-1,,Replace the air filters at located at the outdoor air intake.,Mold/Moisture,F,Completed,closed,6/30/11,NO,,
High School of the Future,1030,3,6/7/11,Rooftop air handler AH-1,,"Remove and replace the fiberglass pipe insulation exhibiting mold growth. Disinfect all surfaces inside AH-1 including the fans, coil, condensate pan, pipes and sheet metal surfaces.",Mold/Moisture,M,Per KEM Dashboard 6/7/2011,closed,6/7/11,NO,,
High School of the Future,1030,4,6/7/11,Rooftop air handler AH-1,,Extract approximately one inch of standing water from the condensate drain pan.  ,Mold/Moisture,M,Per KEM Dashboard 6/7/2011,closed,6/7/11,NO,,
High School of the Future,1030,5,6/14/11,Rooftop air handler AH-10,,Remove and replace the fiberglass pipe insulation exhibiting mold growth. Clean and disinfect surfaces within the side compartment of AH-10. Foam or rubber type insulation should be used as a replacement.,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. Completed per Maintenance,closed,7/28/11,NO,,
High School of the Future,1030,6,6/14/11,Rooftop air handler AH-13,,Remove and replace the fiberglass pipe insulation exhibiting mold growth. Clean and disinfect surfaces within the air stream of AH-13. Foam or rubber type insulation should be used as a replacement.,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. Completed per Maintenance,closed,7/28/11,NO,,
High School of the Future,1030,7,6/14/11,Rooftop air handler AH-13,,Remove and replace the fiberglass pipe insulation exhibiting mold growth. Clean and disinfect surfaces within the side compartment of AH-13. Foam or rubber type insulation should be used as a replacement.,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. Completed per Maintenance,closed,7/28/11,NO,,
High School of the Future,1030,8,6/14/11,Rooftop air handler AH-9,,Remove the fiberglass pipe insulation exhibiting mold growth. Clean and disinfect surfaces within the side compartment of AH-9. Foam or rubber type insulation should be used as a replacement.,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. Completed per Maintenance,closed,7/28/11,NO,,
High School of the Future,1030,9,8/29/12,HVAC Unit #13,,"The B.E. reported HVAC Unit #13 serves the main kitchen and the B.E. office.  It has not worked properly since June 2012.   During the initial evaluation, elevated humidity readings ranged from 73% to 75% were recorded in the kitchen. Condensation was observed on the floor and exterior of freezers.   Evaluate HVAC Unit #13 and repair as necessary to maintain levels of relative humidity below 60%. ",Mold/Moisture,M,The Maintenance Department evaluated the HVAC units and replaced defective actuators on the fresh air intake dampers.  Adjustments were made to the ATC control system.,closed,8/29/12,NO,,
High School of the Future,1030,10,8/29/12,Kitchen,,"During the initial evaluation, heavy particulate and suspect mold growth was observed on the supply and return diffusers and the ceiling tiles in proximity. Replace the ceiling tiles in proximity to the HVAC supply diffusers.  Clean the supply and return diffusers.  ",Mold/Moisture,M,This work was part of the mold DDC issued on 8/6/2012. The ceiling tiles and diffusers were cleaned and disinfected.  ,closed,8/29/12,NO,,
High School of the Future,1030,11,8/29/12,Kitchen,,The food service staff report that several surfaces in the kitchen were wiped down on 8/3/2012 following the discovery of what appeared to be mold growth.  Clean and disinfect all surfaces located within the kitchen.  ,Mold/Moisture,M,This work was part of the mold DDC issued on 8/6/2012.  Completed.,closed,8/29/12,NO,,
High School of the Future,1030,12,8/29/12,Kitchen Pantry,,"During the initial evaluation, mold growth was observed on the sheetrock wall adjacent to the kitchen.  Remove the sheetrock wall exhibiting mold growth in the kitchen panty.  ",Mold/Moisture,M,This work was part of the mold DDC issued on 8/6/2012. Completed.,closed,8/29/12,NO,,
High School of the Future,1030,13,8/29/12,Kitchen Pantry,,"During the initial evaluation, mold growth was observed on porous and non-porous food service items in the pantry.  All non-porous items should be cleaned and disinfected.  Porous items exhibiting mold growth should be discarded.  ",Mold/Moisture,M,This work was part of the mold DDC issued on 8/6/2012. Completed.,closed,8/29/12,NO,,
High School of the Future,1030,14,8/29/12,Room 150        (men's locker),,"During the 8/9/2012 follow-up evaluation, mold growth was observed on the sheetrock wall above and below the sink. Remove the sheetrock wall exhibiting mold growth in the men's locker room. ",Mold/Moisture,M, This work was part of the mold DDC issued on 8/9/2012. The mold growth was cleaned from the wall and disinfected.  ,closed,8/29/12,NO,,
High School of the Future,1030,15,6/7/11,Rooftop air handler AH-1,,The damaged and missing fiberglass duct insulation located behind AH-1 should be replaced.,Mold/Moisture,F,,open,9/7/11,NO,,
High School of the Future,1030,16,8/29/12,Kitchen Pantry,,"During a follow up evaluation on 8/16/2012 and 8/22/2012, condensation was observed to be dripping from the insulated refrigeration line sets located above the suspended ceiling in the pantry. On 8/21/2012, Food Services reported the refrigerant levels were checked in both units.  One unit was found to be low on refrigerant and was re-charged.",Mold/Moisture,Food Service,During a following up evaluation on 8/22/2012 condensation was observed to be dripping from the walk-in freezer line set located above the pantry ceiling.  Conduct further investigation of the condensation issues and repair as necessary.,open,8/29/12,NO,,
High School of the Future,1030,17,8/29/12,Kitchen Pantry,,"During the 8/16/2012 and 8/22/2012 follow-up evaluation,  mold Growth was observed in the unfinished side of the suspended ceiling tiles and on the sheetrock wall where the line sets penetrate the wall and feed the walk in freezers.   ",Mold/Moisture,M, A mold DDC was issued on 8/16/2012 for the remediation of the mold growth located above the pantry ceiling.,open,8/29/12,NO,,
High School of the Future,1030,18,8/29/12,Main Kitchen ,,"During the 8/22/2012 follow-up evaluation, millipedes were observed in several locations around the kitchen.",Point Source,F,Remove millipedes from the kitchen and monitor. ,open,8/29/12,NO,,
High School of the Future,1030,19,12/19/13,Security Network Room 103,,Evaluate the battery back-up on the main power supply in network room 103. Repair or replace as needed.,Point Source,OSCS,"On 11/25/13, a strong sulfuric acid type odor was reported in the School's Security Office (104).  During the evaluation, a slight sulfuric acid odor was detected in the network room (103) adjacent to the Security Office (104).  The replace battery light on the main power supply was illuminated and an audible alert was observed.",closed,7/7/14,NO,,
High School of the Future,1030,20,7/15/14,Conference Room 189 Kitchen,,"Following replacement of the impacted gypsum wallboard, a four inch spacer should be placed behind the refrigerator to allow air circulation between the wall and refrigerator. ",Mold/Moisture,F,The refrigerator may have been too close to the wall to allow for adequate ventilation.  ,open,7/15/14,NO,,
High School of the Future,1030,21,7/15/14,Conference Room 189 Kitchen,,"A mold DDC was issued on 7/7/14 for the remediation of the impacted wallboard. Following removal, a work order should be issued for the replacement.",Mold/Moisture,M,Mold growth was observed on the gypsum wallboard located behind the refrigerator when it was moved for cleaning. ,open,7/15/14,NO,,
"Hill, J.E. ES",6460,1,9/23/2010,Tech Lab Room 136,,"OPEN WORK ORDER: Remove badly worn, torn carpet in tech lab room 136 (NOT 135) and install floor tile (WO # 763552).  Note: No signs of mold growth or moisture intrusion per KEM inspection.",Point Source,M,Work order closed. (No environmental issue per Francine Locke),closed,12/16/10,YES,,
Hopkinson ES,7300,1,10/21/2010,Book Closet in Room 306,,Repair the collapsed ceiling.,Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,YES,,
Hopkinson ES,7300,2,10/21/2010,Book Closet in Room 306,,"Remove and discard shelving, carpeting, building debris and stored items exhibiting mold growth.",Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,YES,,
Hopkinson ES,7300,3,10/21/2010,Book Closet in Room 306,,Remove approximately 40 square feet of cracking and peeling paint from the walls; Test for lead prior to removal.,Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,YES,,
Hopkinson ES,7300,4,10/21/2010,Book Closet in Room 306,,"Clean and disinfect the exposed walls, ceiling and floor.",Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,YES,,
Hopkinson ES,7300,5,10/21/2010,Book Closet in Room 306,,Clean approximately 3 square feet of visible mold growth observed on the wooden door and wooden door frame.  ,Mold/Moisture,M,Completed per KEM.,closed,12/30/2010,YES,,
Hopkinson ES,7300,6,10/21/2010,Book Closet in Room 306,,Evaluate the roof and attic space above the closet in room 306 to determine the source of water.,Mold/Moisture,M,Roof drain pipe elbow was repaired per BE.,closed,1/11/2011,YES,,
Hopkinson LSH,7300,7,9/20/13,"Classrooms 1,2,3,4,5,6",,The carpeting in the six classrooms should be removed and replaced with floor tile. ,Point Source,M,"The carpeting in Classrooms 1, 2, 3, 4, 5 and 6 was evaluated for mold growth.  No signs of mold growth were observed.  However, staining was observed along the edge of the carpeting from floor stripper and wax being used on the floor tile adjacent to the carpeting.  Staining from various spills over the years was also observed in several areas and rooms.",open,9/20/13,NO,,
Hopkinson LSH,7300,8,9/20/13,Hallway outside Room 4,,Repair the water stained section of sheetrock ceiling in the hallway.,Mold/Moisture,F,Water staining was observed on the sheetrock ceiling located in the hallway outside room 4.  The C.A. indicated it was from a roof leak that was repaired.,open,9/20/13,NO,,
Hopkinson LSH,7300,9,9/20/13,Little School House,,Repair and restore service of  the air conditioning system to the Little School House.,Ventilation,M,The C.A. reported the air conditioning system has not been fully operational since June.  She indicated that a contractor is currently working on restoring the system.,open,9/20/13,NO,,
Houston ES,6260,1,9/14/2010,IMC,,"OPEN WORK ORDER: Install floor tile in the IMC (26’ X 16’); the carpet in the IMC has mold and is worn, torn and taped (WO # 750573).  ",Mold/Moisture,M,Completed per KEM.,closed,3/18/11,NO,,
Houston ES,6260,2,10/4/13,Gymnasium,,Remove the flaking paint and repair the damaged plaster ceiling.,Point Source,M,Flaking paint and damaged plaster was observed on the ceiling in the gymnasium.  The source of moisture appears to be from the play deck located above.  Repairs to the play deck were reported to have been completed.,open,10/4/13,NO,,
Houston ES,6260,3,10/4/13,Gymnasium,,An evaluation should be conducted to determine the source of moisture and establish a plan action for permanent repairs.  Dehumidifiers should be install as an interim control to extract excessive moisture from the flooring and maintain humidity. A water intrusion DDC was issued on 9/24/13.,Mold/Moisture,M,Sections of the gym's hardwood flooring were replaced due to rotting and deterioration from moisture intrusion.  Cupping of the hardwood flooring was observed in several areas throughout the gym.  The source of moisture appears to be related to either ground water or storm water drainage.  No musty odors were detected during the evaluation.,open,10/4/13,NO,,
Huey ES,1330,1,8/25/14,Gym/Cafeteria,,"Residual staining from the mold growth was observed on the upper walls; however, it was treated and did not appear to be an environmental health concern at this time. The walls could be painted with a stain blocker/primer and repainted.
",Mold/Moisture,N/A,"The BE was not aware of any recent problems relative to mold or moisture intrusion.  He indicated that approximately 4 years ago there was a steam leak that occurred in the gym/cafeteria that resulted in mold growth on the concrete and concrete block walls.  Upon discovery of the mold growth, it was remediated by the School District’s Environmental Mechanics.  ",closed,8/25/14,NO,,
Huey ES,1330,2,8/25/14,Auditorium Stage,,The flaking paint should be removed in accordance with lead safe work practices.,Point Source,F,Flaking paint was observed on the HVAC ductwork.,open,8/25/14,NO,,
Huey ES,1330,3,8/25/14,Room 102,,A mold Design Data Collection (DDC) package was issued on 8/15/14 for the remediation.,Mold/Moisture,M,"A leak occurred in the wooden sink cabinet and was repaired.  A significant amount of rot and suspect mold growth was observed in the sink cabinet. The BE indicated this sink is no longer needed; it can be removed without replacement. Closed per 1330-3 report.
",closed,8/28/14,NO,,
Hunter ES,5330,1,6/7/11,207 Music Room     (student with IEP occupied room),,Replace the ceiling tile exhibiting mold growth.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,2,6/7/11,207 Music Room     (student with IEP occupied room),,Replace the water stained fiberglass pipe insulation located above the suspended ceiling.  Inspect the unit ventilator condensate drain pan in the room above.,Mold/Moisture,F,Maintenance reported the replacement of the damaged fiberglass pipe insulation will be scheduled within the next week,closed,3/26/14,NO,,
Hunter ES,5330,3,6/7/11,207 Music Room     (student with IEP occupied room),,The supply diffuser should be cleaned on a regular basis.,Point Source,F,,closed,3/26/14,NO,,
Hunter ES,5330,4,6/7/11,Classroom 102     (student with IEP occupied room),,The supply diffuser should be cleaned on a regular basis.,Housekeeping,F,,closed,3/26/14,NO,,
Hunter ES,5330,5,6/7/11,Classroom 102     (student with IEP occupied room),,Properly fit the ceiling tile into the suspended grid.,Housekeeping,F,,closed,3/26/14,NO,,
Hunter ES,5330,6,6/7/11,Classroom 102     (student with IEP occupied room),,Replace water stained ceiling tile.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,7,6/7/11,Classroom 102     (student with IEP occupied room),,Replace the ceiling tile exhibiting mold growth.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,8,6/7/11,Computer Room 315    (student with IEP occupied room),,Replace water stained ceiling tile.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,9,6/7/11,Computer Room 315    (student with IEP occupied room),,The return grill should be cleaned on a regular basis.,Point Source,F,,closed,3/26/14,NO,,
Hunter ES,5330,10,6/7/11,Hallway outside Classroom 102     (student with IEP occupied room),,Replace water stained ceiling tiles.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,11,6/7/11,Hallway outside Classroom 315     (student with IEP occupied room),,Replace water stained ceiling tile.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,12,6/7/11,Hallway outside Classroom 315     (student with IEP occupied room),,The return grill should be cleaned on a regular basis.,Point Source,F,,closed,3/26/14,NO,,
Hunter ES,5330,13,6/7/11,Room 305,,Replace water stained ceiling tile.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,14,6/7/11,Room 305,,Replace the ceiling tile exhibiting mold growth.  An evaluation of the source of moisture is recommended.  Any deficiencies should be corrected to prevent a reoccurrence.,Mold/Moisture,F,Facilities has reported approximately 120 ceiling tiles have been replaced throughout the building.,closed,3/26/14,NO,,
Hunter ES,5330,15,9/15/11,101A and 101E,,Replace the water stained ceiling tiles and monitor.  Discuss with staff regarding work practices when cleaning the floors.,Mold/Moisture,F,,closed,3/26/14,NO,,
Hunter ES,5330,16,9/15/11,"101B, 101D, 101F, 102, 108, 109, 110, 111, 206, 207, 209, 210, 211, 212, 213, 214 and 215.",,Remove and replace the fiberglass pipe insulation exhibiting mold growth.  All valves should be insulated to prevent condensation and a re-occurrence of mold growth.,Mold/Moisture,M,,closed,9/15/11,NO,,
Hunter ES,5330,17,9/15/11,"101B, 101D, 101F, 102, Health Suite, Health Office #2, 113, IMC-201, 206, 207, 208, 209, 210, 211, 213, 215, 305 and 309.",,Remove and replace the suspended ceiling tiles exhibiting mold growth.,mold/Moisture,F,,closed,3/26/14,NO,,
Hunter ES,5330,18,9/15/11,"309, 113 Storage Closet, 207, 209, Community Practice Room #2, 211 and the Main Office Hallway.",,Evaluate the fire suppression fittings and make necessary repairs to the system.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,
Hunter ES,5330,19,9/15/11,"315, IMC Kitchen, Health Suite Vestibule, Health Suite Exam Room, Health Office #2 and the Staff Dining Room.",,Further evaluation is required to determine the source of the moisture intrusion in these locations.,Mold/Moisture,F,,closed,3/26/14,NO,,
