Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Kearny ES,5480,21,12/19/13,3rd Floor Stairwell (6th Street),,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed around the window and on the ceiling.,open,5/23/14,NO,,
Kearny ES,5480,22,12/19/13,Basement Hallway (North Wall),,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed on the north wall.,open,5/23/14,NO,,
Kearny ES,5480,23,12/19/13,Basement Hallway (outside B.E. office),,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Flaking paint was observed on the ceiling in the basement hallway outside the B.E. office and the boy's restroom.,open,5/23/14,NO,,
Kearny ES,5480,24,12/19/13,Cafeteria,,Remove the flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Flaking paint was observed throughout the cafeteria on the walls and ceiling.,open,5/23/14,NO,,
Kearny ES,5480,25,12/19/13,Cafeteria and Storage Room,,Evaluate the drainage system associated with the cafeteria and repair as needed to prevent water intrusion.,Mold/Moisture,M,The B.E. indicated the water pours out of the wall into the cafeteria every time there is a heavy downpour.  The unoccupied storage room in the cafeteria is also impacted by moisture intrusion. Staff reported water shooting out of the cafeteria walls between the mortar joints and flooding in the storage room.  The water runs into the cafeteria and wet/dry vacuums are needed following a heavy downpour.,open,5/23/14,NO,,
Kearny ES,5480,26,12/19/13,Main Entrance,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed on the walls and ceiling in the main entrance.,open,12/19/13,NO,,
Kearny ES,5480,27,12/19/13,Main Office Copy Room,,A 2'x2' return grille should be installed in the suspended ceiling to prevent ceiling tiles from being pulled out of the track. ,Ventilation,M,Two suspended ceiling tiles were missing below the HVAC unit.  The B.E. indicated pressure from the unit's return pulls the ceiling tile out of the suspended track.,open,12/19/13,NO,,
Kearny ES,5480,28,12/19/13,Marshall Street Stairwell,,Remove the efflorescence and flaking paint.  The impacted area should be repaired and repainted.,Point Source,M,Efflorescence and flaking paint was observed throughout this stairwell.,open,5/23/14,NO,,
Kearny ES,5480,29,12/19/13,North Wall ,,The brick pointing on the north wall of the building adjacent to Marshall Street should be evaluated and repaired as needed to prevent moisture intrusion.,Mold/Moisture,M,"Efflorescence and flaking paint was observed in Room 310, the 3rd Floor Hallway, the Marshall Street Stairwell and the Basement Hallway.  These areas are adjacent to this north wall off Marshall Street.  ",open,5/23/14,NO,,
Kearny ES,5480,30,4/11/14,Cafeteria,,An asbestos Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Point Source,M,"Damaged sections, open seams and cracked asbestos containing pipe insulation was observed throughout the cafeteria. Removal of the ACPI is scheduled for the summer of 2014. All ACPI was removed from the cafeteria.",closed,7/1/14,NO,,
Kearny ES,5480,31,4/11/14,Cafeteria Storage Room,,An asbestos Design Data Collection (DDC) package was issued on 3/13/14 for the remediation.,Point Source,M,A damaged section of asbestos containing pipe insulation was observed in the cafeteria storage room.  Removal of the ACPI is scheduled for the summer of 2014.,closed,7/1/14,NO,,
Kearny ES,5480,32,6/4/14,Basement Hallway (North Wall),,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the painted brick wall located adjacent to the Marshall Street Stairwell. Closed per Maintenance.,closed,7/9/14,NO,,
Kearny ES,5480,33,6/4/14,Cafeteria Storage Room,,A mold Design Data Collection (DDC) package was issued on 5/27/14 for the remediation.,Mold/Moisture,M,A strong musty odor was detected in the north cafeteria storage room. Suspect mold growth was observed on the walls. The staff indicated this room floods and water runs into the cafeteria following a heavy downpour. Closed per Maintenance.,closed,7/9/14,NO,,
Kearny ES,5480,34,6/4/14,Exterior Masonry,,An evaluation of the building's exterior brick pointing should be conducted to determine it's condition.  Repairs should be completed as needed to prevent water intrusion.,Mold/Moisture,M,"The staff indicated that water leaks from above the windows in classrooms 202, 302 and 308",open,6/4/14,NO,,
Kearny ES,5480,35,6/4/14,Room 202,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed above the window. The teacher indicated water leaks from above the window when it rains.,open,6/4/14,NO,,
Kearny ES,5480,36,6/4/14,Room 202,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,
Kearny ES,5480,37,6/4/14,Room 300,,The flaking paint/efflorescence should be scraped using lead safe work practices. The area should be repainted following completion.,Point Source,F,Flaking paint was observed above the window mounted air conditioner.,open,6/4/14,NO,,
Kearny ES,5480,38,6/4/14,Room 301,,The flaking paint should be scraped using lead safe work practices. The area should be repainted following completion.,Point Source,F,Flaking paint was observed on the Fairmount Street wall and above the 6th Street window.,open,6/4/14,NO,,
Kearny ES,5480,39,6/4/14,Room 301,,Repair the damaged section of plaster wall.,Point Source,M,Damage plaster wall was observed next to the classroom door.,open,6/4/14,NO,,
Kearny ES,5480,40,6/4/14,Room 302,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed above and below the windows. The teacher indicated water leaks from above the when it rains.,open,6/4/14,NO,,
Kearny ES,5480,41,6/4/14,Room 302,,Repair the damaged section of plaster wall.,Point Source,M,Damage plaster wall was observed next to the classroom door.,open,6/4/14,NO,,
Kearny ES,5480,42,6/4/14,Room 303,,The flaking paint/efflorescence should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed in the corner of the room.,open,6/4/14,NO,,
Kearny ES,5480,43,6/4/14,Room 303,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,
Kearny ES,5480,44,6/4/14,Room 303,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the floor in the corner of the room.,open,6/4/14,NO,,
Kearny ES,5480,45,6/4/14,Room 306,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed on the wall next to the classroom door and on the wall next to the window.,open,6/4/14,NO,,
Kearny ES,5480,46,6/4/14,Room 306,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed in the corner of the room on the electrical box and floor.,open,6/4/14,NO,,
Kearny ES,5480,47,6/4/14,Room 308,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed behind the radiator and next to the radiator.,open,6/4/14,NO,,
Kearny ES,5480,48,6/4/14,Room 308,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the floor under the radiator. The teacher indicated that water leaks from above the window when it rains.,open,6/4/14,NO,,
Kearny ES,5480,49,6/4/14,Room 309,,The flaking paint/efflorescence should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed in the corner of the room.,open,6/4/14,NO,,
Kearny ES,5480,50,6/4/14,Room 310,,The flaking paint/efflorescence should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint/efflorescence was observed along the Brown Street wall.  The teacher indicated the brick patterned paper was installed to cover the wall damage.,open,6/4/14,NO,,
Kearny ES,5480,51,6/4/14,Room 310,,Remove the paint/plaster debris from the window sill.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the window sill.,open,6/4/14,NO,,
Kearny ES,5480,52,6/4/14,Room 315,,The flaking paint should be scraped using lead safe work practices.  The area should be repainted following completion.,Point Source,F,Flaking paint was observed under the window sill. ,open,6/4/14,NO,,
Kearny ES,5480,53,6/4/14,Room 315,,Remove the paint/plaster debris from the floor.  The area should be wiped down with a detergent solution.,Point Source,F,Paint/plaster debris was observed on the floor under the radiator. ,open,6/4/14,NO,,
Kearny ES,5480,54,6/4/14,School Yard       (roof drain),,Evaluate the roof drain connection where the PVC section meets the cast iron section and repair as needed. The remaining roof drain connections around the building should also be checked and repaired as needed.,Mold/Moisture,M,"In the school yard, next to the new addition and behind the metal cover, the PVC section of the roof drain is not connected to the cast iron section.",open,6/4/14,NO,,
"Kelley, W.D.",4560,1,10/4/13,Boiler Room Supply Closet,,An asbestos DDC was issued on 10/1/13 for the removal of the assumed saddle block pipe insulation and impacted fiberglass pipe insulation.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation.  Asbestos containing saddle block insulation is assumed to be present with the associated pipe hangers.  The source of moisture was from a supply line that was repaired.,closed,10/15/13,NO,,
"Kelley, W.D.",4560,2,10/4/13,Main Lobby,,"Replace the water stained and moldy suspended ceiling tiles. During replacement, inspect above the suspended ceiling for additional building materials that may have been impacted. ",Mold/Moisture,F,Water stained and moldy suspended ceiling tiles were observed in the main lobby. The source of moisture was reportedly from a spill that occurred in custodial closet located on the floor above.,closed,10/15/13,NO,,
"Kelley, W.D.",4560,3,10/4/13,Rooftop Exhaust,,Replace the rooftop exhaust covers located above the main office section of the building and above the room 300 section of the building.,Mold/Moisture,M,Rooftop exhaust covers were missing from the    main office section of the building and from the room 300 section of the building. Water intrusion has been reported in the main office following heavy wind driven rains.,open,10/4/13,NO,,
Kenderton ES,4310,1,10/8/2010,Basement Stairway #1,,Clean the cinderblock walls and metal doors exhibiting mold growth.,Mold/Moisture,F,Cleaned and painted with moisture resistant paint per the BE.,closed,3/15/2011,YES,,
Kenderton ES,4310,2,10/8/2010,Basement Stairway #1,,Apply rust inhibiting paint to the metal doors and associated metal door frame at the base of the stairway.,Mold/Moisture,F,Completed per BE.,closed,3/15/2011,YES,,
Kenderton ES,4310,3,10/8/2010,Basement Stairway #1,,Apply caulking along the base of the cinderblock walls in the basement vestibule area.,Mold/Moisture,F,Completed per Maintenance on 4/7/2011.,closed,4/14/11,YES,,
Kenderton ES,4310,4,10/8/2010,Basement Stairway #1,,Apply caulking along the bottom of the exterior brick wall where it meets the asphalt in the vicinity of stairway #1.,Mold/Moisture,F,Completed per Maintenance on 4/7/2011.,closed,4/14/11,YES,,
Kenderton ES,4310,5,10/8/2010,Basement Stairway #1,,Replace 3 linear feet of FGPI exhibiting water staining on the ceiling mounted sump pump drain line.,Mold/Moisture,F,Completed per Mr. Speights,closed,8/31/11,YES,,
Kenderton ES,4310,6,10/8/2010,Basement Stairway #1,,Apply a waterproofing sealant on the inside of the exterior wall and concrete floor of the vestibule area.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,
Kensington Culinary,5550,1,5/16/12,Bathroom Exhaust Fan,,"Evaluate the bathroom exhaust fan system on the first floor and restore operation.  The B.E. indicated the bathroom exhaust fans on the second floor were repaired and bathroom exhaust fans located on the first floor are still not operating properly. He reported the exhaust fans on the first floor are running, however the air is not being drawn out.  He suspects a damper located inside the duct work is closed preventing the air from exhausting.",Ventilation,F,,open,5/16/12,NO,,
Kensington Culinary,5550,2,5/16/12,Building HVAC System,,"Evaluate the reported crash of the HVAC computer control and restore operation. The B.E. indicated the computer control for the HVAC crashed five years ago and not been restored. He explained that the unit ventilators and rooftop units are controlled manually. On 5/14, Maintenance reported they are working with the contractor to reinstall the original software for the system.",Ventilation,M,,open,5/16/12,NO,,
Kensington Culinary,5550,3,5/16/12,Room 106,,"Conduct a mass trapping for ants and mice of the course of a weekend. A pest infestation was reported in this room. During the evaluation, ants and mouse droppings were observed behind the unit ventilator cover. The B.E. indicated the pest control issue is building wide. ",IPM,M,Closed 5550-3.,closed,6/4/14,NO,,
"King, M.L. HS",6060,1,9/17/2010,Science Room T342,,Replace the missing ceiling tiles and remove the buckets of collected water.,Mold/Moisture,F,Completed per KEM,closed,1/20/2011,NO,,
"King, M.L. HS",6060,2,9/17/2010,Science Room T342,,Clean the water staining from the wall and vinyl floor tile.,Mold/Moisture,F,Completed per KEM.,closed,1/20/2011,NO,,
"King, M.L. HS",6060,3,4/5/11,Hallway,,"Wet wipe and clean interior of metal lockers B-263, B-264, B-265, and B-266.",Point Source,F,Completed per KEM.,closed,4/4/11,NO,,
"King, M.L. HS",6060,4,4/5/11,"Hallway and adjacent rooms  229, 230, 231, 232, 233, and 235",,"Ventilate the hallway and classrooms in the vicinity of the affected lockers with the use of fans and by opening nearby exterior doors and windows. During the site evaluation, no smoke was observed, however, a distinct burnt odor was detected in the affected hallway and to a lesser extent in adjacent rooms 229, 230, 231, 232, 233, and 235.  It is recommended that the affected areas continue to be ventilated.  ",Point Source,F,"During site follow-up visit faint burnt odor was detected. According to the BE, there had been no complaints from students or staff regarding the faint burnt odor. Continue to ventilate until odor ",closed,4/4/11,NO,,
"King, M.L. HS",6060,5,4/5/11,Hallway Lockers,,Remove and discard all fire or water damaged books and other personal materials from lockers.,Point Source,F,Completed per KEM.,closed,3/30/11,NO,,
"King, M.L. HS",6060,6,4/5/11,Unit Ventilator,,Change the air filters in the unit ventilators in AHU 1-A.,Point Source,F,Filters replaced per the BE.,closed,4/4/11,NO,,
"King, M.L. HS",6060,7,6/7/11,Bathroom 314D,,Wet wipe all surfaces in the bathroom with a detergent solution. The School's cleaning contractor (GCA) began cleaning this bathroom on 5/25/2011.,Point Source,F,,closed,6/7/11,NO,,
"King, M.L. HS",6060,8,6/7/11,Bathroom 314D,,Repair hole in sheetrock ceiling.,Point Source,M,,closed,6/7/11,NO,,
"King, M.L. HS",6060,9,6/7/11,Bathroom 314D and Hallway,,Continue to ventilate the areas until the odors associated with the fire have dissipated.,Ventilation,M,,closed,6/7/11,NO,,
"King, M.L. HS",6060,10,2/7/13,Room 121,,Replace the water stained and missing suspended ceiling tiles.,Mold/Moisture,F,Water stained and missing suspended ceiling tiles were observed. Facilities reported closed.,closed,7/2/13,NO,,
"King, M.L. HS",6060,11,2/7/13,Room 122,,Remove and dispose of the classroom bulletin boards.,Mold/Moisture,F,The classroom bulletin boards were wet during the evaluation.,closed,2/7/13,NO,,
"King, M.L. HS",6060,12,2/7/13,Room 122,,Discard the educational material that were impacted by the water intrusion.,Mold/Moisture,F,"24 copy books, 24 instructional CD's and 8 history text books were wet from the water intrusion.",closed,2/7/13,NO,,
"King, M.L. HS",6060,13,2/7/13,Room 122,,Replace the suspended ceiling tiles and remove water from the light lenses.,Mold/Moisture,F,Wet ceiling tiles were observed and water was observed in the light lenses.,closed,7/2/13,NO,,
"King, M.L. HS",6060,14,2/7/13,Room 122,,A dehumidifier was set up on 1/28/13 to extract the moisture from the fire proofing.,Mold/Moisture,M,Wet fire proofing was observed above the suspended ceiling tiles.  The AHERA Management Plan indicated the fire proofing in this section (B) was sampled and found NOT to contain asbestos.,closed,2/7/13,NO,,
"King, M.L. HS",6060,15,2/7/13,Room 122,,No further action.  The dehumidifier set up on 1/28/13 thoroughly dried the cabinet.,Mold/Moisture,M,The built in cabinet located at the back of the classroom was wet.,closed,2/7/13,NO,,
"King, M.L. HS",6060,16,2/7/13,Room 123,,Replace the wet and missing suspended ceiling tiles.,Mold/Moisture,F,Wet and missing ceiling tiles were observed.,closed,7/2/13,NO,,
"King, M.L. HS",6060,17,2/7/13,Room 123,,A dehumidifier was set up on 1/28/13 to extract the moisture from the fire proofing.,Mold/Moisture,M,Wet fire proofing was observed above the suspended ceiling tiles.  The AHERA Management Plan indicated the fire proofing in this section (B) was sampled and found NOT to contain asbestos.,closed,2/7/13,NO,,
"King, M.L. HS",6060,18,2/7/13,Room 124,,Extract the standing water and dry floor.,Mold/Moisture,F,"Standing water was observed in this room.  Water seeped in from the hallway,",closed,2/7/13,NO,,
"King, M.L. HS",6060,19,2/7/13,Room 125,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining appeared to be dry and  from an old leak.,closed,7/3/13,NO,,
"King, M.L. HS",6060,20,2/7/13,Room 222,,Replace the suspended ceiling tiles and remove water from the light lenses.,Mold/Moisture,F,Wet ceiling tiles were observed and water was observed in the light lenses.,closed,7/3/13,NO,,
"King, M.L. HS",6060,21,2/7/13,Room 222,,Repair leak on unit ventilator coil in Room 222.,Mold/Moisture,M,"A leak on the unit ventilator coil was found on 1/28/13.  The leak was isolated and a work order was issued for repair.  Water impacted rooms 222, 121, 122, 123, hallways and stairwells.",closed,7/2/13,NO,,
"King, M.L. HS",6060,22,2/7/13,Room 222,,"Replace the water damaged 12""x12"" floor tile in Room 222.",Point Source,M,"Damage 12""x12"" floor tile was observed around the unit ventilator from the water intrusion.  A review of the AHERA management plan indicated the floor tile and mastic were sampled and found NOT to contain asbestos.",closed,7/2/13,NO,,
"King, M.L. HS",6060,23,8/6/13,Auditorium     Section K,,This material was sampled and the results indicated the plaster ceiling in Section K of the Auditorium were none detected for the presence of asbestos.,Point Source,OEMS,Moisture damaged plaster ceiling was observed in Section K adjacent to the access panel.  The Building Engineer indicated that a pipe leak was repaired.  The AHERA Management Plan indicated the plaster ceilings in the Auditorium is an ASSUMED material. ,closed,8/6/13,NO,,
"King, M.L. HS",6060,24,8/6/13,Hallway outside Room 110 Section A,,Insulate the un-insulated section of piping and replace the water stained section of fiberglass pipe insulation.,Mold/Moisture,F,Condensation was dripping from an un-insulated section of piping above the suspended ceiling. Less than one linear foot of mold growth was observed on the adjacent section of fiberglass pipe insulation. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,25,8/6/13,Hallway outside Room 110 Section A,,Replace the water stained ceiling tile once the line is insulated.,Mold/Moisture,F,A water stained ceiling tile was observed under the un-insulated section of pipe. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,26,8/6/13,Hallway outside Room 214       Section B,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this hallway. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,27,8/6/13,Hallway outside Room 216       Section B,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this hallway. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,28,8/6/13,Hallway outside Room 221       Section B,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture. Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this hallway. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,29,8/6/13,Hallway outside Room 228C      Section B,,Discard the water stained ceiling tile. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tile following repairs. ,Mold/Moisture,F,A water stained ceiling tile was observed in this hallway. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,30,8/6/13,Hallway outside Room 373      ,,"An asbestos removal scope of work should be developed and implemented  for the removal of the loose and buckled 9""x9"" floor tile.",Point Source,OEMS,"Loose and buckled 9""x9"" floor tile was observed in the hallway from a leak that reportedly occurred in the adjacent mechanical room.  The 9""x9"" floor tile is assumed to contain asbestos. Facilities reported closed.",closed,4/30/14,NO,,
"King, M.L. HS",6060,31,8/6/13,Receiving Hallway (Section A),,Discard water stained and moldy ceiling tiles.  Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture. Repair or issue work orders as needed and replace the ceiling tiles following repairs.,Mold/Moisture,F,Water stained and moldy ceiling tiles were observed in the receiving hallway adjacent to the loading dock.  Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,32,8/6/13,Room 105,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this room. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,33,8/6/13,Room 120,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this room. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,34,8/6/13,Room 121,,Discard the moldy ceiling tile. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture. Repair or issue work orders as needed and replace the ceiling tile following repairs. ,Mold/Moisture,F,Mold growth was observed on a ceiling tile in this room. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,35,8/6/13,Room 227 IMC,,Replace the water stained ceiling tiles following repairs to the roof.,Mold/Moisture,F,Water stained ceiling tiles were observed in the IMC.  Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,36,8/6/13,Room 227 IMC,,Evaluate the roof above the IMC for leaks and repair as needed to prevent water intrusion.,Mold/Moisture,M,Water stained ceiling tiles were observed in the IMC. The Building Engineer suspects the source of moisture is from the roof. Facilities reported closed.,closed,4/30/14,NO,,
"King, M.L. HS",6060,37,2/5/14,Room 133,,Remove and replace the impacted ceiling tile.,Mold/Moisture,F,Mold growth was observed on a suspended ceiling tile.,closed,3/4/14,NO,,
"King, M.L. HS",6060,38,2/5/14,Room 137            (book bank),,Discard all wet cardboard boxes and books.  Dehumidifiers and fan should be used to dry the carpeting and bookcases. An email was issued on 1/7/14 requesting removal of wet materials and installation of dehumidifiers.,Mold/Moisture,M,"Wet cardboard boxes, area carpets were observed. Elevated moisture content readings were detected in the bottom of the wooden bookcases.",closed,2/5/14,NO,,
"King, M.L. HS",6060,39,2/5/14,Room 138      (special needs),,Remove and replace the lower 12 inches of the drywall partition walls. An email was issued on 1/7/14 requesting the removal of this material.,Mold/Moisture,M,"A pipe leak occurred on 1/5/14 above the suspended ceiling and was repaired. Water ran from the ceiling, across the floor to the hallway and impacted materials in rooms 137 and 138.  Elevated moisture content was detected on the lower 12 inches of the drywall partition walls.",closed,2/14/14,NO,,
"King, M.L. HS",6060,40,10/22/2010; 10/26/2010,Hallway,,Remove and replace several water-stained ceiling tiles.,Mold/Moisture,F,Completed per KEM.,closed,3/16/11,NO,,
"King, M.L. HS",6060,41,10/22/2010; 10/26/2010,Room 130 (visual com.),,"Remove computers, monitors and electronic equipment that got wet; Inform IT Department of incident.",Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,42,10/22/2010; 10/26/2010,Room 130 (visual com.),,Discard water-stained boxes present on the floor,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,43,10/22/2010; 10/26/2010,Room 130A Closet,,Discard wooden pallets (one with mold growth).,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,44,10/22/2010; 10/26/2010,Room 130A Closet,,Extract approximately 10 square feet of standing water in the corner of the room.,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,45,10/22/2010; 10/26/2010,Room 131 (comp. lab),,Remove the sheetrock wall to a height of no less than 15 inches (holding 100% moisture content).,Mold/Moisture,F,Completed per KEM.,closed,3/16/11,NO,,
"King, M.L. HS",6060,46,10/22/2010; 10/26/2010,Room 131 (comp. lab),,Remove and replace 3 water-stained ceiling tiles adjacent to the window.,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,47,10/22/2010; 10/26/2010,Room 131 (wood shop),,Remove the sheetrock wall to a height of no less than 15 inches (holding 100% moisture content).,Mold/Moisture,F,Completed per KEM.,closed,3/16/11,NO,,
"King, M.L. HS",6060,48,10/22/2010; 10/26/2010,Room 131 (wood shop),,"Discard water-stained boxes, wood scraps and other various material present on the floor.",Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,49,10/22/2010; 10/26/2010,Room 131 (wood shop),,Remove and replace the dirty and missing ceiling tiles.,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,50,10/22/2010; 10/26/2010,Room 142,,Extract the standing water (approximately 50 square feet) observed on the concrete floor.,Mold/Moisture,F,Completed per KEM.,closed,11/1/2011,NO,,
"King, M.L. HS",6060,51,10/22/2010; 10/26/2010,Room 142,,Remove and replace 8 water-stained ceiling tiles; Replace any missing ceiling tiles.,Mold/Moisture,F,A work order was submitted to install ceiling grid. ,closed,9/14/12,NO,,
"King, M.L. HS",6060,52,9/17/2010,HVAC System,,Perform a comprehensive mechanical engineering evaluation of the HVAC system and develop an interim control plan to ensure adequate fresh air and ventilation are being provided to the building occupants.  ,Ventilation,M,Thermal control valves were installed on the roof top AHU's to regulate temperature control.  ,open,7/5/13,NO,,
"King, M.L. HS",6060,53,9/17/2010,HVAC System,,Schedule an HVAC upgrade or replacement in the near future.,Ventilation,M,,open,7/5/13,NO,,
"King, M.L. HS",6060,54,9/17/2010,Science Room T342,,Replace the three linear feet of water-stained FGPI and 10 square feet of non-asbestos fireproofing located above the suspended ceiling following repairs to the roof.,Mold/Moisture,M,Location to be included in comprehensive IEQ Evaluation.,open,7/5/13,NO,,
"King, M.L. HS",6060,55,2/22/12,Room 239,,The PFT Building representative will develop a list of rooms and locations that will help define the areas of concerns. This list will be provided to the PFT H&WF&U. A return site visit will be conducted once the list of concerned locations is received.,Ventilation,PFT,,open,7/5/13,NO,,
"King, M.L. HS",6060,56,8/6/13,Auditorium      Section G,,Remove the flaking paint from the plaster ceiling in Section G of the auditorium.,Point Source,M,Flaking paint was observed on the plaster ceiling in Section G.,open,8/6/13,NO,,
"King, M.L. HS",6060,57,8/6/13,Auditorium     Section K,,Repair the moisture damaged plaster ceiling in Section K of the Auditorium,Point Source,M,Moisture damaged plaster ceiling was observed in Section K adjacent to the access panel.  The Building Engineer indicated that a pipe leak was repaired.  ,open,8/6/13,NO,,
"King, M.L. HS",6060,58,8/6/13,Auditorium Balcony ,,Evaluate the roof above the auditorium balcony for leaks and repair as needed.,Mold/Moisture,M,Flaking paint was observed on the plaster ceiling in the auditorium balcony. The Building Engineer indicated this may be a roof leak.,open,8/6/13,NO,,
"King, M.L. HS",6060,59,8/6/13,Auditorium Balcony ,,Remove the flaking paint from the plaster ceiling in  auditorium balcony and repaint.,Point Source,M,Flaking paint was observed on the plaster ceiling in the auditorium balcony. ,open,8/6/13,NO,,
"King, M.L. HS",6060,60,8/6/13,Building HVAC,,Indoor air quality measurements should be collected during the next heating season to determine the effectiveness of the thermal control valves installed on the RTU's and to determine what areas of the building are in need of additional outdoor air.,Ventilation,OEMS,The Building Engineer reported that thermal control valves were installed on the rooftop AHU's to prevent overheating conditions in the classrooms and hallways.,open,8/6/13,NO,,
"King, M.L. HS",6060,61,8/6/13,Entrance Lobby #6 Section A,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture. Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in the lobby of entrance #6.,open,8/6/13,NO,,
"King, M.L. HS",6060,62,8/6/13,Hallway outside   Main Office (A252) Section C,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tile.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,A water stained ceiling tile was observed in this room. The AHERA Management Plan indicated the fire proofing located above this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,63,8/6/13,Hallway outside   Room A267    Section C,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tile.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,A water stained ceiling tile was observed in this room. The AHERA Management Plan indicated the fire proofing located above this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,64,8/6/13,Hallway outside Room G271    Section D,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the ceiling tile.  ,Point Source,OEMS,A missing ceiling tile was observed at the end of the hallway near room G271.  The AHERA Management Plan indicated the fire proofing in this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,65,8/6/13,Hallway outside Room G374   Section D,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tile and section of rusted grid.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,A water stained ceiling tile and rusted section of the suspended ceiling grid was observed in the hallway.   The AHERA Management Plan indicated the fire proofing in this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,66,8/6/13,Main Lobby ,,Evaluate the roof above the main lobby and repair as need to prevent moisture intrusion. This location may also be related to the reported roof leak in the auditorium balcony.,Mold/Moisture,M,A water stained ceiling tile was observed in the main lobby located behind the auditorium and near Stairwell #5.  The Building Engineer reported an active roof leak.,open,8/6/13,NO,,
"King, M.L. HS",6060,67,8/6/13,Main Lobby    Section C ,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tile.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,A water stained ceiling tile was observed in the main lobby located behind the auditorium and near Stairwell #5.   The AHERA Management Plan indicated the fire proofing located above this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,68,8/6/13,Room 105,,Repaint the unit ventilator's air supply diffuser.,Point Source,F,An excessive amount of rusting was observed on the unit ventilator's air supply diffuser.,open,8/6/13,NO,,
"King, M.L. HS",6060,69,8/6/13,Room 105,,"Replace the missing section 12""x12"" floor tile following repairs to the unit ventilator.  The floor tile should be sampled prior to removal and repair.",Point Source,M,"Damaged and loose 12""x12"" floor tile was observed under the unit ventilator.  The Building Engineer indicated that he has a work order in for the repair of the drip pan.",open,8/6/13,NO,,
"King, M.L. HS",6060,70,8/6/13,Room 105 ,,Clean particulate from the block wall located above the unit ventilator's air supply diffuser and repaint if necessary.,Point Source,F,An excessive amount of particulate was observed on the block wall located above the unit ventilator's air supply diffuser.,open,8/6/13,NO,,
"King, M.L. HS",6060,71,8/6/13,Room 232       Section A,,Discard the water stained ceiling tiles. Evaluate the piping/ductwork located above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed and replace the ceiling tiles following repairs. ,Mold/Moisture,F,Water stained ceiling tiles were observed in this room. ,open,8/6/13,NO,,
"King, M.L. HS",6060,72,8/6/13,Room 234B    Section A,,Remove the flaking paint from the window wall and repaint.,Point Source,M,Flaking paint was observed on the window wall.,open,8/6/13,NO,,
"King, M.L. HS",6060,73,8/6/13,Room 373       Section D,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tile.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,A water stained ceiling tile was observed in this room. The AHERA Management Plan indicated the fire proofing located above this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,74,8/6/13,Room A356   Section C,,A scope of work should be developed to minimize the potential disturbance of the asbestos containing fireproofing during the replacement of the water stained ceiling tiles.  The scope should also include the evaluation of the moisture source. ,Mold/Moisture,OEMS,Water stained ceiling tiles were observed in this room. The AHERA Management Plan indicated the fire proofing in this section of the building was confirmed TO CONTAIN asbestos.,open,8/6/13,NO,,
"King, M.L. HS",6060,75,8/6/13,Room T336,,Remove the plywood and replace the lower window section.,Ventilation,M,Plywood covering the lower section of the window frame was observed.  The B.E. indicated the plywood is not air tight and water leaks into the room during wind driven rain.,open,8/6/13,NO,,
"King, M.L. HS",6060,76,8/6/13,Room T342    Science Office (Section A),,"Following repairs to the roof work orders should be issued for the replacement of the water damaged fiberglass pipe insulation and water stained 12""x12"" floor tile. The floor tile should be sampled for asbestos prior to removal.",Mold/Moisture,F,"Water staining on the fiberglass pipe insulation, non-asbestos fireproofing was observed above the suspended ceiling.  Water staining was also observed on the 12""x12"" floor tile.",open,8/6/13,NO,,
"King, M.L. HS",6060,77,8/6/13,Room T342    Science Office (Section A),,Evaluate the roof above Science Room T342 and repair as needed to prevent water intrusion.,Mold/Moisture,M,An active roof leak was observed above this office.  A trash can and bucket was being used to capture most of the water.,open,8/6/13,NO,,
"King, M.L. HS",6060,78,8/6/13,Room T346,,The Plexiglas should either be sealed or replace to prevent the elements from entering the building.,Ventilation,M,Plexiglas panels used in place of glass were not sealed.  Gaps were observed between the sections of Plexiglas allowing the elements to enter the building.,open,8/6/13,NO,,
Kinsey ES,6280,1,3/20/12,Gym Storage Closet,,Two wet and water stained boxes were observed with non-porous gym equipment being stored in them.  We spoke to the gym teacher and recommended to discard the wet and water stained boxes.,Mold/Moisture,F,,closed,3/20/12,YES,,
Kinsey ES,6280,2,3/20/12,Gym Storage Closet,,Following a repair to the water main in the street the School's back flow preventer was impacted by grit and would not close properly.  ,Mold/Moisture,M,,closed,3/20/12,YES,,
Kinsey ES,6280,3,3/20/12,Gym Storage Closet,,"Remove the remaining sections of 12""x12"" floor tile.  The floor tile should be sampled prior to removal. If this material is confirmed to contain asbestos an asbestos DDC should be developed.",Point Source,M/OEMS,"Damaged 12""x12"" floor tile was observed in the closet.  Approximately, half of the room was missing tile and the other half was damaged.  There also appeared to be multiply layers.",closed,5/7/12,YES,,
Kirkbride ES,2580,1,9/20/13,Hallway across Room 306,,Evaluate the roof and masonry above the 3rd floor hallway across from room 306 and repair as needed to prevent water intrusion.,Mold/Moisture,M,"An active roof leak was reported in the hallway across from Room 306. A missing ceiling tile and moisture damaged plaster ceiling was observed in the hallway.  Above this area in the attic, water staining was observed on the concrete roof decking and adjacent wall.",closed,12/16/13,NO,,
Kirkbride ES,2580,2,9/20/13,Room 309 Closet,,Evaluate plaster ceiling and remove loose sections.  Replace missing suspended ceiling tiles.  Wet wipe plaster debris from boxes and supplies in the closet.,Point Source,F,"Missing ceiling tiles, moisture damaged plaster ceiling was observed from a leak that was repaired.  Expandable foam overspray was observed above the suspended ceiling from the attic abatement project.  Plaster debris was observed on the teacher's boxes and supplies.  No signs of active leaks or mold were observed in the closet or in the attic above this room. ",closed,12/16/13,NO,,
Kirkbride ES,2580,3,9/20/13,Room 302,,Repair the moisture damaged plaster and flaking paint in this room.,Point Source,M,Moisture damaged plaster and flaking paint was observed in the corner of this room adjacent to the hallway.  The B.E. reported that a roof drain in the attic was repaired.  No signs of active leaks were observed in the attic above this room.,open,12/16/13,NO,,
Kirkbride ES,2580,4,8/31/11,3rd Floor Stairwell located on 7th Street,,Clean plaster debris from the 3rd floor stairwell located on the 7th Street side. ,Point Source,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,5,8/31/11,3rd Floor Stairwell located on 7th Street,,Evaluate the roof and brick pointing and repair as necessary.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,
Kirkbride ES,2580,6,8/31/11,3rd Floor Stairwell located on 7th Street,,Repair the damaged section of plaster wall in the stairwell.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,7,8/31/11,3rd Floor Stairwell School Yard Side,,Remove flaking paint from the stairwell and repaint area.,Point Source,M,completed per Maintenance,closed,12/7/11,NO,,
Kirkbride ES,2580,8,8/31/11,Basement Boy's Restroom,,The damaged wall should be evaluated for structural deficiencies.,Safety,M,The B.E. reported that Maintenance has evaluated the damaged wall and is structurally sound.  ,closed,10/18/13,NO,,
Kirkbride ES,2580,9,8/31/11,Basement Hallway,,Remove flaking paint from the duct work and repaint.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,10,8/31/11,Building Wide,,Develop and implement a detailed cleaning plan to address the Principal's concerns.,Point Source,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,11,8/31/11,Building Wide,,Provide dumpster as requested for de-cluttering program.,Housekeeping,F,SPD Furniture moving department must be notified. ,closed,5/14/12,NO,,
Kirkbride ES,2580,12,8/31/11,Building Wide,,Implement routine pest management at this facility.,IPM,M,The B.E. reported that IPM has increased inspection activity and the situation has been stabilized.,closed,5/14/12,NO,,
Kirkbride ES,2580,13,8/31/11,Classroom 101,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,14,8/31/11,Classroom 106,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,15,8/31/11,Classroom 106,,Discard the area carpet.,Point Source,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,16,8/31/11,Classroom 106,,Repair the damaged section of plaster wall.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,17,8/31/11,Classroom 109,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,18,8/31/11,Classroom 201,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,19,8/31/11,Classroom 202,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,20,8/31/11,Classroom 203,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,21,8/31/11,Classroom 203,,Repair the damaged section of plaster wall adjacent to the entry door.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,22,8/31/11,Classroom 203 Closet,,Repair the damaged section of plaster wall in the closet.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,23,8/31/11,Classroom 204,,Replace the water stained ceiling tiles,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,24,8/31/11,Classroom 204,,Repair the damaged section of plaster wall located under the window sill.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,25,8/31/11,Classroom 204,,Replace the missing section of floor tile adjacent to the radiator.,Point Source,M,Completed,closed,5/14/12,NO,,
Kirkbride ES,2580,26,8/31/11,Classroom 204 Closet,,Remove flaking paint from the closet and repaint.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,27,8/31/11,Classroom 209,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,28,8/31/11,Classroom 209,,Remove flaking paint and repaint.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,29,8/31/11,Classroom 210,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,30,8/31/11,Classroom 302,,Inspect roof and/or roof drains for deficiencies and repair as necessary.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,
Kirkbride ES,2580,31,8/31/11,Classroom 302,,Repair the damaged section of plaster wall.,Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Kirkbride ES,2580,32,8/31/11,Classroom 303,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,33,8/31/11,Classroom 303,,Inspect the roof and/or roof drains for deficiencies and repair as necessary.,Mold/Moisture,M,The B.E. reported the roof was evaluated and repaired.  ,closed,5/14/12,NO,,
Kirkbride ES,2580,34,8/31/11,Gymnasium,,Remove flaking paint from the walls and duct work and repaint.,Point Source,M,completed per Maintenance,closed,12/7/11,NO,,
Kirkbride ES,2580,35,8/31/11,Hallway outside Classroom 310,,Repair the damaged section of plaster wall.,Point Source,M,Completed,closed,5/14/12,NO,,
Kirkbride ES,2580,36,8/31/11,Visitor Entrance,,Remove the plaster debris from the floor and radiator heat shield.,Point Source,F,Completed per Facilities,closed,11/15/11,NO,,
Kirkbride ES,2580,37,8/31/11,Art Room 05,,Repair the damaged section of plaster wall under the blackboard.,Point Source,M,,open,5/14/12,NO,,
Kirkbride ES,2580,38,8/31/11,Classroom 307,,Replace the water stained ceiling tiles.,Mold/Moisture,F,,open,12/16/13,NO,,
Kirkbride ES,2580,39,8/31/11,Classroom 308,,Replace the water stained ceiling tiles.,Mold/Moisture,F,,open,12/16/13,NO,,
Kirkbride ES,2580,40,8/31/11,Classroom 310,,Replace the water stained ceiling tiles.,Mold/Moisture,F,,open,12/16/13,NO,,
Kirkbride ES,2580,41,8/31/11,Classroom 310,,Repair the damaged section of plaster wall located under the window sill.,Point Source,M,,open,12/16/13,NO,,
