Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Kirkbride ES,2580,42,8/31/11,Classroom 312,,Replace the water stained ceiling tiles.,Mold/Moisture,F,,open,12/16/13,NO,,
Kirkbride ES,2580,43,8/31/11,Classroom 312 Closet,,Replace the water stained ceiling tiles.,Mold/Moisture,F,,open,12/16/13,NO,,
Kirkbride ES,2580,44,8/31/11,Visitor Entrance,,Repair the damaged section of plaster wall.,Point Source,M,The B.E. reported the wall was repaired prior to the roof being fixed and the plaster wall needs to be repaired again.,open,12/16/13,NO,,
Kirkbride ES,2580,45,12/19/13,Basement Boy's Room,,Evaluate the boy's room pipe chase for the source of the noise and issue work orders as needed for repair.,Ventilation,F,A very loud hissing noise was noticed in the pipe chase.  The chase was nailed shut and was not available for inspection. There appears to be an air leak on the ATC line.,open,12/19/13,NO,,
Kirkbride ES,2580,46,12/19/13,Hallway across from the IMC,,Repair the steam leaks on the radiators in the hallway across from the library.,Ventilation,F,Steam leaks were observed at the bleeder valves on the radiators. Closed per 2580-46 report.,closed,7/25/14,NO,,
Kirkbride ES,2580,47,12/19/13,Hallway outside Room 301,,Evaluate and repair the roof above the hallway outside room 301 as needed to prevent water intrusion.,Mold/Moisture,M,The teacher of room 301 indicated every time it rains water leaks through the light in the suspended ceiling.  Water staining was observed on the lenses of the light fixture.,open,12/19/13,NO,,
Kirkbride ES,2580,48,12/19/13,IMC,,Repair the steam leaks on the radiators in the IMC.,Ventilation,F,Steam leaks were observed at the bleeder valves on the radiators. Closed per 2580-48 report.,closed,7/25/14,NO,,
Kirkbride ES,2580,49,12/19/13,Room 108,,A window mounted air conditioner should be installed as reportedly prescribed by Ms. Carfagnos's Doctor.,Mold/ Moisture,M,The teacher of room 108 reportedly suffers from severe asthma and allergies.  No signs of water intrusion or mold growth were observed in her room and no musty odors were detected.  She indicated that she can not use the windows for ventilation as this will introduce outdoor allergens resulting in an asthma attack.  Her Doctor recommended installing a window mounted air conditioner in her room for the spring and summer months.,open,12/19/13,NO,,
Kirkbride ES,2580,50,12/19/13,Room 301,,"Replace the water stained ceiling and monitor location for new staining.  If the water staining reoccurs, works orders should be issued for evaluation and repair.",Mold/ Moisture,F,A water stained ceiling tile was observed in this room located above the window.  The teacher reported this as an old leak that was repaired.,open,12/19/13,NO,,
Kirkbride ES,2580,51,12/19/13,Room 303,,Remove the water stained ceiling tiles.  Replace the ceiling tile following repairs to the roof and monitor.  New staining should be reported for evaluation and repair.,Mold/ Moisture,F,Water stained and missing ceiling tiles were observed under the roof leak.,open,12/19/13,NO,,
Kirkbride ES,2580,52,12/19/13,Room 303,,Evaluate and repair the roof above room 303 as needed to prevent water intrusion.,Mold/ Moisture,M,The teacher of this room reported an active leak next to the window.  A small trash can was being used to capture the water.,open,12/19/13,NO,,
Kirkbride ES,2580,53,12/19/13,Room 305,,Evaluate behind the radiator near the teacher's desk for the source of the noise and repair or issue work orders as needed.,Ventilation,M,A very loud hissing noise was noticed behind the classroom radiator.  There appears to be an air leak on the ATC line. Closed per 2580-53 report.,closed,7/25/14,NO,,
Kirkbride ES,2580,54,12/19/13,Room 309,,Reinstall the radiator in this room.,Ventilation,M,"During the evaluation, the room temperature was 64° F.  One of the two classroom radiators was removed and the lines were capped. The other radiators appeared to be functioning properly.",open,12/19/13,NO,,
"Labrum, GH MS",8320,1,5/25/11,School Counselor's Office,,Continue to change the HVAC system air filters on a regular basis.,Ventilation,F,The BE changed the air filter and cleaned all accessible areas of the HVAC unit.,closed,5/25/11,YES,,
"Labrum, GH MS",8320,2,5/25/11,School Counselor's Office,,Seal or evaluate and balance the openings in the hallway supply duct located in the office as needed. The HVAC system was not designed to supply the office.,Ventilation,M,Completed per Maintenance,closed,7/28/11,YES,,
"Labrum, GH MS",8320,3,5/25/11,School Counselor's Office,,Perform a follow-up evaluation when the HVAC system is running to detect musty odors.,Ventilation,OEMS,"During the follow-up evaluation with the HVAC system running, no musty odors were detected.",closed,5/25/11,YES,,
Lamberton LSH,4321,1,2/5/14,Room 20,,A water intrusion DDC was issued on 1/8/14 for the remediation of the water damaged materials.,Mold/Moisture,M,The coil on the ceiling mounted AHU located in the closet leaked resulting in water damaged building materials and contents. Elevated moisture contents readings were detected on the bookcases and educational supplies in the closet.  Elevated moisture content was also detected on the carpeting in the classroom.,closed,2/5/14,NO,,
Lamberton LSH,4321,2,2/5/14,Room 26,,A water intrusion DDC was issued on 1/8/14 for the remediation of the water damaged materials.,Mold/Moisture,M,The coil on the ceiling mounted AHU located in the closet leaked resulting in water damaged building materials and contents. Elevated moisture contents readings were detected on the bottom of the bookcases and on the carpeting near the entrance to the closet.,closed,2/5/14,NO,,
Lamberton LSH,4321,3,2/5/14,Room 26,,A mold DDC was issued on 1/8/14 for the removal of the impacted fiberglass pipe insulation.,Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation located above the suspended ceiling adjacent to the AHU.,open,2/5/14,NO,,
Lankenau HS,6540,1,10/31/11,Auditorium Restroom,,Evaluate the source of water.  Replace the water stained ceiling tile and monitor.,Mold/Moisture,F,Roofer on-site conducting an evaluation and repairs.,closed,5/8/12,NO,,
Lankenau HS,6540,2,10/31/11,Gymnasium,,Repair moisture damaged textured ceiling in the gymnasium.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Lankenau HS,6540,3,10/31/11,Main Entrance ,,Repair moisture damaged textured ceiling and painted block walls in the Main Entrance lobby.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Lankenau HS,6540,4,10/31/11,Roof,,Evaluate the source of water intrusion relative to the roof and repair as necessary.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Lankenau HS,6540,5,10/31/11,Room 302,,Remove and discard the wooden cabinet and carpet remnant located under the cabinet which has been wet on several occasions from roof leaks.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Lankenau HS,6540,6,10/31/11,Room 302,,Repair the moisture damaged painted block wall in Room 302.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Lankenau HS,6540,7,10/31/11,Room 303,,Repair moisture damaged textured ceiling in Room 303.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Lankenau HS,6540,8,10/31/11,Room 306,,Clean water staining and efflorescence along the concrete decking expansion joints.,Mold/Moisture,F,,closed,5/8/12,NO,,
Lankenau HS,6540,9,10/31/11,Room 307,,Replace section of drywall soffit exhibiting mold growth above the left window.  A mold DDC was issued on 10/14/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Lankenau HS,6540,10,10/31/11,Room 308,,Replace the water stained ceiling tiles in Room 308 and monitor.,Mold/Moisture,F,,closed,5/8/12,NO,,
Lankenau HS,6540,11,10/31/11,Room 308,,No Further Action-The drywall soffit above the window was impacted by water intrusion and replaced by the Maintenance Department the week of the evaluation.,Mold/Moisture,M,,closed,11/10/11,NO,,
Lankenau HS,6540,12,10/31/11,Auditorium,,Steam clean wall-to-wall carpeting in the auditorium.,Point Source,M,The BE reported he tired to clean the carpeting and was not able to remove the staining.  The carpeting is old and replacement is needed.,open,5/8/12,NO,,
Lankenau HS,6540,13,10/31/11,Boiler Room,,Evaluate source of water intrusion and correct as necessary. ,Mold/Moisture,M,The conduit penetration was sealed from the inside.  The BE reported it is still leaking and needs to be sealed from the exterior which will require excavation.  The BE placed ceramic tiles on top of the fire alarm control box to prevent water from damaging the electronics.,open,5/8/12,No,,
Lankenau HS,6540,14,10/31/11,Gymnasium,,Evaluate the source of moisture intrusion.  Clean water staining from the concrete wall and monitor.,Mold/Moisture,F,,open,5/8/12,NO,,
Lankenau HS,6540,15,10/31/11,IMC,,Evaluate the source of moisture intrusion. Replace the water stained ceiling tile and monitor.,Mold/Moisture,F,The BE reported he tired to clean the carpeting and was not able to remove the staining.  The carpeting is old and replacement is needed.,open,5/8/12,NO,,
Lankenau HS,6540,16,10/31/11,IMC,,Steam clean wall-to-wall carpeting in the IMC.,Mold/Moisture,M,The BE reported he tired to clean the carpeting and was not able to remove the staining.  The carpeting is old and replacement is needed.,open,5/8/12,NO,,
Lankenau HS,6540,17,10/31/11,Principal's Office,,Steam clean wall-to-wall carpeting in the Principal's office.,Mold/Moisture,M,The BE reported he tired to clean the carpeting and was not able to remove the staining.  The carpeting is old and replacement is needed.,open,5/8/12,NO,,
Lankenau HS,6540,18,10/31/11,Window Framing,,Evaluate the source of water intrusion relative to the window framing and repair as necessary.,Mold/Moisture,M,"The BE reported the windows in the Principal's office, in the IMC and Room 307 are still leaking during heavy rainfall.",open,5/8/12,NO,,
Lawton ES,7330,1,6/8/11,New Wing,,"24-hour IAQ data logging events were conducted in Sept, Nov and Dec of 2010. In Jan, Feb, March, April and May of 2011.  IAQ data logging was conducted over a 5-day interval from May 27th - June 1st. An evaluation of the HVAC system is anticipated for the week of June 13th. On June 9, 2011 portable dehumidifiers were installed in 9 rooms to control the relative humidity on a temporary basis until the HVAC control issues are resolved.  Additional dehumidifiers may be needed for the remaining rooms. A meeting was held on June 16th to review the data logging and the results from the Carrier evaluation.  One possible solution that was mentioned is to replace the roof top 5 ton condensing unit with 3 ton units to prevent them from short cycling.  Aurora is reviewing this option and will report back to the District once they determine if this plan is feasible. Data logging was conducted on 8/29/2011.",Ventilation,"C/F/M/
OEMS","The Lawton Elementary consists of an original building and an addition that is approximately three years old.  The addition has a total of 23 classrooms, 11 classrooms on the first floor and 12 on the second floor.  The IMC is located in the original building; however, it is controlled by the computer software system with the classrooms in the addition.  On October 12, 2011, Maintenance reported the new roof top condensing units were installed. Conduct follow up evaluations during the next cooling season.",closed,9/17/12,NO,,
Lawton ES,7330,2,8/10/11,Room 105,,Clean mold growth from the concrete ceiling with a detergent solution. ,Mold/Moisture,M,Completed per Jamie Davis,closed,8/25/11,NO,,
Lawton ES,7330,3,8/10/11,Room 105,,Clean the particulate from the fluorescence light lens covers located on the first group of lights from the window wall. ,Point Source,M,Completed per Jamie Davis,closed,8/25/11,NO,,
Lawton ES,7330,4,8/10/11,Room 105,,Evaluate the unit ventilator set points and adjust as necessary.  ,Ventilation,M,Completed per Maintenance,closed,8/10/11,NO,,
Lawton ES,7330,5,8/10/11,Room 106,,Apply silicone sealant to the conduit couplings to prevent condensation from dripping into the classroom.,Mold/Moisture,M,During the taskforce meeting of 8/31/2011 it was decided not to apply silicone.  Maintenance will design a soffit that will insulate the conduit to prevent the condensation.,closed,12/7/11,NO,,
Lawton ES,7330,6,8/10/11,Room 107,,Clean mold growth from the concrete ceiling with a detergent solution. A mold DDC was submitted on 8/9/2011.,Mold/Moisture,M,Completed per Jamie Davis,closed,8/25/11,NO,,
Lawton ES,7330,7,8/10/11,Room 107,,Clean the water staining from the concrete wall located above the window. ,Mold/Moisture,M,Completed per Jamie Davis,closed,8/25/11,NO,,
Lawton ES,7330,8,8/10/11,Room 107,,Clean the particulate from the fluorescence light lens covers located on the first group of lights from the window wall. ,Point Source,M,Completed per Jamie Davis,closed,8/25/11,NO,,
Lawton ES,7330,9,8/10/11,Room 107,,Evaluate the unit ventilator set points and adjust as necessary.  ,Ventilation,M,Completed per Maintenance,closed,8/25/11,NO,,
Lawton ES,7330,10,8/10/11,Room 113,,Evaluation of suspected mold growth on unit ventilator cover appeared to be dried residue from condensation and not mold growth.  No further Action,Mold/Moisture,OEMS,,closed,8/10/11,NO,,
Lawton ES,7330,11,8/10/11,Room 204,,Clean liquefied adhesive from the concrete decking and incorporate into the Facilities Operations and Maintenance Plan for this location.,Point Source,F,Following the taskforce meeting of 8/31 Facilities attempted to clean the staining from the ceiling and requested assistance from the Maintenance Department.,closed,9/6/11,NO,,
Lawton ES,7330,12,8/10/11,Room 205,,Clean liquefied adhesive from the concrete decking and incorporate into the Facilities Operations and Maintenance Plan for this location.,Point Source,F,Following the taskforce meeting of 8/31 Facilities attempted to clean the staining from the ceiling and requested assistance from the Maintenance Department.,closed,9/6/11,NO,,
Lawton ES,7330,13,7/5/12,Gymnasium,,"The fresh air intake assembly consisting of the intake louvers and damper motor was placed on top of the HVAC unit during construction, it was not actually physically connect to the unit. No cut outs were observed in the sheet metal and the damper motor was not wired. ",Ventilation,C,This was reported to Capital on 6/25/2012.  They are going to evaluate the situation and may be able to have the fresh air assembly installed by the contractor who installed the unit in 2006.  On 11/12/13 an exhaust was reported to have been installed.,closed,11/12/13,NO,,
Lawton ES,7330,14,8/29/12,"Custodian Hallway, Storage Room and B.E. Office",,"Following the water loss, the 12""x12"" floor tile was beginning to pop-up in the Custodian Hallway and B.E. office.  The floor tile and mastic was sampled and were found to contain asbestos.  Remove and replace the 12""x12"" floor tile located in the custodian hallway, storage area and B.E. office. An asbestos  DDC was issued on 8/28/2012 for the removal of the floor tile.",Mold/Moisture,M,"During the 6/18/13 site visit, the floor tile was not removed, however, it has remained intact.  No removal necessary at this time.",closed,6/18/13,NO,,
Lawton ES,7330,15,8/29/12,Elevator Pit,,Water from the faulty back flow preventer entered the elevator pit.  A very small amount of oil was observed on top of the water.  Absorbent pads were used to collect the oil.  The standing water was pumped into a drain.,Mold/Moisture,M,,closed,8/29/12,NO,,
Lawton ES,7330,16,8/29/12,Original Building Carpeting,,An evaluation was conducted on the morning of 8/23/2012 following the report of water intrusion. The School District received a call from the Philadelphia Water Department at 1:30 a.m. After they turned the water main back on following street repairs the back flow preventer in the building malfunctioned and water impacted the carpeting in the original section on the first floor. ,Mold/Moisture,F,"The School District responded with approximately 6 water extractors, 10 air movers, 3 dehumidifiers and a dozen fans.  The crew removed all items from the hallway including wet boxes and furniture.  All classrooms were checked for water damaged materials.  Wet boxes were discarded and freestanding objects were moved and dried as necessary.",closed,8/29/12,NO,,
Lawton ES,7330,17,8/29/12,Original Building Carpeting,,"During a follow-up evaluation on 8/24/2012, the carpeting in the main field of the hallway was approximately 12%-18%.  The carpeting at the classroom alcoves was 20%- 90%.  Recommendations were made to the facilities staff to continue water extraction at the classroom alcoves and continue re-directing air movers during the course of the day.  All equipment should be left running all weekend and a follow up evaluation will be conducted on 8/27/2012. ",Mold/Moisture,F,KEM left a message with the F.A.C. recommending an additional 4 air movers for the classroom alcoves.,closed,8/29/12,NO,,
Lawton ES,7330,18,8/29/12,Original Building Carpeting,,"During a follow-up evaluation on 8/27/2012, the carpeting in the main field was approximately 8%-10%.  The carpeting at the classroom alcoves was 8%- 20% in some locations including the Vice Principal's Office.  Recommendations were made to the facilities staff to continue using the air movers at the classrooms doorway and in the Vice Principal's Office.  Recommendations were made to the facilities staff to continue using the air movers at the classrooms doorway and in the Vice Principal's Office. ",Mold/Moisture,F,,closed,8/29/12,NO,,
Lawton ES,7330,19,8/29/12,Original Building Carpeting,,"During a follow-up evaluation on 8/29/2012, the moisture content in carpeting in the Vice Principal's Office and the classroom alcove areas ranged from less than detection to 12%. ",Mold/Moisture,F,,closed,8/29/12,NO,,
Lawton ES,7330,20,8/29/12,Room 103,,Suspect mold growth was observed on the concrete ceiling in proximity to the unit ventilator.  A mold DDC was issued on 8/23/2012 for remediation of the mold growth observed on the concrete ceiling.,Mold/Moisture,M,,closed,9/17/12,NO,,
Lawton ES,7330,21,8/29/12,Room 105,,Mold growth was observed on the concrete ceiling in proximity to the unit ventilator.  A mold DDC was issued on 8/23/2012 for remediation of the mold growth observed on the concrete ceiling. ,Mold/Moisture,M,,closed,9/17/12,NO,,
Lawton ES,7330,22,8/29/12,Room 107,,Mold growth was observed on the concrete ceiling in proximity to the unit ventilator.  A mold DDC was issued on 8/23/2012 for remediation of the mold growth observed on the concrete ceiling. ,Mold/Moisture,M,,closed,9/17/12,NO,,
Lawton ES,7330,23,8/29/12,Room 109,,Mold growth was observed on the concrete ceiling in proximity to the unit ventilator.  A mold DDC was issued on 8/23/2012 for remediation of the mold growth observed on the concrete ceiling. ,Mold/Moisture,M,,closed,9/17/12,NO,,
Lawton ES,7330,24,8/29/12,Rooms 105 and 107 ,,"Mold growth was observed on the concrete ceiling near the unit ventilator in theses rooms. On 8/10/2011, a mold DDC was issued for the remediation of mold growth on the ceilings of rooms 105 and 107.  Significantly less mold growth was identified on the ceilings this year in rooms 105 and 107 in comparison to last year.",Mold/Moisture,M,"Last year the cause of the mold growth was suspected to be inadequate unit ventilator run times resulting in elevated humidity levels.  The Maintenance Department is installing condensate pumps that will remove all condensate from the self evaporating pans.  If the condensate pans are overflowing,  excessive moisture could be introduced into the air stream resulting in excessive moisture in the room.",closed,9/17/12,NO,,
Lawton ES,7330,25,9/25/12,Hallway outside Room 224,, Evaluate the source of moisture above the suspended ceiling and repair or issue a work order as needed.  Replace the water stained ceiling tiles.,Mold/Moisture,F,A water stained ceiling tile was observed. ,closed,6/18/13,NO,,
Lawton ES,7330,26,9/25/12,New Wing,,Repair the classroom exhaust fans.,Ventilation,M,"On 9/7, the School District's Maintenance Department identified three inoperable exhaust fans associated exhaust fan drives associated with classrooms 113 & 209, 221 & 217 and 212 & 222.  ",closed,9/25/12,NO,,
Lawton ES,7330,27,9/25/12,New Wing,,The Maintenance Department was able to increase the speed of the exhaust fans to 50% capacity independently of the fresh air intake dampers.  The fresh air intake dampers remain at 5% fresh air. ,Ventilation,M," During the summer, the Building Engineer limited the fresh air intake air dampers to 5%, hoping this would reduce the amount of humid air being introduced into the building.  When the fresh air intake dampers were limited to 5% fresh air, the speed on the exhaust fans automatically decreased.  The decreased exhaust fan capacity is suspected to be contributing the elevated humidity levels.   ",closed,9/25/12,NO,,
Lawton ES,7330,28,9/25/12,Room 103,, Assign a dehumidifier to this room until the humidity levels can be maintained below 60%. ,Mold/Moisture,M,"The mold DDC issued on 8/23/2012 was completed and the room passed a visual inspection.  At 8:21 a.m., the humidity measured in this room was 67.8%.  During the 24 hour data logging from 8/30 to 8/31 the humidity ranged from 53% to 77%. ",closed,9/25/12,NO,,
Lawton ES,7330,29,9/25/12,Room 105,,Assign a dehumidifier to this room until the humidity levels can be maintained below 60%. ,Mold/Moisture,M,"The DDC issued on 8/23 for the mold growth identified on the concrete ceiling was completed.  On 8/31, at 8:23 a.m., the humidity measured in this room was 78.4%.  During the 24 hour data logging from 8/30 to 8/31 the humidity ranged from 52% to 87%.  ",closed,9/25/12,NO,,
Lawton ES,7330,30,9/25/12,Room 107,,Assign a dehumidifier to this room until the humidity levels can be maintained below 60%. ,Mold/Moisture,M,"The DDC issued on 8/23/2012 for the mold growth identified on the concrete ceiling was completed.  On 8/31, at 8:25 a.m., the humidity measured in this room was 67.4%.  ",closed,9/25/12,NO,,
Lawton ES,7330,31,9/25/12,Room 109,,Assign a dehumidifier to this room until the humidity levels can be maintained below 60%.  ,Mold/Moisture,M,"The DDC issued on 8/23/2012 for the mold growth identified on the concrete ceiling was completed.  On 8/31, at 8:27 a.m., the humidity measured in this room was 60.8%.  ",closed,9/25/12,NO,,
Lawton ES,7330,32,9/25/12,Room 203,,Mold growth was observed on the concrete ceiling located between the window wall and the first group of lights.,Mold/Moisture,M,A mold DDC was issued and completed on 9/6/2012. A visual inspection was conducted by OEMS on 9/7.  ,closed,9/25/12,NO,,
Lawton ES,7330,33,9/25/12,Room 205,,Mold growth was observed on the concrete ceiling located between the window wall and the first group of lights.,Mold/Moisture,M,A mold DDC was issued and completed on 9/6/2012. A visual inspection was conducted by OEMS on 9/7. ,closed,9/25/12,NO,,
Lawton ES,7330,34,8/6/13,1st Floor Classrooms (addition),,The mold remediation was completed on 7/31/13,Mold/Moisture,M,"Mold growth was observed in classrooms 110, 112, 114, 115, 117, 119, 121 and 123 located on the first floor of the new wing.  The mold growth was distributed throughout the rooms in varying degrees and was observed on the ABC carpets, desks, chairs, tables, locker cubbies, floors and lower section of block walls. A mold remediation scope of work was developed and issued on 7/11/13.",closed,7/31/13,NO,,
Lawton ES,7330,35,8/29/12,Room 109,,Water staining along the exterior wall underneath the caulk joint located above the windows.   Clean water staining from the wall or repaint area. If new staining appears this location should be reported for further evaluation.,Mold/Moisture,F,"On 5/20/14, the teacher reported this location leaked during the last heavy rain,",open,5/20/14,NO,,
Lawton ES,7330,36,9/25/12,New Wing,,Evaluate the HVAC system in the new wing and repair as needed to prevent excessive levels of indoor humidity and reoccurrence of mold growth.,Ventilation,M,"The unit ventilator fan speeds were found to be set on high during the 6/17/13 site visit. Elevated humidity above 60% was measured in 8 of the 13 classrooms measured. On 5/19/14, the staff reported several classrooms that feel damp/humid.",open,5/20/14,NO,,
Lawton ES,7330,37,9/25/12,Original Building,, Clean staining from the classroom ceiling on the 2nd floor of the original building.,Point Source,F,"Staining from the roofing material was observed along the seams of the concrete ceilings in the classrooms located on the second floor in rooms 202, 204, 205 and 206. ",open,9/25/12,NO,,
Lawton ES,7330,38,9/25/12,Original Building,,Prior to the start of the next cooling season conduct a full operational assessment of the HVAC system. Adjust control settings and temperature set points on the unit ventilators to maintain humidity levels below 60%.  Ensure unit ventilators are running on low or medium.,Ventilation,M,"Dehumidifiers were installed in Rooms 103, 105, 107 and 109 to maintain relative humidity.",open,6/18/13,NO,,
Lawton ES,7330,39,9/25/12,Room 211,,Replace the water stained ceiling tiles.,Mold/Moisture,F,A water stained ceiling tile was observed.  Evaluate the source of moisture above the suspended ceiling and repair or issue a work order as needed.  ,open,9/25/12,NO,,
Lawton ES,7330,40,9/25/12,Room 224,,Evaluate the source of moisture above the suspended ceiling and repair or issue a work order as needed.  Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed.  Closed per 7/8/14 site visit.,closed,7/8/14,NO,,
Lawton ES,7330,41,9/25/12,Rooms 101 and 102,, Repaint the water damaged walls and ceilings in rooms 101 and 102.,Mold/Moisture,F,"During the heavy rainfall at the beginning of the school year, water seeped under the second floor intake grilles impacting the ceilings and walls adjacent to the window in rooms 101 and 102. ",open,9/25/12,NO,,
Lawton ES,7330,42,9/25/12,Science Lab,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed. Evaluate the source of moisture above the suspended ceiling and repair or issue a work order as needed.  ,open,9/25/12,NO,,
Lawton ES,7330,43,6/19/13,Room 112,,Replace the water stained ceiling tile.,Mold/Moisture,F,Water stained ceiling tiles were observed in the above the unit ventilator.  The B.E. indicated the unit ventilator condensate drain overflowed in room 222 and was repaired.,open,6/19/13,NO,,
Lawton ES,7330,44,6/19/13,Room 121,,Replace the water stained ceiling tile.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the room located above the unit ventilator.  The B.E. indicated the unit ventilator condensate drain overflowed in room 219 and was repaired.,open,6/19/13,NO,,
Lawton ES,7330,45,8/6/13,Unit Ventilators in the New Wing,,Replace the remaining sections of condensate drain with plastic tubing to allow access and cleaning of the drain lines.,Mold/Moisture,M,"Several water stained ceiling tiles were observed in the first floor classrooms of the new wing below the second floor unit ventilators.  The B.E. indicated the condensate drain lines are blocked and can not clear the blockage as he does not have access to the drain line.  Maintenance has replaced some of the drain lines on the side of the unit with plastic tubing to allow for removal and cleaning of the drain lines. On 5/20/14, the B.E. reported rooms 211, 224 and the IMC condensate pans overflowed on 5/14 and 5/15. The water intrusion impacted the ceiling tiles in the classrooms below and the IMC carpeting.",open,5/20/14,NO,,
Lawton ES,7330,46,8/25/14,Classroom Exhaust Fans,,Evaluate and repair the malfunctioning classroom exhaust fans.,Ventilation,M,"The B.E. indicated classroom exhaust fans 1, 4, 8, and 9 are not working properly.  The fault mode indicator was illuminated during the site visit.  ",open,8/25/14,NO,,
Lawton ES,7330,47,8/25/14,Hallway outside Room 115,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a  leaking CUV in room 211.,open,8/25/14,NO,,
Lawton ES,7330,48,8/25/14,Hallway outside Room 218,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,49,8/25/14,Hallway outside Room 224,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,50,8/25/14,IMC,,Evaluate and repair the leaking CUV.,Mold/Moisture,M,The CUV located on the right side of the IMC has leaked on several occasions impacting the carpeting in front of the CUV and the kitchen on the floor below.,open,8/25/14,NO,,
Lawton ES,7330,51,8/25/14,Roof            (addition),,Repair roof as needed to prevent water intrusion.,Mold/Moisture,M,Water stained ceiling tiles were observed in several classrooms on the second floor of the addition. Open roofing seams and failed caulk joints were observed around vent pipes and mechanical equipment on the roof.,open,8/25/14,NO,,
Lawton ES,7330,52,8/25/14,Room 108,,Evaluate and repair the computer control issue on this CUV.,Ventilation,M,"Two weeks ago, the supply and return air temperature sensors were replaced due to a system failure. During the site visit, the system was showing the same failure. The B.E. indicated the system is showing a black icon and has no control over this CUV.",open,8/25/14,NO,,
Lawton ES,7330,53,8/25/14,Room 112,,Replace the missing ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A missing ceiling tile was observed in the corner from a leaking CUV in room 224.,open,8/25/14,NO,,
Lawton ES,7330,54,8/25/14,Room 114,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a leaking CUV in room 226.,open,8/25/14,NO,,
Lawton ES,7330,55,8/25/14,Room 115,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a leaking CUV in room 211.,open,8/25/14,NO,,
Lawton ES,7330,56,8/25/14,Room 207,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,57,8/25/14,Room 209,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,58,8/25/14,Room 211,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,59,8/25/14,Room 211,,Evaluate and repair the leaking CUV.,Mold/Moisture,M,The CUV in this room leaks into room 115.,open,8/25/14,NO,,
Lawton ES,7330,60,8/25/14,Room 213,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,61,8/25/14,Room 217,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,62,8/25/14,Room 217,,Fabricate a metal cover for the side of the CUV.,Mold/Moisture,M,The side panel on the CUV was missing. The B.E. indicated that he needs a piece fabricated.,open,8/25/14,NO,,
Lawton ES,7330,63,8/25/14,Room 218,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,64,8/25/14,Room 219,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,65,8/25/14,Room 220,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,66,8/25/14,Room 222,,Replace the water stained ceiling tile and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,A water stained ceiling tile was observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,67,8/25/14,Room 224,,Replace the water stained ceiling tiles and monitor for new staining.  Ceiling tiles should be replaced on an as needed basis.,Mold/Moisture,F,Water stained ceiling tiles were observed from a possible roof leak.,open,8/25/14,NO,,
Lawton ES,7330,68,8/25/14,Room 224,,Evaluate and repair the leaking CUV.,Mold/Moisture,M,The CUV in this room leaks into room 112.,open,8/25/14,NO,,
Lawton ES,7330,69,8/25/14,Room 226,,Evaluate and repair the leaking CUV.,Mold/Moisture,M,The CUV in this room leaks into room 114.,open,8/25/14,NO,,
Lea ES,1340,1,9/14/2010,1st Floor Men's Room,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in 1st floor men’s room (new wing) and provide corrective actions (WO # 716683).  ,Mold/Moisture,OEMS,An IEQ evaluation was performed by KEM on 3/24/2011.  A site specific dashboard is currently being created. An asbestos and mold DDC were submitted to OEMS on 4/13/2011.,closed,4/14/11,NO,,
Lea ES ,1340,2,8/25/14,Nurse's Office,,A mold Design Data Collection (DDC) package was prepared and issued on 8/12/14 for the remediation.,Mold/Moisture,M,Suspect mold growth was observed on the flooring and underlayment.,closed,8/25/14,NO,,
Lea ES ,1340,3,8/25/14,Auditorium         (right side of stage),,Remove the crushed stone from the outside breezeway located along the auditorium wall.  Repairs should be made to the seal at the bottom of the wall and the breezeway graded away from the foundation to prevent water intrusion.,Mold/Moisture,M,"Following heavy rain, water intrusion occurs in the auditorium along the right wall located near the stage steps and outside breezeway. The caulk joint/seal located along the bottom of the exterior wall appeared to have failed.  There are also a grading issues, 3-4 inches of crushed stone was observed over concrete that was sloped toward the building.",open,8/25/14,NO,,
Lea ES ,1340,4,8/25/14,Auditorium         (right side of stage),,"Remove and discard the baseboard located at the bottom of the wood panel wall, measuring 10 feet from the bottom step on the right side of the stage. The 2 wooden wall panels from the steps to the second row of seating should also be removed   for evaluation of the wall cavity and foundation wall.  ",Mold/Moisture,M,"Elevated moisture content measurements were detected along the baseboard below the wood panel wall, measuring 10 feet from the bottom step.",open,8/25/14,NO,,
Lea ES ,1340,5,8/25/14,Auditorium         (right side of stage),,Remove and discard the bottom stair riser and wooden base located around the bottom of the staircase on the right side of the stage.,Mold/Moisture,M,Elevated moisture content measurements were detected along the bottom of the staircase.,open,8/25/14,NO,,
Lea ES ,1340,6,8/25/14,Auditorium         (right side of stage),,Remove and discard the baseboard located below the return grille measuring 5 feet from the staircase.,Mold/Moisture,M,"Elevated moisture content measurements were detected along the baseboard below the return grille, measuring 5 feet from the staircase on the right side of the stage.",open,8/25/14,NO,,
Lea ES ,1340,7,8/25/14,Room L-1,,Remove and discard the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture.  Work orders should be issued as needed for repairs.  Replace the ceiling tiles and monitor for new staining.,Mold/Moisture,F,Water stained ceiling tiles were observed throughout this room.,open,8/25/14,NO,,
Lea ES ,1340,8,8/25/14,Room L-1 Closet,,"Replace the gypsum wallboard, suspended ceiling, lighting and floor that was removed subsequent to the piping/steam leak repair.",Point Source,M,"A steam leak occurred in this closet on the condensate pump located in the corner of the room.  Following repairs to the piping, the moisture damaged sections of the walls, floor and ceiling were removed and not replaced.",open,8/25/14,NO,,
Lea ES ,1340,9,8/25/14,Room L-2,,Scrape and stabilize the section of moisture damaged paint.,Point Source,F,A section of flaking paint and efflorescence was observed on the wall adjacent to the hallway.,open,8/25/14,NO,,
Leeds MS,6100,1,9/14/2010,PMA,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment in PMA - ground floor by fan room. (WO # 622272).,Mold/Moisture,OEMS,An IEQ evaluation was performed by KEM on 3/24/2011.  A site specific dashboard was submitted to OEMS on 4/11/2011.  A mold DDC was submitted to OEMS on 4/13/2011.,closed,4/14/11,NO,,
Leeds MS,6100,2,4/11/11,"Ground Floor Hallway, Outside Rooms 1,2,3",,HEPA vacuum the ventilation supply diffusers and clean with a detergent solution.,Ventilation,F,,closed,6/28/13,NO,,
Leeds MS,6100,3,4/11/11,"Ground Floor Hallway, Outside Rooms 1,2,3",,Remove and replace 6 ceiling tiles exhibiting mold growth.,Mold/Moisture,F,,closed,6/28/13,NO,,
Leeds MS,6100,4,4/11/11,"Ground Floor Hallway, Outside Rooms 1,2,3",,Clean all mold growth and water staining effected areas on the cinder block wall with detergent solution and repaint.,Mold/Moisture,F,A mold DDC was submitted to OEMS on 4/13/2011.,closed,6/28/13,NO,,
Leeds MS,6100,5,4/11/11,"Mechanical Room, Ground Floor",,"Remove and discard all water damaged/moldy boxes, books and trash in the room.",Housekeeping,F,,closed,6/28/13,NO,,
Leeds MS,6100,6,1/10/13,Room 102,,"Following repair of the steam leak, room 102 should be evaluated for mold growth and reported as needed. Follow-up evaluation completed on 1/7/13.",Mold/Moisture,OEMS,Steam from the leak in room 2 was rising into room 102 through the floor penetration.  Condensation was observed on the window and the relative humidity was approximately 78%.  Several books and other paper product may have been impacted.  No sings of mold growth were identified during the evaluation.,closed,1/10/13,NO,,
Leeds MS,6100,7,1/10/13,Room 2,,Repair steam leak in room 2.  Completed on 1/3/13.,Mold/Moisture,M,"A steam leak was observed on the heating pipe in the corner of the room.  The leak is located in the ceiling between room 2 and 102. The B.E. reported a work order was issued on November 14, 2012 for the repair. ",closed,1/10/13,NO,,
Leeds MS,6100,8,1/10/13,Room 2,,Remove 5 LF of asbestos containing pipe insulation in order to repair the steam leak. Completed on 1/3/13.,Point Source,M,Asbestos containing pipe insulation was observed on the leaking line. This room has approximately 150 LF of asbestos containing pipe insulation.,closed,1/10/13,NO,,
Leeds MS,6100,9,1/10/13,Room 2,,Remove and discard the 1'x1' ceiling tiles.  A mold DDC was issued on 1/3/2013.,Mold/Moisture,M,Mold growth was observed on the 1'x1' ceiling tiles from excessive moisture from the steam leak. Standing water and ceiling tile debris was observed on the floor.,closed,1/10/13,NO,,
Leeds MS,6100,10,1/10/13,Room 2,,"Following remediation and repair of the steam leak,  the floor tile should be inspected for damage and reported as needed.  Follow-up evaluation completed on 1/7/13",Point Source,OEMS,"Standing water which was observed on the 9""x9"" floor tile may result in them separating from the substrate.",closed,1/10/13,NO,,
Leeds MS,6100,11,8/6/13,Hallway outside Room 208,,Clean the water staining from the light cover in the hallway outside Room 208.,Mold/Moisture,F,Water staining was observed in the light cover from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,12,8/6/13,Room 103,,Evaluate the roof above Room 103 and repair as needed.,Mold/Moisture,M,An active roof leak was observed in this room above the window.,closed,8/29/13,NO,,
Leeds MS,6100,13,8/6/13,Room 201,,Replace the 2'x4' ceiling tiles following repairs to the roof.,Mold/Moisture,F,Water stained 2'x4' ceiling tiles were observed from an active roof leak. ,closed,8/29/13,NO,,
Leeds MS,6100,14,8/6/13,Room 201,,Evaluate and repair the roof and or roof drain over Room 201,Mold/Moisture,M,Water stained 2'x4' ceiling tiles were observed. An  active roof leak was observed in the corner of the room at the roof drain.  ,closed,8/29/13,NO,,
Leeds MS,6100,15,8/6/13,Room 203,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,16,8/6/13,Room 204,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,17,8/6/13,Room 207,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,18,8/6/13,Room 210,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,19,8/6/13,Room 211,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,20,8/6/13,Room 211,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the wall adjacent to the hallway.,closed,8/29/13,NO,,
Leeds MS,6100,21,8/6/13,Room 212,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,22,8/6/13,Room 213,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,23,8/6/13,Room 216,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,24,8/6/13,Room 217,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,25,8/6/13,Room 218,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,26,8/6/13,Room 221,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,27,8/6/13,Room 222,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,closed,8/29/13,NO,,
Leeds MS,6100,28,8/6/13,Stairwell # 8       (2nd floor),,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling.,closed,8/14/13,NO,,
Leeds MS,6100,29,8/6/13,Stairwell #10,,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling of this stairwell.,closed,8/14/13,NO,,
Leeds MS,6100,30,4/11/11,"Ground Floor Hallway, Outside Rooms 1,2,3",,Encapsulate 65+ ceiling tiles exhibiting water damage.,Mold/Moisture,F,"A mold DDC was submitted to OEMS on 4/13/2011.  COMPLETED.  During the 6/28/13 evaluation, the water stained ceiling tiles were observed.",open,6/28/13,NO,,
Leeds MS,6100,31,4/11/11,"Mechanical Room, Ground Floor",,"Remove all the flaking paint and paint chips from the plaster ceiling, concrete block walls, HVAC fan units, and floor, utilizing lead safe work practices.",Point Source,F,,open,6/28/13,NO,,
Leeds MS,6100,32,8/6/13,Auditorium Stage,,Repair the damaged plaster ceiling on the left and right sides of the stage.,Point Source,M,"Moisture damaged plaster ceiling was observed on the left and right sides of the stage at the roof drains.  The B.E. reported the roof leaks were repaired. According to the AHERA Management plan, the smooth coat plaster ceiling was sampled and found NOT TO contain asbestos.",open,8/29/13,NO,,
Leeds MS,6100,33,8/6/13,Auditorium Stage,,Remove the flaking paint from the block walls on the left and right sides of the stage and repaint.,Point Source,M,Water staining and flaking paint was observed on the block walls on the left and right sides of the stage.,open,8/29/13,NO,,
Leeds MS,6100,34,8/6/13,Gym A (Boy's),,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,open,8/29/13,NO,,
Leeds MS,6100,35,8/6/13,Gym B (Girl's),,Remove the flaking paint from the ceiling.,Point Source,F,Flaking paint was observed on the ceiling from a roof leak that was repaired.,open,8/29/13,NO,,
Leeds MS,6100,36,8/6/13,Room 005      (transfer tank closet),,A mold DDC will be developed for the remediation of this room.,Mold/Moisture,M,Mold growth was observed on a table and  floor.  The B.E. indicated the condensate pump was fixed.,open,8/29/13,NO,,
Leeds MS,6100,37,8/6/13,Room 103,,The metal 1'x1' ceiling tiles should be painted following repairs to the roof.,Point Source,M,Water staining and rusting was observed on the 1'x1' metal ceiling tiles throughout the room.,open,8/29/13,NO,,
Leidy ES,1530,1,10/7/2010,Gym Storage Closets,,"Remove all contents of the gym storage closets and extract the standing water; Clean and disinfect the mold contaminated gym equipment; Discard and replace (if needed) all porous items exhibiting water staining and mold growth (relocation of the above items to an area not affected by flooding should be considered; If the current rooms are needed to store this equipment, store items on shelving fastened to the wall or suspended from hooks).",Mold/Moisture,F,"Completed per Todd Greene, BE",closed,12/20/2010,YES,,
Leidy ES,1530,2,10/7/2010,Gym Storage Closets,,Activate the exhaust fans in these rooms.,Mold/Moisture,F,"Completed per Todd Greene, BE",closed,12/20/2010,YES,,
Leidy ES,1530,3,10/7/2010,Gym Storage Closets,,Evaluate the gym equipment storage closets to determine if a sump pump system could be installed.,Mold/Moisture,OEMS,An additional sump pump was installed to help lower the water table.  OEMS will conduct a follow up evaluation. Building Closed,closed,9/12/13,YES,,
Leidy ES,1530,4,10/7/2010,Lobby,,Conduct an evaluation of the roof over the main lobby; Repair as necessary,Mold/Moisture,F,"Completed per Todd Greene, BE",closed,12/20/2010,YES,,
