Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Meade ES,4570,11,10/19/2010,Basement Lunch Room,,"Seal all exterior penetrations, especially around the window frames, with caulk and repaint the exterior metal window frame and components with a rust inhibitor.  ",Mold/Moisture,C,Maintenance completed the evaluation and determined that this is a major Capital Improvement Project.,open,9/7/11,NO,,
Meade ES,4570,12,10/19/2010,Basement Lunch Room,,Remove and replace all water damaged and moldy window framing and veneer paneling around the windows.,Mold/Moisture,M,"The veneer was replaced from two locations, however, the affected window framing is still present.  During a follow-up evaluation on  4/14/2011 this was observed  not to have been completed. Closed per 4570-12 report.",closed,8/1/14,NO,,
Meade ES,4570,13,10/19/2010,Throughout building,,Evaluate the steam traps throughout the building.  ,Mold/Moisture,M,,open,3/15/11,NO,,
Meade ES,4570,14,3/21/12,Basement Girl's Room,,Replace the water damaged section of fiberglass pipe insulation located below the radiator.,Mold/Moisture,F,Water damaged pipe insulation was observed under the radiator and was reported to be submerged in water.,open,3/21/12,NO,,
Meade ES,4570,15,3/21/12,Basement Girl's Room,,Evaluate the floor drains in the girl's room for blockage and repair as necessary.,Mold/Moisture,F,The B.E. reported the floor drains in the girl's room could not handle the water that leaked through the ceiling.  Water ran from the girl's room into the gymnasium. Closed per 4570-15 report.,closed,8/1/14,NO,,
Meade ES,4570,16,3/21/12,Basement Girl's Room,,Remove section of moisture damaged paint in accordance with lead safe work practices and repaint.,Mold/Moisture,M,Moisture damaged paint was observed on the ceiling from the leak that occurred on the floor above. Closed per 4570-16 report.,closed,8/1/14,NO,,
Meade ES,4570,17,3/21/12,Basement Hallway outside Girl's Room,,Remove section of flaking paint in accordance with lead safe work practices and repaint.,Point Source,M,Flaking paint was observed on the ceiling located outside the girl's room. Closed per 4570-17 report.,closed,8/1/14,NO,,
Meade ES,4570,18,12/13/12,Auditorium ,,Sample the plaster walls and ceiling located in the auditorium. ,Point Source,OEMS,Moisture damaged plaster ceiling and flaking paint was observed in the auditorium. The plaster ceiling must be sampled for asbestos prior to repairs.,open,12/13/12,NO,,
Meade ES,4570,19,2/27/13,Auditorium,,Scrape and paint the auditorium ceiling. The plaster ceiling must be sampled for asbestos prior to repairs.,Mold/Moisture,M,Flaking paint and water staining was observed on the plaster ceiling in the auditorium.  The plaster ceiling must be sampled for asbestos prior to repairs.,open,2/27/13,NO,,
Meade ES,4570,20,2/27/13,Auditorium,,Evaluate the auditorium roof/attic and associated drains.  Repair as needed to stop or control water intrusion.   ,Mold/Moisture,M,The B.E. reported the Auditorium leaks from the ceiling every time it rains.,open,2/27/13,NO,,
Meade ES,4570,21,2/27/13,Auditorium,,The plaster ceiling must be sampled for asbestos prior to repairs.,Mold/Moisture,OEMS,Flaking paint and water staining was observed on the plaster ceiling in the auditorium.  The plaster ceiling must be sampled for asbestos prior to repairs.,open,2/27/13,NO,,
Meade ES,4570,22,2/27/13,Basement Hallway outside Pump Room,,Repair the missing section of plaster ceiling in the basement hallway.,Point Source,M,A section of plaster ceiling is missing from a plumbing repair that was completed in the ceiling. Closed per 4570-22 report.,closed,8/1/14,NO,,
Meade ES,4570,23,2/27/13,Basement Stairwell #2,,Repair the moisture damaged plaster walls in the basement stairwell adjacent to the crawlspace.,Mold/Moisture,M,Moisture damaged plaster walls were observed adjacent to the crawlspace impacted by steam leaks.   Elevated moisture content was detected on these walls.,open,2/27/13,NO,,
Meade ES,4570,24,2/27/13,Boiler Room,,"This location should be schedule for steam trap replacement.  In the interim, a steam collection device should be install to capture the steam returning to the boiler room.  ",Mold/Moisture,M,The B.E. reported faulty steam traps in the building resulting in steam returning to the boiler room causing excessive humidity and condensation.  The B.E. must cover the fire alarm pull station with a towel to prevent false alarms.  ,open,2/27/13,NO,,
Meade ES,4570,25,2/27/13,Cafeteria,,Repair the steams leaks in the cafeteria located under the diamond plate.,Mold/Moisture,M,Two steam leaks were reported on the east side of the cafeteria located under the diamond plate.,open,2/27/13,NO,,
Meade ES,4570,26,2/27/13,Cafeteria,,Repair the moisture damaged paint and plaster in the northwest corner of the cafeteria.,Point Source,M,Moisture damaged plaint and plaster was observed in the northwest corner of the cafeteria under classroom 104.  The unit ventilator in classroom 104 was repaired.,open,2/27/13,NO,,
Meade ES,4570,27,2/27/13,Crawlspace under Basement Stairwell #2,,Repair the steam leaks in the crawlspace located under basement Stairwell #2.,Mold/Moisture,M,Two steam leaks were observed in the crawlspace under the basement stairwell.  No insulation was observed on the piping. Closed per 4570-27 report.,closed,8/1/14,NO,,
Meade ES,4570,28,2/27/13,Exterior Expansion Joint,,Repair the exterior expansion joints located between the original building and the addition.,Mold/Moisture,M,The exterior expansion joint located between the original building and addition has deteriorated.  The B.E. reported water seeps into the cafeteria when it rains.,open,2/27/13,NO,,
Meade ES,4570,29,2/27/13,Room 16,,Repair the leaking steam trap on the unit ventilator.,Mold/Moisture,M,The B.E. reported a leaking steam trap on the unit ventilator.  Water was observed to be leaking from the bottom of the cabinet into the classroom.  The B.E is using cardboard boxes to absorb the water. Closed per 4570-29 report.,closed,8/1/14,NO,,
Meehan MS,8140,1,10/5/10,Room 322,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold and Moisture Assessment in room 322 (possible mold or mildew exist). (BE cleaned and disinfected area with #204).  Provide corrective actions for the affected areas. (WO # 474970).,Mold/Moisture,OEMS,"According to building engineers Mr. Clouden and Mr. Coleman, the moldy carpet has since been replaced with tile. ",closed,10/5/10,NO,,
Meehan MS,8140,2,10/31/11,Art Room 2,,Discard contents of the cabinets and clean the inside of the cabinets.,Point Source,F,completed per Facilities,closed,2/23/12,NO,,
Meehan MS,8140,3,10/31/11,Art Room 2,,Remove and replace the lower 4 feet of the partition wall between Art Room 1 and Art Room 2. A mold DDC was issued on 10/14/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Meehan MS,8140,4,10/31/11,Art Room 2,,"Remove loose 12""x12"" floor tile and replace.  OEMS will sample the floor tile and develop an asbestos DDC if required.",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Meehan MS,8140,5,10/31/11,Art Room 2,, Sample floor tiles for asbestos content and develop an asbestos DDC if the tiles are confirmed to contain asbestos.,Point Source,OEMS,Completed ,closed,11/10/11,NO,,
Meehan MS,8140,6,10/31/11,Dance Room,,"Remove the impacted drywall, foam insulation and wood framing from the corner where the drain pipe is located to the phone control panel up to the concrete decking.  A mold DDC was issued on 10/14/2011.",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Meehan MS,8140,7,10/31/11,Dance Room,,Remove the water stained 1'x1' ceiling tiles located throughout the room.  This was part of the mold DDC issued on 10/14/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Meehan MS,8140,8,10/31/11,Exterior of Dance Room,,"Fill recessed area with soil, cover with concrete and grade away from the building foundation.",Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,9,11/29/11,"Classrooms 212, 214 and 412",,Increase Integrated Pest Management activity in classrooms 212 and 214.,Pest Management,M,Completed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,10,11/29/11,Drywall ceilings located throughout the hallways and classrooms,,Evaluate the source of moisture impacting the drywall ceilings in the classrooms and hallways.  Perform necessary repairs to stop water intrusion.,Mold/Moisture,M,Evaluation of these areas was conducted in December 2011 by KEM and 1Source.,closed,1/1/12,NO,,
Meehan MS,8140,11,11/29/11,Drywall ceilings located throughout the hallways and classrooms,,Inspect above the drywall ceilings for mold growth where accessible and develop DDC as necessary.,Mold/Moisture,OEMS,An evaluation was conducted on 12/9/11 and 12/12/11 by One Source Heath and Safety. ,closed,1/1/12,NO,,
Meehan MS,8140,12,11/29/11,Ground Floor of Section B -Gym and surrounding Hallways,,Evaluate the roof over Section B and make repairs as necessary to stop the water intrusion.,Mold/Moisture,M,completed per Maintenance,closed,12/21/11,NO,,
Meehan MS,8140,13,11/29/11,Ground Floor Rooms 117 and 417,,Replace the drywall on the columns in the Rooms 117 and 417 exhibiting mold growth.  A mold DDC was issued on 11/8/2011.,Mold/Moisture,M,,closed,11/29/11,NO,,
Meehan MS,8140,14,11/29/11,Gymnasium rear exit stairwell,,Remove the wall-to-wall carpeting in the stairwell located behind the gymnasium with vinyl floor tile.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,15,11/29/11,IMC,,Evaluate the source of moisture impacting the window wall in the IMC and make repairs as necessary. A mold DDC was submitted on 11/8/2011.,Mold/Moisture,M,,closed,11/29/11,NO,,
Meehan MS,8140,16,11/29/11,IMC,,Evaluate the windows located on the upper section of the IMC and make repairs as necessary to stop water intrusion.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,17,11/29/11,IMC,,Evaluate the source of moisture impacting the window wall in the IMC and make repairs as necessary. A mold DDC was submitted on 11/8/2011.,Mold/Moisture,M,,closed,11/29/11,NO,,
Meehan MS,8140,18,11/29/11,Room 211,,Replace the wall-to-wall carpeting with vinyl floor tile.,Point Source,M,Completed per BE.,closed,12/21/11,NO,,
Meehan MS,8140,19,11/29/11,Stairwells,,Evaluate the ceiling mounted heating convectors and perform necessary repairs to maintain stairwell temperature above freezing.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,20,11/29/11,Upper Level Classroom Windows,,Evaluate the windows on the upper levels classrooms and make repairs as necessary to stop water intrusion.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,21,11/29/11,Upper Level Stairwells,,"Remove the lower two feet of drywall and foam insulation in Stairwells #1, #2, #4 and #5 located adjacent to the windows. A mold DDC was submitted on 11/8/2011.",Mold/Moisture,M,,closed,11/29/11,NO,,
Meehan MS,8140,22,11/29/11,Upper Level Stairwells,,Evaluate the windows on the upper levels stairwells and make necessary repairs to stop water intrusion.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Meehan MS,8140,23,12/22/11,Building Wide,,Implement recommendations provided in the 12/22/2011 KEM/1Source mold and moisture report.,Mold/Moisture,M,"A building wide evaluation was conducted by KEM/1Source on December 9-13, 2011 ",closed,1/11/12,NO,,
Meehan MS,8140,24,3/20/12,Ground Floor    office 417 ,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,25,3/20/12,Ground Floor Section B     Women's Restroom adjacent to hallway ,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,26,3/20/12,Ground Floor Section B Hallway  adjacent to Gymnasium,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,27,3/20/12,IT Room in Main Office,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,28,3/20/12,Lower Level      Room 2 (HO2),,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,29,3/20/12,Lower Level      Room MO5,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,30,3/20/12,Lower Level     Room 1 (HO1),,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,31,3/20/12,Lower Level     Room A10,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,32,3/20/12,Lower Level     Room D35,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,33,3/20/12,Lower Level     Room H10B,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,34,3/20/12,Lower Level     Room M10A,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,35,3/20/12,Lower Level     Room M-3 (HO3),,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,36,3/20/12,Lower Level     Room MO1,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,37,3/20/12,Lower Level     Room MO2,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,38,3/20/12,Lower Level     Room SO2,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,39,3/20/12,Main Lobby      (front desk),,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,40,3/20/12,Main Office Hallway,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,41,3/20/12,Nurse's Office,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,42,3/20/12,Upper Level    House 1 Hallway,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,43,3/20/12,Upper Level    House 3 Hallway,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,44,3/20/12,Upper Level    House 3 IT Room,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,45,3/20/12,Upper Level House 4 Hallway,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,46,3/20/12,Upper Level Stairwell #5,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,Completed per Maintenance report,closed,5/7/12,NO,,
Meehan MS,8140,47,11/15/13,2nd Floor (House 1) near Room 123,,A mold Design Data Collection (DDC) package was issued on 11/4/13 for the remediation of this area.,Mold/Moisture,M,Mold growth was observed on the ceiling.  The source of moisture was from a rooftop exhaust hood that was vandalized and repaired. ,closed,11/15/13,NO,,
Meehan MS,8140,48,11/15/13,Auditorium Lobby,,The removal of this water stained section of ceiling is part of the mold remediation Design Data Collection (DDC) package issued on 11/4/13.,Mold/Moisture,M,Water staining was on the ceiling around the recently replaced section.  Elevated moisture content readings were detected on the water stained sections. ,closed,11/15/13,NO,,
Meehan MS,8140,49,11/15/13,Auditorium Lobby,,A mold Design Data Collection (DDC) package was issued on 11/4/13 for the remediation of this area.,Mold/Moisture,M,"Approximately, 30 SF of water staining was observed on the ceiling around the access door Mold growth (2 SF) was observed on the concealed side of the ceiling.",closed,11/15/13,NO,,
Meehan MS,8140,50,11/15/13,Auditorium Lobby,,The removal of this water stained section of ceiling is part of the mold remediation Design Data Collection (DDC) package issued on 11/4/13.,Mold/Moisture,M,Water staining was observed on the ceiling around the access panel at the doors leading toward the main office.,closed,11/15/13,NO,,
Meehan MS,8140,51,11/15/13,S-01 and S-02,,A mold Design Data Collection (DDC) package was issued on 10/30/13 for the remediation of the impacted areas.,Mold/Moisture,M,The sink in S-01 overflowed and the sink in       S-02 backed up with sewage from a blocked line in room 212.  The line blockage was cleared. Mold growth was observed in the wall cavity between S-01 and S-02 and elevated moisture content was detected on the partition wall and along the exterior wall.,closed,11/15/13,NO,,
Meehan MS,8140,52,5/14/14,Dance Studio  SO-1,,No further action is required at this time.,Mold/Moisture,OEMS,"Reportedly the teacher of this room is out for the remainder of the school year.  She is seeing a specialist for pregnancy complications.  During the evaluation, no IEQ concerns were identified in this room.  No signs of mold growth, water intrusion or staining were identified.  No unusual odors were detected and the room was clean.",closed,5/14/14,NO,4/23/14,5/15/14
Meehan MS,8140,53,11/29/11,1'x1' ceiling tiles located throughout the building,,Replace the water stained 1'x1' ceiling tiles located throughout the building.,Mold/Moisture,F,,open,11/29/11,NO,,
Meehan MS,8140,54,11/29/11,Boy's Locker Room,,Clean soot accumulation from the ceiling in the Boy's Locker Room.,Point Source,F,,open,11/29/11,NO,,
Meehan MS,8140,55,11/29/11,Classrooms,,Clean particulate accumulation from the classroom walls located adjacent to the supply ventilation diffusers.,Point Source,F,,open,11/29/11,NO,,
Meehan MS,8140,56,11/29/11,Industrial Material Lab SO-2,,Seal penetration on exterior wall to prevent debris and water intrusion.,Mold/Moisture,M,,open,11/29/11,NO,,
Meehan MS,8140,57,11/29/11,Upper Level Classroom Windows,,Clean water staining from the concrete walls located below upper level classroom windows.,Mold/Moisture,F,,open,11/29/11,NO,,
Meehan MS,8140,58,11/29/11,Upper Level Stairwells,,Clean water staining from the concrete walls located below the upper level windows. ,Mold/Moisture,F,,open,11/29/11,NO,,
Meehan MS,8140,59,3/20/12,Auditorium Lobby and adjacent hallway,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,,open,3/20/12,NO,,
Meehan MS,8140,60,3/20/12,Lower Level     Room MO8,,Repaint water stained section of plaster ceiling.  Please reference attached diagrams.,Mold/Moisture,M,,open,3/20/12,NO,,
Meehan MS,8140,61,11/15/13,Auditorium Lobby,,"Repair the leak on the 1"" HVAC drain line located above the access panel.",Mold/Moisture,M,A pipe leak (slow drip) was observed on a 1' HVAC drain line located above the ceiling access panel.,open,11/15/13,NO,,
Meehan MS,8140,62,11/15/13,Room A-2,,"Clean water staining form the floor tile and remove the crushed stone/dirt located in front of the cabinet. Following plumbing repairs, this location should be monitored for water intrusion and reported for evaluation and repair if a backup reoccurs.",Point Source,F,Water staining was observed on the floor tile in the corner of the room. Crushed stone/dirt was observed on the floor in front of the cabinet near the clean-out and corner of the room.,open,11/15/13,NO,,
Meehan MS,8140,63,11/15/13,Room A-2,,Evaluate the drainage system for blockage and repair or clear line as needed to prevent water intrusion.,Mold/Moisture,M,Water staining was observed on the floor tile in the corner of the room near the drainage clean-out.  The C.A. reported standing water is only noticeable following heavy downpours.  A slow or partially block drainage line may be causing this condition.,open,11/15/13,NO,,
Meehan MS,8140,64,11/15/13,Room A-3,,Replace or repair the doors seals to prevent water intrusion.,Mold/Moisture,M,Water was observed leaking around the exterior door seals and pooling at the threshold on the  interior during a downpour.,open,11/15/13,NO,,
Meehan MS,8140,65,11/15/13,Room A-3,,Evaluate the exterior drain for blockage and repair or clear line as needed.,Mold/Moisture,M,The exterior drain line reportedly backs up following heavy downpours.,open,11/15/13,NO,,
Meehan MS,8140,66,11/15/13,Room M-5,,The carpeting in this room should be removed and replaced with vinyl composite floor tile.,Point Source,M,The ceiling mounted HVAC unit reportedly leaked impacting the carpeting.  The carpeting was observed to be significantly stained and worn. A musty odor was detected during the evaluation.,open,11/15/13,NO,,
Meehan MS,8140,67,8/25/14,Auditorium Lobby (at doors leading to main office),,A mold Design Data Collection (DDC) package was issued on 8/14/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on the gypsum ceiling.,closed,8/25/14,NO,,
Meehan MS,8140,68,8/25/14,Auditorium Lobby (at doors leading to main office),,Evaluate the source of moisture and repair as needed.,Mold/Moisture,F,Water/condensate was observed dripping from the metal access panel in the ceiling.,open,8/25/14,NO,,
Meehan MS,8140,69,8/25/14,Auditorium Lobby (at main entrance),,Evaluate the source of moisture and repair as needed.,Mold/Moisture,F,Water/condensate was observed dripping from the metal access panel in the ceiling.,open,8/25/14,NO,,
Meehan MS,8140,70,8/25/14,Ground Floor       (across from gym),,Repair the water damaged section of ceiling in the hallway across from the gym.,Mold/Moisture,M,Water staining was observed on a section of the ceiling.  Moisture content measurements indicated the ceiling was dry.,open,8/25/14,NO,,
Meehan MS,8140,71,8/25/14,Ground Floor       (across from school store),,Repair the water damaged section of ceiling in the hallway across from the school store.,Mold/Moisture,M,Water staining was observed on a section of the ceiling.  No signs of active leaks were observed.,open,8/25/14,NO,,
Meehan MS,8140,72,8/25/14,Ground Floor       (women's staff),,Repair the damaged section of ceiling in the women's staff room.,Mold/Moisture,M,A damaged section of ceiling was observed in the corner of the room.  No sign of active leaks were observed.,open,8/25/14,NO,,
Meehan MS,8140,73,8/25/14,IMC,,"Evaluate the lower roof, associated drain lines and adjacent windows for the source of moisture and repair as needed. ",Mold/Moisture,M,Water was observed on the window sill under the window. Sections of the carpeting under the window were also wet.,open,8/25/14,NO,,
Meehan MS,8140,74,8/25/14,IMC,,"Evaluate the  upper roof, windows and associated drain lines for the source of moisture and repair as needed to prevent water intrusion.",Mold/Moisture,M,Water staining was observed on the ceiling in various areas below the upper roof. ,open,8/25/14,NO,,
Meehan MS,8140,75,8/25/14,IMC,,Following repairs to the roof and/or windows the water damaged ceilings should be repaired.,Mold/Moisture,M,Water staining was observed on the ceiling in various areas below the upper roof. ,open,8/25/14,NO,,
Meredith ES,2380,1,3/8/13,Room 305,,A mold DDC was issued on 2/21/13 for the remediation of the mold growth.,Mold/Moisture,M,A leak on the steam trap occurred at the beginning of the heating season in November 2011 and was repaired in December 2012.  The flooring buckled around the radiator where the leak occurred. Mold growth was observed under the floor tile on the wooden underlayment.  Elevated moisture content was detected on the wooden underlayment.,closed,3/8/13,NO,,
Meredith ES,2380,2,3/8/13,Room 305,,"The 12""x12"" floor tile and mastic was sampled and found NOT to contain asbestos.",Point Source,OEMS,"The 12""x12"" floor tile and mastic must be sampled prior to renovations.",closed,3/8/13,NO,,
Meredith ES,2380,3,9/20/13,Auditorium Stairwell on the School Yard Side,,An asbestos remediation DDC was issued on 9/10/13 for the removal of the asbestos containing pipe insulation on this pipe riser.,Mold/Moisture,M,Damaged asbestos containing pipe fitting insulation was observed on this pipe riser.,closed,9/20/13,NO,,
Meredith ES,2380,4,9/20/13,Basement closet near gym,,A mold DDC was issued on 8/27/13 for the remediation of the mold growth observed in the basement hallway closet.,Mold/Moisture,M,Mold growth was observed on the sheetrock wall and contents of the closet.  ,closed,9/20/13,NO,,
Meredith ES,2380,5,9/20/13,Gym Weight Room,,A mold remediation DDC was issued on 9/12/13 for the remediation of the mold growth observed in the weight room and closet.,Mold/Moisture,M,Mold growth was observed on building components and contents in the weight room and weight room closet. The source of moisture may be related to the ground water back up that occurs in the hallway adjacent to the sump pump closet.  No other obvious sources of moisture were identified during the evaluation.,closed,9/20/13,NO,,
Meredith ES,2380,6,9/20/13,Gymnasium,,An asbestos remediation DDC was issued on 9/10/13 for the removal of this section of asbestos pipe insulation.,Mold/Moisture,M,The B.E. indicated there is a pipe leak on a section of the hot water return line in the gym.  The asbestos containing pipe covering will need to be removed from this section prior to repairs.,closed,9/20/13,NO,,
Meredith ES,2380,7,9/20/13,Gymnasium,,An asbestos DDC was issued on 9/12/13 for the removal of this damaged section of asbestos containing pipe insulation. ,Point Source,M,A damaged section of asbestos containing pipe insulation was observed adjacent to the damaged section of plaster ceiling.,closed,9/20/13,NO,,
Meredith ES,2380,8,3/8/13,Second Floor Teacher's Lounge,,Replace the water stained ceiling tile.,Mold/Moisture,F,A water stained ceiling tile was observed under the radiator that leaked in room 305.,open,3/8/13,NO,,
Meredith ES,2380,9,3/8/13,Second Floor Teacher's Lounge,,Replace the ceiling tile located under the radiator where the leak occurred.,Point Source,F,Rust debris was observed on top of the ceiling tile under the radiator that leaked in room 305.,open,3/8/13,NO,,
Meredith ES,2380,10,9/20/13,Basement Hallway at Gym and Fan Room,,"Evaluate the drain lines and associated piping leading to the sump pump for cracks, blockage or other deficiencies.  Develop a plan of action to eliminate or control the moisture intrusion in the basement hallway. ",Mold/Moisture,M,"Following heavy rainfall, water reportedly backs up from the ground in the corner of the gym and at the bottom of the steps leading into the fan room.  Water from both locations runs into the hallway impacting the use of the hallway and gymnasium.  The B.E. reported the floor drains in the boiler room were cleaned and did not fix the problem.  The drain lines in the boiler room  run to the sump pump located behind the hallway closet next to the gym.  He suspects a crack somewhere in the line.",open,9/20/13,NO,,
Meredith ES,2380,11,9/20/13,Gymnasium,,Repair the damaged section of plaster ceiling.,Point Source,M,A damaged section of plaster ceiling was observed above the ceiling mounted radiator.  The source of moisture was from a leaking radiator on the floor above that was repaired.,open,9/20/13,NO,,
Mifflin ES,6320,1,10/12/11,IMC,,Repair the section of damaged plaster wall located in the IMC.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Mifflin ES,6320,2,10/12/11,Main Exhaust Fan,,"Repair the exhaust fan shroud located on the roof, replace belt and activate.",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Mifflin ES,6320,3,10/12/11,Unit Ventilators and Air Handlers,,Evaluate and repair the unit ventilators and air handlers which reportedly leak water during the heating season.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Mifflin ES,6320,4,9/20/13,Room 19,,A mold DDC was issued on 8/8/13 for the remediation of this room and contents.,Mold/Moisture,M,"Mold growth was observed on the lunch tables, plastic chairs, area carpet, pillow and  12""x12"" flooring.  The source of moisture was not identified during the inspection.  No signs of pipe leaks or other sources of moisture were observed. The B.E. indicated the ventilation system was off and the doors were closed prior to discovering the mold growth.",closed,9/20/13,NO,,
Mifflin ES,6320,5,9/20/13,Room 2 Bathroom,,A mold DDC was issued on 8/8/13 for the remediation.,Mold/Moisture,M,Mold growth was observed on the vinyl covered office type chair located in the bathroom.,closed,9/20/13,NO,,
Mifflin ES,6320,6,9/20/13,Room 4,,A mold DDC was issued on 8/8/13 for the remediation.,Mold/Moisture,M,"Water staining, mold growth and elevated moisture content was detected on the cork board located under the roof leaks.",closed,9/20/13,NO,,
Mifflin ES,6320,7,9/20/13,Room 4,,Evaluate the roof and repair as needed to prevent moisture intrusion and further damaged to interior components.,Mold/Moisture,M,A roof leak was observed in this classroom.  The B.E. is collecting the water with a 55 gallon trash can. Moisture intrusion is also occurring on the ceiling at the classroom entrance. ,closed,11/19/13,NO,,
Mifflin ES,6320,8,10/12/11,2nd Floor Lockers located near stair C,,The lockers used by staff for storage should be clean.,Point Source,F,Closed per 6320-8 report.,closed,8/28/14,NO,,
Mifflin ES,6320,9,10/12/11,Clock Tower,,Evaluate the drain line located on the clock tower and repair as necessary.,Mold/Moisture,M,,open,10/12/11,NO,,
Mifflin ES,6320,10,10/12/11,IMC,,Replace the water stained ceiling tiles and evaluate the source of moisture. This location should be monitored for new staining.,Mold/Moisture,F,,open,10/12/11,NO,,
Mifflin ES,6320,11,10/12/11,IMC,,Clean the plaster debris from the IMC window sill and monitor.,Mold/Moisture,F,,open,10/12/11,NO,,
Mifflin ES,6320,12,10/12/11,Roof ,,Evaluate the roof and associated drains and repair as necessary.,Mold/Moisture,M,,open,10/12/11,NO,,
Mifflin ES,6320,13,10/12/11,Room 211,,Replace the water stained ceiling tiles and evaluate the source of moisture. This location should be monitored for new staining.,Mold/Moisture,F,,open,10/12/11,NO,,
Mifflin ES,6320,14,10/12/11,Stairwell C located outside the Boy's Room,,Replace the water stained ceiling tiles and evaluate the source of moisture. This location should be monitored for new staining.,Mold/Moisture,F,,open,10/12/11,NO,,
Mifflin ES,6320,15,9/20/13,Room 2 Bathroom,,Remove the loose section of plaster.  Evaluate the exterior wall and make repairs to prevent moisture intrusion.  Following repairs the plaster wall should be repaired and painted.,Mold/Moisture,M,A section of moisture damaged plaster was observed in the corner of the room.  Moisture appears to be seeping into the building from the exterior wall.  ,open,9/20/13,NO,,
Mifflin ES,6320,16,9/20/13,Room 4,,Following repairs to the roof the moisture damaged plaster walls and ceiling should be repaired.,Mold/Moisture,M,Moisture damaged plaster ceiling and walls were observed from roof leaks.,open,9/20/13,NO,,
Mifflin ES,6320,17,12/4/13,Room 8,,Remove the access panel in the closet and evaluate the wall cavity for a potential source of moisture. A rain water conductor concealed in the wall may be contributing to the moisture intrusion.,Mold/Moisture,M,"Plastic sheeting was draped from the suspended ceiling in the back corner of the room to capture water when it rains. An access panel into the wall cavity was observed in the closet, however, it was blocked by the contents of the closet.  Facilities will have the contents moved to provide a pathway to the access panel.",open,12/4/13,NO,,
Mifflin ES,6320,18,12/4/13,Room 8,,A mold Design Data Collection (DDC) package was issued on 11/19/13.,Mold/Moisture,M,"Mold growth was observed on the lower wall sections, bulletin board, bookcase and some of the contents in the back corner of the room. Closed per Maintenance.",closed,7/9/14,NO,,
Mifflin ES,6320,19,12/4/13,Room 8,,"Remove the moisture damaged section of flooring.  Following removal, the foundation should be evaluated for a potential source of moisture.",Mold/Moisture,M,"Mushrooms were observed growing from the floor in the back corner of the room.  The flooring system is raised with a plywood sub-floor and 12""x12"" floor tile.  Elevated moisture content measurements were detected on the plywood sub-flooring.  The 12""x12"" floor tile and mastic was sampled and found not to contain asbestos.",open,12/4/13,NO,,
Mitchell ES,1370,1,9/15/11,Classroom B-6,,Evaluate the brick pointing adjacent to the exterior playground.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Mitchell ES,1370,2,9/15/11,Classroom B-6 Counselor's Storage Room,,Clean and disinfect the identified mold growth from the plaster walls and ceiling.,Mold/Moisture,M, A DDC was issued on 9/6/2011. Completed per Maintenance,closed,9/26/11,NO,,
Mitchell ES,1370,3,9/15/11,Classroom B-6 Wrap-Around Storage Room,,Clean and disinfect the identified mold growth from the closet doors.,Mold/Moisture,M, A DDC was issued on 9/6/2011. Completed per Maintenance,closed,9/26/11,NO,,
Mitchell ES,1370,4,9/15/11,Classroom B-6 Wrap-Around Storage Room,,Clean and disinfect the identified mold growth from the plaster walls and ceiling. ,Mold/Moisture,M, A DDC was issued on 9/6/2011. Completed per Maintenance,closed,9/26/11,NO,,
Mitchell ES,1370,5,9/15/11,Classroom B-6 Wrap-Around Storage Room,,Remove the plaster wall and ceiling debris from the floor. ,Mold/Moisture,M,A DDC was issued on 9/6/2011.  The plaster walls and ceilings located in the basement were sampled and found not to contain asbestos per the AHERA Management Plan.,closed,9/26/11,NO,,
Mitchell ES,1370,6,1/10/13,Room B4,,"Repair the loose 12""x 12"" floor tile and sub-floor located at the classroom entrance.  Prior to repairs, the 12""x12"" floor tile should be sampled for asbestos. The floor tile was sampled and found NOT to contain asbestos.",Safety,M/OEMS,"The 12""x12"" floor tile and plywood subfloor at the classroom entrance has separated from the substrate and is a tripping hazard.",closed,1/15/13,NO,,
Mitchell ES,1370,7,1/10/13,Room B4 ,,An asbestos DDC was issued on 1/7/2013 for the repair of the damaged asbestos containing pipe insulation.,Point Source,M,Open ends and minor cracks were observed on the asbestos containing pipe insulation.,closed,2/7/13,NO,,
Mitchell ES,1370,8,1/10/13,Room B4 closet,,An asbestos DDC was issued on 1/7/2013 for the removal of the damaged asbestos containing pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed in the closet from a pipe leak on the floor above. The leak on the sink in the teacher's lounge was repaired.,closed,2/7/13,NO,,
Mitchell ES,1370,9,1/10/13,Room B4 closet,,A mold DDC was issued on 1/7/13 for the removal of the water damaged hardwood flooring.,Mold/Moisture,M,Mold growth was observed on the hardwood flooring in the closet from a pipe leak that on the floor above that was repaired.  ,closed,2/7/13,NO,,
Mitchell ES,1370,10,1/10/13,Room B4 closet,,A mold DDC was issued on 1/7/13 for the removal of water damaged drywall soffit.,Mold/Moisture,M,Water staining was observed on the drywall soffit .,closed,2/7/13,NO,,
Mitchell ES,1370,11,9/15/11,Classroom B-6,,Evaluate the flat roof and roof drains above classroom B-6 and repair as needed.,Mold/Moisture,M,Closed per 1370-11 report.,closed,7/3/14,NO,,
Mitchell ES,1370,12,9/15/11,Classroom B-6,,Repair the sections of damaged paint and plaster within classroom B-6.,Mold/Moisture,M,The plaster walls and ceilings located in the basement were sampled and found not to contain asbestos per the AHERA Management Plan.,open,9/15/11,NO,,
Mitchell ES,1370,13,1/10/13,Hallway outside Cafeteria,,An asbestos DDC was issued on 1/7/2013 for the repair of the damaged asbestos containing pipe insulation.,Point Source,M,A small section of the canvas jacket was ripped on the line located above the water cooler. Closed per Maintenance.,closed,7/9/14,NO,,
Mitchell ES,1370,14,1/10/13,Hallway outside Cafeteria,,Repair moisture damaged plaster ceiling.  The AHERA Management Plan indicated the plaster walls and ceilings were sampled and found NOT to contain asbestos.,Mold/Moisture,M,"Moisture damaged was observed on a section of the plaster ceiling. The source of moisture was not determined, it may have been an isolated spill on the floor above.",open,1/10/13,NO,,
Mitchell ES,1370,15,1/10/13,Hallway outside Cafeteria,,Secure the fluorescent light fixture to the ceiling.,Safety,M,The fluorescent light fixture appeared to be pulling down from the ceiling on one side.,open,1/10/13,NO,,
Mitchell ES,1370,16,2/7/13,Auditorium,,Wet wipe plaster wall debris from the auditorium floor.,Mold/Moisture,F,"During a follow-up evaluation of classroom B-4, the B.E. indicated he has plaster wall debris on the auditorium floor.  This material was sampled and found NOT to contain asbestos.",open,2/7/13,NO,,
Mitchell ES,1370,17,2/7/13,Auditorium,,Routinely clean-up the paint chips from the auditorium floor until the ceiling is repaired.,Point Source,F,Flaking paint from the ceiling was observed on the auditorium floor.,open,2/7/13,NO,,
Mitchell ES,1370,18,2/7/13,Auditorium,,Evaluate the auditorium roof drains for blockage and repair as needed. ,Mold/Moisture,M,A section of plaster wall in the auditorium is damaged from moisture intrusion. A roof drain is located adjacent to the moisture damaged plaster wall.,open,2/7/13,NO,,
Mitchell ES,1370,19,2/7/13,Auditorium,,Stabilize the moisture damaged plaster wall in the auditorium. All work should be done in accordance with the EPA RRP Rule.,Mold/Moisture,M,A section of plaster wall in the auditorium is damaged from moisture intrusion.,open,2/7/13,NO,,
Mitchell ES,1370,20,2/7/13,Auditorium,,Scrape the flaking paint from the auditorium ceiling and repaint as needed.  All work should be done in accordance with the EPA RRP Rule.,Point Source,M,A significant amount of flaking paint was observed on the ceiling of the auditorium.,open,2/7/13,NO,,
Moffet ES,5370,1,10/1/2010,Hallway outside Room 115,,Replace the ceiling tile exhibiting suspected mold growth.,Mold/Moisture,F,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,
Moffet ES,5370,2,10/1/2010,"Room 213; Cafeteria; Hallway outside Rooms 110, 113, 115",,Replace the water-stained ceiling tiles.,Mold/Moisture,F,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,
Moffet ES,5370,3,10/1/2010,Room 214,,Repair the unit ventilator (not running).,Ventilation,M,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,
Moffet ES,5370,4,10/1/2010,Room 216,,Repair the clogged condensate drain line.,Mold/Moisture,F,Condensate drain and pan needs to be repaired.,closed,3/27/14,NO,,
Moffet ES,5370,5,10/1/2010,Room 228,,Clean water staining from upper portion of the cinderblock wall.,Mold/Moisture,F,"Completed per Pedro Santiago, BE, staining still present after cleaning.",closed,12/20/2010,NO,,
Moffet ES,5370,6,10/1/2010,"Rooms 112, 113",,Replace the water-stained fiberglass pipe insulation.,Mold/Moisture,M,Completed per Maintenance,closed,9/26/11,NO,,
Moffet ES,5370,7,10/1/2010,"Rooms 203, 205, 213, 215",,Replace the unit ventilator motors.,Ventilation,M,"Completed per Pedro Santiago, BE.",closed,12/20/2010,NO,,
Moffet ES,5370,8,10/1/2010,Throughout building,,Insulate sections of un-insulated piping above the suspended ceiling.,Mold/Moisture,F,Completed per BE.,closed,3/15/11,NO,,
Moffet ES,5370,9,10/1/2010,Throughout building,,"Ensure the unit ventilators are providing adequate fresh air to the building occupants; Relocate all bookcases, books and other stored items blocking air flow from the classroom unit ventilator diffusers on top of the units and return plenum on the bottom of the units; Inspect windows and ensure they are operable as a means to provide additional fresh air as needed.  ",Ventilation,F,"Completed per Pedro Santiago, BE. ",closed,12/20/2010,NO,,
Moffet ES,5370,10,1/16/13,2nd floor Boy's Room,,"Thoroughly clean and sanitize the boy's bathroom.  Evaluate the exhaust fan, restore operation or issue a work as needed for repair.",Ventilation,F,A very strong urine odor was detected in the boy's room on the 2nd floor.  The exhaust fan in this room did not appear to be working.,closed,3/27/14,NO,,
Moffet ES,5370,11,1/16/13,Janitor's closet across from Room 209,,"Remove contents of closet, clean and sanitize cleaning equipment and surfaces in the closet.",Point Source,F,A musty odor was observed in this closet and standing water was observed on the floor.,closed,3/27/14,NO,,
Moffet ES,5370,12,1/16/13,Main Kitchen,,The floor drains in the kitchen should be checked daily and primed to prevent dry traps and the release of sewer gas.   ,Point Source,F,"The staff reported a sewage type odor in the kitchen that has been intermittent for two years. Six months ago, the grease trap and piping was replaced. The odor went away and retuned two weeks ago.  The odor was very faint during the evaluation, however, the kitchen staff were wearing N95 respirators. A dry floor drain was observed in the kitchen near the sink that may be contributing to the odor.  Mr. Coleman indicated on 1/24 following the enzyme treatment and priming of the floor drains, no odors have been reported.",closed,1/24/13,NO,,
Moffet ES,5370,13,1/16/13,Main Kitchen,,"Remove the grease trap cover for inspection, clean and add enzyme treatment as needed.",Point Source,F,The kitchen grease trap may be contributing to the odor if not properly maintained.,closed,1/24/13,NO,,
Moffet ES,5370,14,1/16/13,Room 107,,Evaluate the classroom sink and associated plumbing for the reported back-ups.  Repair or issue a work order as needed. ,Mold/Moisture,F,The teacher reported that during and after heavy rains the classroom sink backs-up.,closed,3/27/14,NO,,
Moffet ES,5370,15,1/16/13,Room 209,,"This room is packed with bookcases, containers, storage cabinets and file cabinets.   A de-cluttering program and inspection of all contents would help identified the odor source.",Point Source,F,"The teacher reported a ""fishy"" type odor and the classroom was evacuated on Friday 1/11/13 because the odor was very strong.  During the evaluation, the odor was noticeable in one area of the room.  Due to the amount of storage cabinets and file cabinets the contents were not inspected and the perimeter walls were not accessible for inspection.",closed,3/27/14,NO,,
Moffet ES,5370,16,1/16/13,Room 209,,"Remove materials blocking air flow on the unit ventilators.  Inspect the interior of the units, clean and replace the filters as needed.",Ventilation,F,Educational materials were observed blocking air flow on the unit ventilators.,closed,3/27/14,NO,,
Moffet ES,5370,17,1/16/13,Room 107,,Replace the leaking cast iron fitting located above the teacher's bookcase.,Mold/Moisture,M,A small pinhole leak was reported on the drain line located above the teacher bookcase. Signs of rusting were observed around the cast iron fitting.  The teacher has plastic covering the top of the cabinet to prevent her materials from getting wet. Closed per 5370-17 report.,closed,7/24/14,NO,,
Moffet ES,5370,18,1/16/13,Room 209,,Scrape the flaking paint from the classroom ceiling and repaint as needed. All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Water staining and moisture damaged paint was observed on the ceiling from a leak in the boiler room that was repaired.  The boiler room is located on the third floor in this building.,open,1/16/13,NO,,
"Moore, J.H. P.E.C.",8311,1,9/27/11,Classroom 116,,Remove the section of sheetrock wall exhibiting mold growth located between the top of the block wall and the roof. A DDC was issued on 9/22/2011.,Mold/Moisture,M,Closed per Maintenance,closed,12/19/11,NO,,
"Moore, J.H. P.E.C.",8311,2,9/27/11,Classroom 117,,Remove the section of sheetrock wall exhibiting mold growth located between the top of the block wall and the roof. A DDC was issued on 9/22/2011.,Mold/Moisture,M,Closed per Maintenance,closed,12/19/11,NO,,
"Moore, J.H. P.E.C.",8311,3,9/27/11,Exterior of Classrooms 116 and 117,,Evaluate the roof and flashing over classroom 116 and 117 and perform repairs as necessary.,Mold/Moisture,M,,open,9/29/11,NO,,
"Moore, J.H. P.E.C.",8311,4,8/17/11,Hallway outside classroom P124,,Insulate the chilled water line located above the sheetrock ceiling outside classroom P124. ,Mold/Moisture,M,Missing fiberglass pipe insulation on the chilled water line located above the sheetrock ceiling was observed. Condensation is dripping on the sheetrock ceiling resulting in water damage and mold growth. Completed per Jamie Davis.,closed,8/25/11,NO,,
"Moore, J.H. P.E.C.",8311,5,8/17/11,Hallway outside classroom P124,,Replace the section of sheetrock ceiling located outside classroom P124 exhibiting water staining and mold growth.,Mold/Moisture,M,The chilled water line was not re-insulated following a repair.  Condensation is forming and dripping onto the sheetrock ceiling. Completed per Jamie Davis.,closed,8/25/11,NO,,
Morris ES,2390,1,10/24/12,1st Floor Girl's Room,,Repair the damaged section of plaster ceiling.,Point Source,M,A damaged section of plaster ceiling was observed.  The B.E. reported there was a leak above the ceiling and was repaired.,closed,6/28/13,NO,,
Morris ES,2390,2,10/24/12,2nd Floor Girl's Room Pipe Chase,,Remove the non-asbestos debris from the floor of the pipe chase and sanitize area.,Point Source,F,A slight sewage odor and non-asbestos debris was observed on the floor of the pipe chase.  The debris is most likely holding most of the odor.,closed,6/28/13,NO,,
Morris ES,2390,3,10/24/12,3rd Floor Girl's Room Pipe Chase,,Repairs to the sanitary line in the 3rd floor pipe chase are in progress.,Mold/Moisture,M,Water from the 3rd floor sink in the women's room ran slowly of the course of the weekend and leaked through a crack in the sanitary line.  Water ran through the pipe chases on the floors below and eventually leaked into the boiler room.  ,closed,6/28/13,NO,,
