Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
OEC Annex,4481,21,5/3/12,Large Classroom adjacent to Main Entrance       ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation, evaluate, repair and reinstall the unit. Reference work location #1 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,22,5/3/12,Large Classroom adjacent to Main Entrance       ,,"Remove the non-asbestos 12""x12"" floor tile from this room and replace.",Point Source,M,"Loose non-asbestos 12""x12"" floor tile was observed in this room. ",closed,9/24/13,NO,,
OEC Annex,4481,23,5/3/12,Large Classroom adjacent to Main Entrance        ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #1 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, the impacted wallboard was removed.  Less than 1 SF of mold growth was observed in the wall cavity behind the hallway wallboard. ",closed,6/20/12,NO,,
OEC Annex,4481,24,5/3/12,Office adjacent to the kitchen ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #8 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding.  Condensate from the wall mounted split system air conditioning unit resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,25,5/3/12,Office adjacent to the kitchen ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation evaluate, repair and reinstall the unit. Reference work location #8 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,26,5/3/12,Office next to stairwell #1   ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation evaluate, repair and reinstall the unit. Reference work location #3 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,27,5/3/12,Office next to stairwell #1    ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #3 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding.  Condensate from the wall mounted split system air conditioning unit resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,28,5/3/12,Open Conference Area ,,"Remove the non-asbestos 12""x12"" floor tile from this room and replace.",Point Source,M,"Loose non-asbestos 12""x12"" floor tile was observed in this room.",closed,9/24/13,NO,,
OEC Annex,4481,29,5/3/12,Open Conference Area adjacent to Office     ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation, evaluate, repair and reinstall the unit. Reference work location #4 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,30,5/3/12,Open Conference Area adjacent to Office        (1st floor),,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #5 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding.  Condensate from the wall mounted split system air conditioning unit resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,31,5/3/12,Open Conference Area adjacent to restroom    ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #4 on the 4/16/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding.  Condensate from the wall mounted split system air conditioning unit resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,32,5/3/12,Open Conference Area adjacent to restroom      ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation, evaluate, repair and reinstall the unit. Reference work location #5 on the 4/16/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,33,5/3/12,Resource      Room 12,,"Clean, disinfect and encapsulate the concrete ceiling exhibiting spotty mold growth on the Lansdowne Avenue side of the room.  Reference work location #20 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Light spotty mold growth was observed on the concrete ceiling located on the Lansdowne Avenue side of the room.,closed,5/21/12,NO,,
OEC Annex,4481,34,5/3/12,Resource      Room 12 ,,Remove the two damaged asbestos containing pipe fittings. An asbestos DDC was issued on 4/13/2012.,Point Source,M,Two damaged asbestos containing pipe fittings were observed in the corner of the room adjacent to Lansdowne Avenue.,closed,5/4/12,NO,,
OEC Annex,4481,35,5/3/12,Room 11 (basement),, Repair or replace leaking hose bib on the exterior patio.  Moisture intrusion from the exterior wall appears to be from a leaking hose bib on the exterior patio.,Mold/Moisture,M,  The moisture intrusion was determined from the damaged mortar joints located behind this classroom and were repaired.,closed,5/21/12,NO,,
OEC Annex,4481,36,5/3/12,Room 11 (basement),,"Remove the lower four feet of wallboard and insulation adjacent to the hallway wall.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #18 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the bottom of the  wallboard adjacent to the hallway. The source of moisture was not identified.,closed,5/21/12,NO,,
OEC Annex,4481,37,5/3/12,Room 13 ,,"Remove the lower four feet of wallboard and insulation adjacent to the hallway wall.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #21 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the bottom of the  wallboard around the entry door and adjacent wall. The source of moisture was not identified.,closed,5/21/12,NO,,
OEC Annex,4481,38,5/3/12,Room 13 ,,"Clean, disinfect and encapsulate the concrete ceiling exhibiting spotty mold growth on the Lansdowne Avenue side of the room.  Reference work location #21 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Light spotty mold growth was observed on the concrete ceiling located on the Lansdowne Avenue side of the room.,closed,5/21/12,NO,,
OEC Annex,4481,39,5/3/12,Room 21    ,,"Remove the wallboard and insulation exhibiting water staining and mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #10 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"Mold growth and water staining was observed on the wallboard behind the cove base molding and above the suspended ceiling. Water staining was observed on the exhaust duct located above the suspended ceiling.  On May 21, 2012, this location was observed to be encapsulated.  Mold growth was observed on the sheetrock wall where the paint is missing.",closed,6/20/12,NO,,
OEC Annex,4481,40,5/3/12,Room 23     ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #14 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding and behind the wallboard. Condensate from the split system air conditioning unit mounted on the adjacent wall resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,41,5/3/12,Room 23     ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation, evaluate, repair and reinstall the unit.  Reference work location #14 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,42,5/3/12,Room 24        ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #13 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed along the bottom of the wallboard behind the cove base molding.,closed,5/21/12,NO,,
OEC Annex,4481,43,5/3/12,Room 25        ,,"Replace the missing 12""x12"" floor tile in Room 25.",Point Source,M,"Three square feet of missing 12""x12"" floor tile was observed. ",closed,6/21/12,NO,,
OEC Annex,4481,44,5/3/12,Skylight           ,,Evaluate the roof above the 3rd floor skylight and repair as necessary.,Mold/Moisture,M,Water staining was observed around the skylight on the wooden trim and on the 1'x1' ceiling tiles located above the suspended ceiling.,closed,6/21/12,NO,,
OEC Annex,4481,45,5/3/12,Small room located behind restrooms    ,,"Remove the lower four feet of wallboard and insulation exhibiting mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #6 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard behind the cove base molding.  Condensate from the wall mounted split system air conditioning unit resulted in mold growth.,closed,5/21/12,NO,,
OEC Annex,4481,46,5/3/12,Small room located behind restrooms     ,,"Remove wall mounted spilt system air conditioning unit to allow for remediation.  Following remediation evaluate, repair and reinstall the unit. Reference work location #6 on the 4/23/2012 mold DDC.",Mold/Moisture,M,"On May 21, 2012, suspect mold growth was observed on the squirrel cage located inside the unit.  The unit cover was not onsite for inspection.",closed,6/20/12,NO,,
OEC Annex,4481,47,5/3/12,Stairwell #1 ,,Remove flaking paint from the metal door located at the bottom of stairwell #1. Reference work location #22 on the 4/23/2012 mold DDC.,Point Source,M,Flaking paint was observed on the door leading to stairwell #1,closed,6/20/12,NO,,
OEC Annex,4481,48,5/3/12,Stairwell #1 between the 2nd and 3rd floors,,Evaluate the crack in the exterior wall and repair as needed.  Repaint wall following completion of repairs.,Mold/Moisture,M,Moisture damaged paint was observed along a suspected crack in the exterior stairwell wall.,closed,6/21/12,NO,,
OEC Annex,4481,49,5/3/12,Stairwell #2 ,,Remove the moisture damaged plaster wall located underneath stairwell #2.  Reference work location #17 on the 4/23/2012 mold DDC.,Mold/Moisture,M,Moisture damaged plaster wall was observed underneath the stairwell.,closed,5/21/12,NO,,
OEC Annex,4481,50,5/3/12,Stairwell #2 between the basement and 1st floor.,,Replace the exterior door located in stairwell #2 located between the basement and 1st floor.,Mold/Moisture,M,The bottom of the exterior door is rotted and daylight was visible on the right side of the door.,closed,6/20/12,NO,,
OEC Annex,4481,51,5/3/12,Water Cooler (2nd floor),,Remove water cooler from the wall prior to remediation of the wallboard.  Repair water cooler and reinstall following completion of remedial actions. Reference work location #12 on the 4/23/2012 mold DDC.,Mold/Moisture,M,Mold growth was observed on the wallboard located under the water cooler.,closed,5/21/12,NO,,
OEC Annex,4481,52,5/3/12,Water Cooler (2nd floor),,"Remove the wallboard and insulation exhibiting water staining and mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #12 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard located under the water cooler.,closed,5/21/12,NO,,
OEC Annex,4481,53,5/3/12,Water Cooler (3rd floor),,Remove water cooler from the wall prior to remediation of the wallboard.  Repair water cooler and reinstall following completion of remedial actions. Reference work location #16 on the 4/23/2012 mold DDC.,Mold/Moisture,M,Mold growth was observed on the wallboard located under the water cooler.,closed,5/21/12,NO,,
OEC Annex,4481,54,5/3/12,Water Cooler (3rd floor),,"Remove the wallboard and insulation exhibiting water staining and mold growth.  Clean, disinfect and encapsulate the wall assembly.  Reference work location #16 on the 4/23/2012 mold DDC.",Mold/Moisture,M,Mold growth was observed on the wallboard located under the water cooler.,closed,5/21/12,NO,,
OEC Annex,4481,55,6/8/12,2nd Floor Hallway outside Room 25,,Replace the missing and water stained fiberglass pipe insulation located above the suspended ceiling in the hallway outside room 25.  The removal of the water stained fiberglass pipe insulation was included in the DDC issued on 6/1/2012.,Mold/Moisture,M,,closed,6/21/12,NO,,
OEC Annex,4481,56,6/8/12,3rd Floor Exhaust Closet,,Repair roof leak located above the 3rd floor closet on the north side of the main roof.,Mold/Moisture,M,Roof was leaking on 6/20/2012.,closed,12/9/13,NO,,
OEC Annex,4481,57,6/8/12,3rd Floor Hallway outside Room 31,,Water staining was observed on the wallboard and plywood covering the south skylight above the suspended ceiling. Remove the water stained wallboard and plywood cover.  Evaluate the wall cavity for additional water damage and repair as necessary. The removal of the water stained wallboard was included in the DDC issued on 6/1/2012.,Mold/Moisture,M,The water stained plywood was removed and the wall cavity was inspected.  No signs of mold growth were identified.,closed,6/21/12,NO,,
OEC Annex,4481,58,6/8/12,Exterior,,Remove all loose branches and trim shrubbery around the perimeter of the building.  ,Mold/Moisture,F,,closed,6/20/12,NO,,
OEC Annex,4481,59,6/8/12,Exterior,,The suspect mold growth on the lower stone exterior wall located along the front of the building should be power washed. A mold DDC was issued on 6/1/2012.,Mold/Moisture,F,,closed,6/21/12,NO,,
OEC Annex,4481,60,6/8/12,Exterior,,Remove the squirrel nesting material located on the exterior of the building between the windows and metal security screens.,Mold/Moisture,F,,closed,6/21/12,NO,,
OEC Annex,4481,61,6/8/12,Lower Roof,,Evaluate and repair the lower roof located above the second floor classroom.,Mold/Moisture,M,,closed,6/20/12,NO,,
OEC Annex,4481,62,6/8/12,Main Roof,,"Evaluate and repair the main roof, specifically around the skylights, drain lines, vent stack penetrations and above the north closet on the 3rd floor.",Mold/Moisture,M,,closed,6/21/12,NO,,
OEC Annex,4481,63,6/8/12,Room 21,,The water stained wallboard located above the suspended ceiling should be removed for further evaluation of additional water damaged and repair of the piping located above the girl's room ceiling. The removal of the water stained wallboard was included in the DDC issued on 6/1/2012.,Mold/Moisture,M,,closed,6/21/12,NO,,
OEC Annex,4481,64,9/20/13,Music Storage Room and adjacent Hallway,,Mold and asbestos remediation DDC's were issued on 9/9/13 for the impacted rooms in the basement.,Mold/Moisture,M,Mold growth was observed throughout this room on building components and contents. It appears the lack of ventilation and elevated humidity levels over the summer months resulted in these conditions.,closed,9/24/13,NO,,
OEC Annex,4481,65,9/20/13,Room 11,,A mold remediation DDC was issued on 9/9/13 for the impacted rooms in the basement.,Mold/Moisture,M,Mold growth was observed throughout this room on building components and contents. It appears the lack of ventilation and elevated humidity levels over the summer months resulted in these conditions.,closed,9/24/13,NO,,
OEC Annex,4481,66,9/20/13,Room 12,,A mold remediation DDC was issued on 9/9/13 for the impacted rooms in the basement.,Mold/Moisture,M,Mold growth was observed throughout this room on building components and contents. It appears the lack of ventilation and elevated humidity levels over the summer months resulted in these conditions.,closed,12/6/13,NO,,
OEC Annex,4481,67,11/15/13,Basement Room12 and Music Room,,A Design Data Collection (DDC) package will be prepared for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth was observed on various musical  instruments and interior of the cases.  There are a total of 75 instruments including; flutes, trumpets, clarinets, violins, saxophones, bassoons, cellos and basses.  Mold growth was observed on 32 of them and suspect mold growth was observed on 5 of them.",closed,12/9/13,No,,
OEC Annex,4481,68,11/15/13,Music Room,,A Design Data Collection (DDC) package will be prepared for the re-cleaning of contents with a white staining/residue.,Mold/Moisture,M,A white staining/residue was observed on the contents in the room.  This appears to be left over from the remediation/cleaning project in September 2013.,closed,12/6/13,No,,
OEC Annex,4481,69,11/15/13,Room 12,,A Design Data Collection (DDC) package will be prepared for the remediation of the observed suspect mold growth.,Mold/Moisture,M,Suspect mold growth was observed on the braille machines located in the large cabinet in the corner of the room.,closed,12/6/13,NO,,
OEC Annex,4481,70,12/19/13,Hallway outside Room 5,,Clean and disinfect the suspect mold growth from vinyl cove base.,Mold/Moisture,F,Suspect mold growth was observed on the vinyl cove base.,closed,3/31/14,NO,,
OEC Annex,4481,71,12/19/13,Room 1,,Clean and disinfect the suspect mold growth from the metal door frame and from inside the locker.,Mold/Moisture,F,"Suspect mold growth was observed on the bottom of the metal door frame and inside the metal locker next to the door. During the 3/31/14 visit, suspect mold growth was observed inside the locker on the bottom.",closed,4/9/14,NO,,
OEC Annex,4481,72,12/19/13,Room 23,,Clean and disinfect the suspect mold growth from metal door frame.,Mold/Moisture,F,Suspect mold growth was observed metal door frame,closed,3/31/14,NO,,
OEC Annex,4481,73,6/4/14,Building A/C System Split Units,,Restore air conditioning service to the building., Ventilation,M,The B.E. reported that service disconnect switch was removed rendering the air conditioning split units inoperable.  A work order was issued and parts were order for the repair.,closed,6/4/14,NO,,6/3/14
OEC Annex,4481,74,5/3/12,Boy's Restroom (2nd floor),,Replace the exhaust grilles in the 2nd floor boy's restroom.,Ventilation,M,The exhaust grilles were missing from the boy's restroom on the 2nd floor.,open,5/22/14,NO,,
OEC Annex,4481,75,5/3/12,Building Exhaust System,,"Evaluate the exhaust fan system for operation and repair as needed. Elevated humidity levels during the summer months may have contributed to the spotty growth observed on the concrete ceilings in the basement. On 3/31/14, one of the three exhaust fans were inoperable.  The replacement exhaust fan was delivered and needs to be installed. Once completed the building exhaust system should be evaluated for proper operation and sufficient ventilation.",Mold/Moisture,F,"On 5/23/12 the Maintenance Department determined the exhaust fan located on the west side of the roof was not operational.  There are 3 exhaust fans for the building, 2 on the roof and 1 in the 3rd fl. closet.  During the 10/21/13 evaluation, occupants reported the lack of fresh air and ventilation. On 7/8/14, mold growth was observed in the basement music room. During the 7/9/14 and 7/15/14 visits, the exhaust system did not appear to be working properly.  On 7/15/14, the recently replace roof top exhaust fan was shut-down due to balance issues, excessive vibration and noise. On 7/30/14 this exhaust fan was inoperable. On 9/4/14, the exhaust in Room 32 and 22 was inoperable.",open,9/4/14,NO,,
OEC Annex,4481,76,5/3/12,Exterior - Drain,,Evaluate the exterior floor drain located outside stairwell #1 and repair as necessary.,Mold/Moisture,M,Debris was observed in and around the exterior floor drain located outside stairwell #1.  Closed  per 4481-76 report.,closed,8/12/14,NO,,
OEC Annex,4481,77,5/3/12,Exterior-Windows,,Evaluate the exterior caulking around the windows and re-caulk as necessary.,Mold/Moisture,M,The caulk joints around several windows appeared to be failing. Moisture damaged plaster was observed around several windows on the interior.,open,6/21/12,NO,,
OEC Annex,4481,78,5/3/12,Room 11 ,,Repaint exterior block wall following repairs to the exterior hose bib.,Mold/Moisture,M,Efflorescence and flaking paint was observed on the exterior wall. ,open,6/21/12,NO,,
OEC Annex,4481,79,5/3/12,Stairwells #1 and #2 ,,Evaluate the building drainage system specifically in proximity to stairwell #1 and stairwell #2 and make repairs as necessary,Mold/Moisture,M,The source of moisture in the stairwell #2 hallway and underneath stairwell #1 was not identified.  ,open,6/21/12,NO,,
OEC Annex,4481,80,6/8/12,3rd Floor North Closet,,Remove the water stained wallboard located in the corner below the roof leak.  Evaluate the wall cavity for additional water damage and repair as necessary. The removal of the water stained wallboard was included in the DDC issued on 6/1/2012.,Mold/Moisture,M,Closed per 4481-80 report.,closed,6/17/14,NO,,
OEC Annex,4481,81,12/19/13,Basement,,"The heating system should be checked daily, operational issues should be reported and work orders issued as needed for repair. ",Ventilation,F,"During the evaluation, the B.E. reported operational issues with the heating system and restored service on the morning of the inspection.  It was 63°F in the basement during the evaluation.  The B.E. indicated, the system needed time to come up to temperature.",open,12/19/13,NO,,
OEC Annex,4481,82,12/19/13,Building Wide,,"A detail cleaning of the building should be implemented with special attention to corners of rooms, door frames and vinyl cove base.",Point Source,F,"An accumulation of dirt and particulate was observed in corners of rooms, on door frames and along the vinyl cove base.",open,3/31/14,NO,,
OEC Annex,4481,83,4/11/14,Room 1,,Remove the nesting material from behind the security screen on the north window.,IPM,M,Nesting material was observed on the outside of the north window located behind the security screen and window.,closed,7/30/14,NO,,
OEC Annex,4481,84,6/4/14,3rd Floor Hallway,,Following repairs to the roof the 2'x4' suspended ceiling tiles should be replaced.,Mold/Moisture,F,Missing 2'x4' suspended ceiling tiles were noted at the roof leak locations.,closed,7/30/14,NO,,
OEC Annex,4481,85,6/4/14,3rd Floor Hallway,,Evaluate the roof and repair to prevent moisture intrusion.,Mold/Moisture,M,Two roof leaks were reported in the 3rd floor hallway.  One is located outside classroom 31 and the other is located below the skylight.,closed,7/30/14,NO,,
OEC Annex,4481,86,6/4/14,3rd Floor Hallway at Skylight,,The 1'x1' ceiling tiles are assumed to contain asbestos and should be sampled prior to removal.,Mold/Moisture,OEMS,Water stained 1'x1' ceiling tiles were observed adjacent to the skylight. The 1'x1' ceiling tiles are located above the 2'x4' suspended ceiling.,open,6/4/14,NO,,
OEC Annex,4481,87,7/15/14,Basement Music Room,,A submergible pump should be used to pump the condensate from the trash can and out the nearest window. Daily monitoring must be conducted to ensure the dehumidifier is running and the submergible pump is effectively removing the condensate.,Mold/Moisture,M,"A dehumidifier was set up on 7/9/14. The condensate drain line was temporarily placed in a trash can as there is no nearby floor drain or window that can be used for discharging the condensate. On 7/30/14, the unit shut-down on service error ER9.",open,7/30/14,NO,,
OEC Annex,4481,88,7/15/14,Basement Music Room,,A mold DDC was issued on 7/9/14 for the remediation of the music room and contents.,Mold/Moisture,OEMS,"Mold growth was observed on the musical instrument cases and contents of the room.  Four metal cabinets were locked, presumably containing additional instruments. During the 7/9 visit, the exhaust system did not appear to be working properly and relative humidity was 75.3%.",open,7/15/14,NO,,
OEC Annex,4481,89,8/7/14,3rd Floor Southeast Closet,,Evaluate and repair the roof located above the 3rd floor southeast closet.,Mold/Moisture,M,A roof leak was observed at the former pipe penetration in the concrete decking located above the entry door.  Water was observed on the ceiling and upper part of the wall.,open,8/7/14,NO,,
OEC Annex,4481,90,8/25/14,Room 12       (Itinerant Office),,A mold Design Data Collection (DDC) package was issued on 8/13/14 for the remediation.,Mold/Moisture,M,Mold growth was observed on sections of the concrete ceiling from elevated humidity and lack of ventilation.,closed,8/25/14,NO,,
OEC ES,4480,1,10/25/11,Building Wide,,Implement recommendations provided in the 10/25/2011 KEM/1Source mold and moisture report.,Mold/Moisture,M,A building wide evaluation was conducted by KEM/1Source in September 2011.,closed,3/27/12,NO,,
OEC ES,4480,2,9/20/13,Room 301,,A mold remediation DDC was issued on 9/13/13 for the removal of the impacted material.,Mold/Moisture,M,"Approximately, 5 SF of mold growth was observed on a 25 SF section of water stained drywall.  The impacted wall is located on the front side of the building above and below the suspended ceiling.",closed,9/24/13,NO,,
OEC ES,4480,3,9/20/13,Room 301,,Evaluate the roof and flashing above Room 301 and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,The source of moisture impacting the drywall appears to be from a roof leak.  Water staining was observed on the rafters in the attic.  No piping or other mechanicals were above the impacted area. No signs of water intrusion or staining were observed during the 3/31/14 visit.,closed,3/31/14,NO,,
OEC ES,4480,4,12/19/13,2nd Floor Utility Room (AHU#2),,Remove the section of impacted fiberglass pipe insulation and re-insulate as needed to prevent condensation.,Mold/Moisture,C,"Mold growth was observed on a section of fiberglass pipe insulation.  During the 12/17/13 site visit, a section of the insulation was removed for evaluation.  It appeared the section at the  reducer/union was not insulated properly.  This condition may be resulting in  condensation and mold growth.",closed,3/31/14,NO,,
OEC ES,4480,5,12/19/13,3rd Floor Hallway outside the Library,,"Replace the missing and water stained ceiling tiles.  This location should be monitored for new staining.  If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the hallway outside the library. No signs of active leaks were observed during the evaluation.,closed,3/31/14,NO,,
OEC ES,4480,6,12/19/13,AHU#4 ,,Evaluate AHU #4 and repair or issue work orders for the activation of this unit.,Ventilation,F,The B.E. indicated this rooftop unit was not operational due to bad fan belt and a possible electrical problem.  This unit provides HVAC to the teacher's lounge and to room 301. This unit was running during the 3/31/14 visit.,closed,3/31/14,NO,,
OEC ES,4480,7,12/19/13,Computer Room,,Evaluate the roof leak at the pipe penetration and repair as needed to prevent water intrusion. ,Mold/Moisture,M,A wet ceiling tile was observed near the center of this room.  This ceiling tile was reportedly changed last week. The source of moisture appears to be from where a chilled water line penetrates the roof. No signs of roof leaks or water staining was observed during the 3/31/14 visit.,closed,3/31/14,NO,,
OEC ES,4480,8,12/19/13,Hallway outside Room 306,,"Replace the water stained ceiling tiles.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway outside classroom 306.  ,closed,3/31/14,NO,,
OEC ES,4480,9,12/19/13,Hallway outside Room 306,,Evaluate the ductwork in the attic above the water stained area for signs of damaged/missing duct insulation. The roof at this location should also be evaluated.  Any deficiencies found should be repaired.,Mold/Moisture,M,Water stained ceiling tiles were observed in the hallway outside classroom 306.  Water staining was observed on the drywall ceiling located above the suspended ceiling. The source of moisture is either from a roof leak or from condensation on duct work in the attic. The ice build-up on the roof from the snow storm restricted access to the attic hatch. No signs of leaks were observed during the 3/31/14 visit.,closed,3/31/14,NO,,
OEC ES,4480,10,12/19/13,Library,,Replace the water stained ceiling tiles. Adjust temperature settings during the cooling season.,Mold/Moisture,F,"Water staining was observed on several ceiling tiles.  Mold growth was observed on a couple of the water stained ceiling tiles. The B.E. reported the library was very cold during the previous cooling season, that may have contributed to condensation above the suspended ceiling.",closed,3/31/14,NO,,
OEC ES,4480,11,12/19/13,Library,,Evaluate the missing and damaged sections of fiberglass duct insulation and repair as needed to prevent a reoccurrence of condensation.,Mold/Moisture,M,"Missing and damaged sections of fiberglass duct insulation were observed above the water stained ceiling tiles.  During the cooling season, condensation is forming at the missing/damaged sections of duct insulation and dripping on the ceiling tiles. The duct work was reported to have been insulated during the 3/31/14 visit.",closed,3/31/14,NO,,
OEC ES,4480,12,12/19/13,Music Room 007,,Evaluate the HVAC unit for this room and adjust temperature settings as needed.,Ventilation,C,"This room reportedly overheated and the HVAC unit for was shut-off.  During the 12/17/13 evaluation the unit was running and the classroom was 84°F. During the 3/31/14 visit, the temperature ranged from 79°F to 81°F. During the 5/22/14 site visit, the B.E. indicated this was repaired.",closed,5/22/14,NO,,
OEC ES,4480,13,12/19/13,Music Room 007,,Discard the old storage blanket located in the cabinet at the front of the room.,Mold/Moisture,F,Suspect mold growth was observed on an old storage blanket located in the cabinet at the front of the classroom.,closed,3/31/14,NO,,
OEC ES,4480,14,12/19/13,Music Room 007,,"Replace the water stained ceiling tiles.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed under the HVAC unit on 3/31/14. ,closed,5/22/14,NO,,
OEC ES,4480,15,12/19/13,Music Room 007 Closet,,Clean and disinfect the inside of the closet door. Conduct routine monitoring of this closet for mold and moisture. A reoccurrence of mold growth should be reported for evacuation.,Mold/Moisture,F,Mold growth was observed on the back of the closet door.,closed,3/31/14,NO,,
OEC ES,4480,16,12/19/13,Ramp to Auditorium,,"Replace the water stained ceiling tiles.  If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed during the 3/31/14 visit.,closed,5/22/14,NO,,
OEC ES,4480,17,12/19/13,Ramp to Auditorium,,The HVAC supply duct located above the suspended ceiling should be insulated.,Mold/Moisture,M,Water stained ceiling tiles were observed in the hallway leading to the auditorium. Evaluation above the suspended ceiling revealed an un-insulated HVAC supply duct running through an unconditioned space. The supply duct at this location was reported to have been insulated.,closed,3/31/14,NO,,
OEC ES,4480,18,12/19/13,Room 206,,Evaluate the window for leakage and repair to prevent water intrusion.,Mold/Moisture,M,The Teacher indicated that during very heavy rainfall the window leaks and drips on the window sill.  Water stained cardboard was observed on the window sill.  No signs of water stained drywall were observed around the window. The teacher reported the window has not leaked since repairs were completed.,closed,3/31/14,NO,,
OEC ES,4480,19,12/19/13,Room 301,,"Replace the water stained ceiling tile.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the room.,closed,3/31/14,NO,,
OEC ES,4480,20,12/19/13,Room 301,,Replace the missing section of drywall located on the north wall.,Point Source,M,A missing section of drywall was observed on the north wall.,closed,3/31/14,NO,,
OEC ES,4480,21,12/19/13,Room 306,,Replace the missing section of drywall located above the classroom window.,Point Source,M,A missing section of drywall was observed above the classroom window.,closed,3/31/14,NO,,
OEC ES,4480,22,12/19/13,Room 307,,Relocate the books and bookcases located in front of the unit ventilator.,Ventilation,F,Books and bookcases were observed in front of the unit ventilator.  The contents were impeding airflow and ventilation in the classroom.,closed,3/31/14,NO,,
OEC ES,4480,23,4/11/14, Stairwell G ,,Stabilize the loose and flaking paint.  ,Point Source,F,Flaking paint was observed in the stairwell between the basement and first floor.,closed,5/22/14,NO,,
OEC ES,4480,24,4/11/14,Lansdowne Avenue Lobby,,Stabilize the loose and flaking paint.  ,Point Source,F,Flaking paint was observed on the walls in the lobby.,closed,5/22/14,NO,,
OEC ES,4480,25,6/4/14,Building A/C System,,Restore air conditioning service to the building.,Ventilation,M,The B.E. reported that main switch for building's air conditioning system is broken.  A work order was issued and parts were order for the repair.,closed,6/4/14,NO,,6/3/14
OEC ES,4480,26,12/19/13,2nd Floor Hallway outside the Utility Room,,"Replace the water stained ceiling tile.  This location should be monitored for new staining.   If the staining reoccurs, it should be evaluated and work orders issued as needed for the repair.",Mold/Moisture,F,A water stained ceiling tile was observed in the in the hallway outside the 2nd floor utility room. Closed per 4480-26 report.,closed,6/16/14,NO,,
OEC ES,4480,27,12/19/13,3rd Floor Hallway outside the Boy's Room,,Evaluate the roof above this location and repair as needed to prevent water intrusion.,Mold/Moisture,F,"Water stained ceiling tiles were observed in the hallway outside the boy's room. No signs of active leaks were observed during the evaluation on 12/9 or 12/17. On 3/31/14, a water stained ceiling tile was observed.",closed,7/30/14,NO,,
OEC ES,4480,28,12/19/13,3rd Floor Hallway outside the Girl's Room,,Evaluate the roof above this location and repair as needed to prevent water intrusion.,Mold/Moisture,F,"Missing and water stained ceiling tiles were observed in the hallway outside the girl's room. No signs of active leaks were observed during the evaluation on 12/9 or 12/17. On 3/31/14, the ceiling tile at this location was missing and the staff reported an active roof leak.",closed,7/30/14,NO,,
OEC ES,4480,29,12/19/13,Computer Room,,Replace the water stained ceiling tile and monitor location for new staining.  Water stained ceiling tiles should be changed as needed.,Mold/Moisture,F,"A water stained ceiling tiles was observed under the roof leak. A missing ceiling tile was observed during the 3/31/14 visit. During the 5/22/14 site visit, the roof leak was reported as a reoccurrence.",open,5/22/14,NO,,
OEC ES,4480,30,12/19/13,Unit Ventilator's ,,Replace the unit ventilator's air filters.,Ventilation,F,The B.E. indicated the unit ventilator's air filters need to be replaced.,open,5/22/14,NO,,
OEC ES,4480,31,4/11/14,"Basement Hallway, Cafeteria and Stairwell M",,Replace the missing electrical outlet covers.,Safety,F,"Electrical outlet cover were missing from several outlets in the basement hallway, cafeteria and stairwell M.  Closed per 4480-31 report.",closed,6/16/14,NO,,
OEC ES,4480,32,4/11/14,Boy's Room       (2nd Floor),,Repair the leaking water supply to the urinal.,Mold/Moisture,M,A leaking water supply to the urinal was reported and observed.  Water was leaking on the floor when the urinal was flushed.,open,5/22/14,NO,,
OEC ES,4480,33,4/11/14,Hallway leading to Auditorium,,"Replace the 12""x12"" floor tile on the hallway ramp leading to the auditorium.",Safety,M,"The 12""x12"" floor tile on the hallway ramp leading to auditorium were beginning to curl up and has to the potential to be a tripping hazard. Closed per 4480-33 report.",closed,8/12/14,NO,,
OEC ES,4480,34,4/11/14,Stairwell G,,The section of damaged plaster ceiling should be checked and removed if determined to be a potential hazard.,Safety,F,A section of damaged plaster ceiling was observed in the stairwell on the first floor under the wooden railing post.  This section of plaster appeared loose and should be removed.,open,5/22/14,NO,,
OEC ES,4480,35,6/4/14,IMC,,Replace the water stained ceiling tile.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner above the entrance door.,open,6/4/14,NO,,
OEC ES,4480,36,8/7/14,Bathroom Exhaust,,Continue evaluation of the bathroom exhaust system and restore operation or issue work orders as needed for repair.,Ventilation,F,The Building Engineer indicated the bathroom exhaust fans in the basement and on the first floor are not working.  He has been trying to identify this problem by confirming the dampers are in the open position.  ,open,8/7/14,NO,,
Olney ES,7400,1,6/27/12,Classroom 111,,Moisture damaged paint and plaster was observed on the back wall in this room.  Repair the moisture damaged paint and plaster located in classroom 111. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,2,6/27/12,Classroom 111,,Moisture damaged wooden baseboard was observed under the moisture damaged plaster wall.  Replace the moisture damaged baseboard located at the rear of classroom 111. Removal of the moisture damaged wooden baseboard was included in the mold/moisture DDC issued on 6/22/2012.  Replace the moisture damaged baseboard located at the rear of classroom 111. Removal of the moisture damaged wooden baseboard was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,3,6/27/12,Classroom 211,,The smart board will need to be removed before the remediation process and repairs can commence.  Temporarily remove smart board to allow for remediation and repair. ,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,4,6/27/12,Classroom 211,,Mold growth was identified on the moisture damaged plaster wall.  Water staining was observed on the corkboard/chalkboard combination.  Mold growth is presumed to be located behind the chalkboard based on the extent of moisture damaged plaster.  A mold DDC was issued on 6/22/2012 for the remediation of the observed mold growth on the plaster wall. Removal of the chalkboard/corkboard combination is part of the DDC.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,5,6/27/12,Classroom 211,,Moisture damaged paint and plaster was observed on the back wall in this room.  Repair the moisture damaged paint and plaster located in classroom 211. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,6,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed on the back wall in this room. Repair the moisture damaged paint and plaster located in classroom 311. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,7,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed above the window in this room. Repair the moisture damaged paint and plaster located above the window. Removal of the moisture damaged paint and plaster was included in the mold/moisture DDC issued on 6/22/2012.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,8,6/27/12,Classroom 311,,Moisture damaged paint and plaster was observed above the window in this room. Evaluate the window and roof located above the window exhibiting moisture damaged plaster and repair as needed.,Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,9,6/27/12,Exterior,,"Water intrusion occurred through the exterior brick wall into classrooms 111, 211 and 311.  These classrooms are located at the rear of the addition. On June 26, 2012, Mr. Hunter indicated the fire tower roof was holding water which resulted in the water/moisture intrusion. Repairs to the roof, drain line and gutter and underway.",Mold/Moisture,M,,closed,11/15/13,NO,,
Olney ES,7400,10,11/15/13,Girl's Cafeteria,,Remove the section of flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed above the tables in the corner of the cafeteria.,closed,11/15/13,NO,,
Olney ES,7400,11,11/15/13,Hallway outside Boy's Room,,Sound loose plaster and remove flaking paint on the hallway ceiling.,Point Source,F,A section of loose plaster and flaking paint was observed in the hallway outside the boy's room.,closed,11/22/13,NO,,
Olney ES,7400,12,11/15/13,IMC,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in the corner of the room.,closed,12/30/13,NO,,
Olney ES,7400,13,11/15/13,Rom 308,,"Replace the water stained ceiling tile.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,A water stained ceiling tile was observed next to the roof drain on the window wall.,closed,12/9/13,NO,,
Olney ES,7400,14,11/15/13,Room 107 Closet,,Remove the loose plaster from the walls and wet wipe the plaster debris from the shelving. ,Point Source,F,Loose plaster was observed on the walls and plaster debris was observed on the closet shelves.,closed,12/20/13,NO,,
Olney ES,7400,15,11/15/13,Room 108,,Replace the missing ceiling tile.,Point Source,F,A missing ceiling tile was observed in the corner of the room.,closed,11/22/13,NO,,
Olney ES,7400,16,11/15/13,Room 201,,Replace the water stained ceiling tiles.  ,Mold/Moisture,F,Water stained ceiling tiles were observed in this room.,closed,12/30/13,NO,,
Olney ES,7400,17,11/15/13,Room 201 Closet,,Replace the missing and water stained ceiling tiles in the closet.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the closet.  ,closed,12/30/13,NO,,
Olney ES,7400,18,11/15/13,Room 203,,Secure the loose ceiling tiles.,Safety,F,The ceiling tiles along the window wall were not fitted properly and were in danger of falling out of the suspended track.,closed,12/10/13,NO,,
Olney ES,7400,19,11/15/13,Room 206,,Remove the section of flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed on the ceiling located above the blackboard.,closed,11/26/13,NO,,
Olney ES,7400,20,11/15/13,Room 206,,"Remove the section of flaking paint, efflorescence from the window wall and repaint.",Point Source,F,Flaking paint and efflorescence was observed above and next to the windows.,closed,11/26/13,NO,,
Olney ES,7400,21,11/15/13,Room 206,,Remove the plaster wall debris from the window sills. Wet wipe area to remove residual dust.,Point Source,F,Plaster wall debris was observed on the window sills.,closed,11/26/13,NO,,
Olney ES,7400,22,11/15/13,Room 207,,Remove the plaster wall debris from the window sills. Wet wipe area to remove residual dust.,Point Source,F,Plaster wall debris was observed on the window sills.,closed,11/26/13,NO,,
Olney ES,7400,23,11/15/13,Room 208,,Remove the section flaking paint from the ceiling and repaint.,Point Source,F,Flaking paint was observed on the ceiling above the windows.,closed,12/10/13,NO,,
Olney ES,7400,24,11/15/13,Room 208 Closet/Former Bathroom,,Wet wipe plaster debris from the materials in this closet and relocate to a clean area.  These materials will need to be moved prior to the start of repairs.,Point Source,F,Plaster debris was observed on the contents of this closet.  ,closed,12/10/13,NO,,
Olney ES,7400,25,11/15/13,Room 301,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed.,closed,11/22/13,NO,,
Olney ES,7400,26,11/15/13,Room 301,,Remove the flaking paint from the wall and repaint.,Point Source,F,Flaking paint was observed on the lower wall section located behind the teacher's desk.,closed,11/22/13,NO,,
Olney ES,7400,27,11/15/13,Room 302,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall and roof drain. The B.E. indicated this was old staining and is not actively leaking.,closed,12/30/13,NO,,
Olney ES,7400,28,11/15/13,Room 304,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed above the windows.,closed,12/10/13,NO,,
Olney ES,7400,29,11/15/13,Room 304,,Remove the section of flaking paint from the wall and repaint.,Point Source,F,Flaking paint was observed on the window wall at the column.,closed,12/10/13,NO,,
Olney ES,7400,30,11/15/13,Room 306,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the corner of the room.,closed,12/10/13,NO,,
Olney ES,7400,31,11/15/13,Room 307,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed next to the roof drain on the window wall.,closed,12/10/13,NO,,
Olney ES,7400,32,11/15/13,Room 308,,Remove the section of flaking paint and efflorescence from the wall and repaint.,Point Source,F,Flaking paint and efflorescence was observed on the wall behind the cabinet and under the original closet wall.  The closet walls in this room were removed and the former closet is now part of the room.,closed,12/9/13,NO,,
Olney ES,7400,33,11/15/13,Room 308,,Remove the plaster wall debris from the floor and contents.  Wet wipe the floor and contents to remove residual dust.,Point Source,F,Plaster wall debris was observed on the floor and contents.,closed,12/9/13,NO,,
Olney ES,7400,34,11/15/13,Room 309,,Replace the water stained and missing ceiling tiles.,Point Source,F,Missing and water stained ceiling tiles were observed along the window wall.,closed,12/10/13,NO,,
