Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Olney ES,7400,35,11/15/13,Room 309 Closet,,Remove the moisture damaged section of plaster from the closet wall and repair.,Mold/Moisture,F,"Flaking paint, efflorescence and moisture damaged plaster was observed on the window wall in the closet.",closed,12/10/13,NO,,
Olney ES,7400,36,11/15/13,Room 309 Closet,,Remove the plaster wall debris from the floor and contents.  Wet wipe the floor and contents to remove residual dust.,Point Source,F,Plaster wall debris was observed on the floor and contents.,closed,12/10/13,NO,,
Olney ES,7400,37,11/15/13,Room 310,,Remove the section of flaking paint and efflorescence from the wall and repaint.,Point Source,F,Flaking paint and efflorescence was observed on the wall between the window and closet.,closed,12/9/13,NO,,
Olney ES,7400,38,11/15/13,Stairwell #2,,"Replace the water stained ceiling tiles.  This location should be monitored following heavy downpours.  If the staining reoccurs, work orders should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in this stairwell.,closed,12/30/13,NO,,
Olney ES,7400,39,11/15/13,Boy's Cafeteria,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed along the wall located under the windows.,open,11/15/13,NO,,
Olney ES,7400,40,11/15/13,Copy Room,,Remove the flaking paint from the walls and repaint.,Point Source,M,The paint on the wall was cracked and starting to flake.,open,11/15/13,NO,,
Olney ES,7400,41,11/15/13,Counselor's Office,,Remove the flaking paint from the ceiling and walls and repaint.,Point Source,M,Flaking paint was observed on the ceiling and walls.  ,open,11/15/13,NO,,
Olney ES,7400,42,11/15/13,Exterior Pointing,,Evaluate the exterior pointing and perform spot repairs as needed.,Mold/Moisture,M,"Sections of damaged and missing pointing were observed on the exterior of the building, primarily on the Tabor Street and Water Street sides of the building.",open,11/15/13,NO,,
Olney ES,7400,43,11/15/13,Hallway closet next to room 306,,Remove the flaking paint from the ceiling and repair the damaged plaster.,Point Source,M,Flaking paint and damaged plaster was observed on the ceiling of the closet.,open,11/15/13,NO,,
Olney ES,7400,44,11/15/13,Hallway outside room 301,,Remove the section of flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the hallway wall.,open,11/15/13,NO,,
Olney ES,7400,45,11/15/13,Hallway outside room 304,,Remove the section of flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.,open,11/15/13,NO,,
Olney ES,7400,46,11/15/13,Hallway outside room 304,,Remove the section of flaking paint from the wall and ceiling and repaint.,Point Source,M,Flaking paint was observed on the wall and ceiling.,open,11/15/13,NO,,
Olney ES,7400,47,11/15/13,IMC,,Remove the section of moisture damaged plaster wall and repair.,Mold/Moisture,M,A damaged section of plaster wall was observed under the water stained ceiling tiles. Elevated moisture content measurements were detected on this section of wall.,open,11/15/13,NO,,
Olney ES,7400,48,11/15/13,Main Entrance,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the ceiling.,open,11/15/13,NO,,
Olney ES,7400,49,11/15/13,Pest Control,,"Increase IPM activity at this location especially in Office 210, the IMC and Room 107.",IPM,M,The occupant of Room 210 (office) reported  having to clean mouse dropping off her desk.  She also indicated dropping have been found in the IMC and Room 107.,open,11/15/13,NO,,
Olney ES,7400,50,11/15/13,Room 107,,Remove the flaking paint and repair the damaged plaster.,Point Source,M,Flaking paint and damaged plaster was observed along the window wall.,open,11/15/13,NO,,
Olney ES,7400,51,11/15/13,Room 108,,Remove the section of moisture damaged plaster ceiling and repair.,Point Source,M,A section of moisture damaged plaster ceiling was observed above the window.,open,11/15/13,NO,,
Olney ES,7400,52,11/15/13,Room 108 Bathroom,,Remove the section of moisture damaged plaster wall and repair.,Point Source,M,A section of moisture damaged plaster was observed around the window.,open,11/15/13,NO,,
Olney ES,7400,53,11/15/13,Room 201,,Remove the flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the lower wall sections in this room.,open,11/15/13,NO,,
Olney ES,7400,54,11/15/13,Room 201 Closet,,Remove the flaking paint from the walls and repaint.,Point Source,M,The paint on the wall was cracked and starting to flake.,open,11/15/13,NO,,
Olney ES,7400,55,11/15/13,Room 201 Closet,,Repair the hole in the closet floor.,Safety,M,A small hole in the hardwood floor was observed next to an un-insulated pipe riser.,open,11/15/13,NO,,
Olney ES,7400,56,11/15/13,Room 204,,"Remove the flaking paint, repair the moisture damaged plaster and repaint.",Point Source,M,Flaking paint and moisture damaged plaster was observed along the window wall.,open,11/15/13,NO,,
Olney ES,7400,57,11/15/13,Room 205,,"Remove the flaking paint, repair the moisture damaged plaster and repaint.",Point Source,M,"Flaking paint, efflorescence and moisture damaged plaster was observed along the window wall.",open,11/15/13,NO,,
Olney ES,7400,58,11/15/13,Room 207,,"Remove the sections of flaking paint, moisture damaged plaster and repaint.",Point Source,M,"Flaking paint, efflorescence and moisture damaged plaster was observed along the window wall.",open,11/15/13,NO,,
Olney ES,7400,59,11/15/13,Room 208 Closet/Former Bathroom,,Remove the moisture damaged plaster walls and ceiling.  Repair the plaster walls and repaint.,Point Source,M,Moisture damaged plaster walls and ceilings were observed throughout this closet.  ,open,11/15/13,NO,,
Olney ES,7400,60,11/15/13,Room 301,,An asbestos Design Data Collection (DDC) package will be developed for the repair of the exposed pipe ends.,Point Source,M,Exposed ends on asbestos containing pipe insulation were observed on the top of the pipe risers in this room. Closed per Maintenance.,closed,7/9/14,NO,,
Olney ES,7400,61,11/15/13,Room 311,,Remove the section of flaking paint from the wall and repaint.,Point Source,M,The paint on the wall located above the blackboard was cracked and starting to flake.,open,11/15/13,NO,,
Olney ES,7400,62,11/15/13,Stairwell #2,,Remove the flaking paint from the walls and repaint.,Point Source,M,Flaking paint was observed on the walls throughout this stairwell.,open,11/15/13,NO,,
Olney ES,7400,63,11/15/13,Windows,,Evaluate the deterioration/gaps located between the windows and masonry header.  This areas should be caulked as a temporary measure to control moisture intrusion.,Mold/Moisture,M,Deterioration and gaps were observed between the top of the windows and masonry headers. This deterioration may be contributing to the moisture intrusion along the window walls on the interior of the building.,open,11/15/13,NO,,
Overbrook ES,4370,1,9/27/11,Cafeteria,,Remove the lower 2 feet of the sheetrock exhibiting mold growth. A DDC was issued on 9/27/2011. Trade coordination will be required since this is a student/teacher occupied area.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,
Overbrook ES,4370,2,9/27/11,Ground floor hallway under main entrance stairwell,,Evaluate exterior drains and drain lines for blockage or other deficiencies and repair as necessary. ,Mold/Moisture,F,"Per FAC, Dave Loftus- All exterior drains at the corner of the building where water penetrates are clear and taking water. I am recommending that D&C be contacted to assess repairs to the concrete blocks in the schoolyard, they are extremely uneven and water pitches to the foundation.  Also, there is evidence of moss growing, throughout the mortar joints on the stonework walls of the building in the affected area.
",closed,10/14/11,YES,,
Overbrook ES,4370,3,9/27/11,Ground floor hallway under main entrance stairwell,,The storage cabinets should be relocated to prevent additional damage to the cabinets and contents.,Point Source,F,"Per the FAC, Dave Loftus - All metal cabinets in the basement hallway outside the Food Service Prep area have been removed ",closed,10/14/11,YES,,
Overbrook ES,4370,4,10/31/11,Roof,,Evaluate roof above Room 12 and repair as needed.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Overbrook ES,4370,5,10/31/11,Room 12,,Repair the moisture damaged plaster ceiling in the classroom located adjacent to the closet.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,YES,,
Overbrook ES,4370,6,10/31/11,Room 12 Closet,,"Scrape flaking paint and stabilize the water damaged plaster. Discard built-in shelving unit and disinfect closet walls and ceiling. The plaster walls and ceiling should be refinished following the remediation.  A mold DDC was submitted on October 18, 2011",Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,YES,,
Overbrook HS,4020,1,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Overbrook HS,4020,2,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Overbrook HS,4020,3,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Overbrook HS,4020,4,11/10/11,Old Gym #4         (not in use),,Seal off gym from the occupied section of the building. A mold DDC was submitted on 10/27/2011.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Overbrook HS,4020,5,11/10/11,Old Gym #4         (not in use),,"Remove and discard the loose 12""x12"" floor tile located in the old gym #4.  The floor tile and mastic was sampled and found to contain asbestos.  An asbestos DDC was submitted on 10/27/2011.",Point Source,M,Closed per Maintenance,closed,11/10/11,NO,,
Overbrook HS,4020,6,9/12/12,Room 120,,The sheetrock wall located between Office 120 A and the hallway was impacted by the leak that occurred on 8/15/2012.  ,Mold/Moisture,M,"This wall was examined on 8/30/2012, no mold growth was identified along the bottom of the sheetrock wall.",closed,9/12/12,NO,,
Overbrook HS,4020,7,9/12/12,ROTC Hallway,,Damaged asbestos containing pipe insulation was observed on the riser in the hallway across from the locker room.  An asbestos DDC was issued on 8/30/2012 for the remediation of the damaged asbestos containing pipe insulation.,Point Source,M,,closed,9/12/12,NO,,
Overbrook HS,4020,8,9/12/12,ROTC Supply Room,,Mold growth was observed on a pile of damp clothes that were left over from the leak that occurred on 8/14/2012.,Mold/Moisture,Building Occupants,The ROTC instructor indicated that he would have the clothes washed and dried.,closed,9/12/12,NO,,
Overbrook HS,4020,9,9/12/12,ROTC Supply Room,,Standing water was observed in the large recycling bucket used to collect water that leaked though the ceiling on 8/15/2012.,Mold/Moisture,F,The ROTC instructor indicated that he would have the B.E. remove the bucket from the storage area.,closed,9/12/12,NO,,
Overbrook HS,4020,10,9/12/12,ROTC Supply Room,,The sheetrock wall located between the gym and the ROTC Supply Room was impacted from the leak on 8/15/2012.  ,Mold/Moisture,M,This wall was examined on 8/30/2012 for mold growth.  Two sections of sheetrock were removed for examination.  No mold growth was identified on the sheetrock or in the wall cavity at the examined locations.   ,closed,9/12/12,NO,,
Overbrook HS,4020,11,9/12/12,Stairwell A     (between 1st and 2nd  floors),,Remove plaster debris from the floor located underneath the moisture damaged plaster wall and ceiling.,Point Source,F,Facilities reported closed.,closed,5/5/14,NO,,
Overbrook HS,4020,12,8/6/13,Room 201,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,
Overbrook HS,4020,13,8/6/13,Room 210,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,
Overbrook HS,4020,14,8/6/13,Room 408 Office,,"Remove the ceiling tiles.  Evaluate the space above the ceiling for the source of moisture.  Repair or issue work orders as needed.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained suspended ceiling tiles were observed. Facilities reported closed.,closed,5/5/14,NO,,
Overbrook HS,4020,15,8/6/13,Room 419,,An asbestos remediation DDC was issued on 7/26/13 for the removal of the damaged section of pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on a heating pipe riser.,closed,8/6/13,NO,,
Overbrook HS,4020,16,8/6/13,Room 427,,An asbestos remediation DDC was issued on 7/26/13 for the removal of the damaged section of pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on a heating pipe riser.,closed,8/6/13,NO,,
Overbrook HS,4020,17,11/10/11,Room 205,,Evaluate the moisture source and perform repairs to the plaster wall as necessary.,Mold/Moisture,M,,open,7/25/13,NO,,
Overbrook HS,4020,18,9/12/12,Room 119,,"Loose and damaged 9""x9"" floor tile was observed at the back of the room. An asbestos DDC was issued on 8/30/2012 for the remediation of the damaged and loose 9""x9"" floor tile.",Point Source,M,Closed per Maintenance,closed,7/9/14,NO,,
Overbrook HS,4020,19,9/12/12,Stairwell A     (between 1st and 2nd  floors),,A leak may have occurred on the heating line at this location resulting in the moisture damaged plaster wall and ceiling.  Repair steam leak on piping located in Stairwell A between the first and second floors.,Mold/Moisture,M,,open,9/12/12,NO,,
Overbrook HS,4020,20,9/12/12,Stairwell A     (between 1st and 2nd  floors),,Moisture damaged plaster wall and ceiling was observed in stairwell A.  Repair moisture damaged plaster wall and ceiling.  All work should be performed in accordance with the EPA RRP Rule.,Mold/Moisture,M,,open,9/12/12,NO,,
Overbrook HS,4020,21,8/6/13,1st Floor Stairwell C,,Repair the moisture damaged section of plaster wall in Stairwell C located between the basement and first floor.,Point Source,M,Flaking paint and moisture damaged plaster was observed in Stairwell C located between the basement and first floor.,open,8/6/13,NO,,
Overbrook HS,4020,22,8/6/13,2nd Floor Hallway at Room 210,,"Remove the flaking paint from the wall and repaint. Wet wipe the paint chips from the tops of the hallway lockers.  Following repairs, this location should be monitored on a regular basis.  If the damage reoccurs, the source of moisture should be evaluated and repaired as needed.",Point Source,M,Flaking paint was observed on the hallway ceiling outside Room 210.  The source of moisture was not determined.,open,8/6/13,NO,,
Overbrook HS,4020,23,8/6/13,3rd Floor Hallway at Room 306,,"Remove the flaking paint from the wall and repaint. Wet wipe the paint chips from the tops of the hallway lockers.  Following repairs, this location should be monitored on a regular basis.  If damage reoccurs, the source of moisture should be evaluated and repaired as needed.",Point Source,M,Flaking paint was observed next to the window. The source of moisture was not determined.,open,8/6/13,NO,,
Overbrook HS,4020,24,8/6/13,3rd Floor Hallway at Room 311,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,A moisture damaged section of plaster ceiling was observed at a pipe riser location.  The B.E. indicated a steam leak occurred at this location and was repaired.,open,8/6/13,NO,,
Overbrook HS,4020,25,8/6/13,3rd Floor Stairwell D,,Repair the moisture damaged section of plaster wall in Stairwell D located between the 2nd and 3rd floors.,Point Source,M,Flaking paint and moisture damaged plaster wall was observed in Stairwell D between the 2nd and 3rd floors. The moisture content readings collected from this location were within acceptable parameters.,open,8/6/13,NO,,
Overbrook HS,4020,26,8/6/13,4th Floor Hallway at Room 421,,Evaluate the roof located above the hallway at classroom 421 and repair as needed to prevent water intrusion and further damage to interior components.,Mold/Moisture,M,Flaking paint was observed on the hallway ceiling.  The B.E. indicated a roof is located above this section of the 4th floor as is possibly leaking.,open,8/6/13,NO,,
Overbrook HS,4020,27,8/6/13,4th Floor Hallway at Room 421,,Remove the flaking paint and repaint following repairs to the roof.,Mold/Moisture,M,Flaking paint was observed on the hallway ceiling. ,open,8/6/13,NO,,
Overbrook HS,4020,28,8/6/13,4th Floor Hallway at Stairwell D,,Evaluate the roof top ventilator located above Stairwell D and repair as needed to prevent water intrusion and further damage to interior components.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in the 4th floor hallway at Stairwell D.  The B.E. indicated water is leaking through the 5th floor from a rooftop ventilator.,open,8/6/13,NO,,
Overbrook HS,4020,29,8/6/13,4th Floor Hallway at Stairwell D,,Repair the moisture damaged plaster ceiling following repairs to the rooftop unit ventilator.,Point Source,M,Moisture damaged plaster ceiling was observed in the 4th floor hallway at Stairwell D.  The B.E. indicated water is leaking through the 5th floor through a rooftop ventilator.,open,8/6/13,NO,,
Overbrook HS,4020,30,8/6/13,5th Floor Hallway,,Evaluate the rooftop ventilator cover and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,Water stained ceiling tiles were observed around the rooftop exhaust grille.  The B.E. indicated that during wind driven rain water seeps into the building.,open,8/6/13,NO,,
Overbrook HS,4020,31,8/6/13,ATC System,,"Instead of replacing or repairing the pneumatic control system a suggested corrective action would be to install control valves on the radiators.  The B.E. indicated that if they were provided to him, he would be able to install them.",Ventilation,F,"The B.E. indicated that in order to prevent the building from overheating during the heating season, he shuts off the boilers every couple  hours. This method of control temperature results in some rooms/floors that are cold and others that are overheated.",open,8/6/13,NO,,
Overbrook HS,4020,32,8/6/13,Music Practice Room 1,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,
Overbrook HS,4020,33,8/6/13,Music Practice Room 4,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,
Overbrook HS,4020,34,8/6/13,Room 216,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated that students frequently overflow the sink located in the science room on the floor above.,open,8/6/13,NO,,
Overbrook HS,4020,35,8/6/13,Room 224,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated that students frequently overflow the sink located in the science room on the floor above.,open,8/6/13,NO,,
Overbrook HS,4020,36,8/6/13,Room 225,,Remove the flaking paint from the ceiling and repaint.,Point Source,M,Flaking paint was observed on the ceiling.  The B.E. indicated the sinks in the science room on the floor above were removed due to students frequently causing them to overflow.,open,8/6/13,NO,,
Overbrook HS,4020,37,8/6/13,Room 304,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,A moisture damaged section of plaster ceiling was observed in the corner of the room.  The B.E. indicated the leaky window in the mechanical space on the floor above within room 404 was repaired.,open,8/6/13,NO,,
Overbrook HS,4020,38,8/6/13,Room 401,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,
Overbrook HS,4020,39,8/6/13,Room 403 ELECT Program,,This room should be relocated to a classroom with operable windows.,Ventilation,Building Occupants,The ELECT Program is located in an interior space with no windows or ventilation.  The HVAC unit serving this room is no longer operational.  The occupant of this room indicated that she has up to 20 students in the room for group sessions.,open,8/6/13,NO,,
Overbrook HS,4020,40,8/6/13,Room 408 Office,,Evaluate the window and/or floor above for the source of moisture.  Issue work orders as needed for the repair.,Mold/Moisture,M,Moisture damaged plaster was observed next to the window.  Elevated moisture content readings were detected on the plaster wall.,open,8/6/13,NO,,
Overbrook HS,4020,41,8/6/13,Room 419,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,
Overbrook HS,4020,42,8/6/13,Room 427,,Repair the moisture damaged section of plaster ceiling and repaint.,Point Source,M,Moisture damaged plaster ceiling was observed from a steam leak that occurred in the attic.  The leak was repaired.,open,8/6/13,NO,,
Overbrook HS,4020,43,8/6/13,Room 508,,Evaluate the roof drain in this room and repair as needed to prevent further water intrusion and damage to interior components.,Mold/Moisture,M,An active leak was reported at the roof drain.  Water stained ceiling tiles and moisture damaged plaster was observed.,open,8/6/13,NO,,
Pastorius ES,6330,1,3/1/11,Classroom 102,,Wet wipe chalk board instead of dry erasing.,Housekeeping,Building Occupants,Completed per KEM.,closed,3/16/11,YES,,
Pastorius ES,6330,2,3/1/11,Classroom 102,,Keep area above the unit ventilator free of obstructions to for proper air flow from the top of the ventilator. Remove education materials from the top of the ventilator.,Ventilation,F,Communicated to BE on 2/8/2011.,closed,3/2/2011,YES,,
Pastorius ES,6330,3,3/1/11,Classroom 102,,Replace the two area rugs with interlocking foam rubber flooring or steam clean the rugs on a routine basis.,Housekeeping,F,Rugs have been removed per KEM.,closed,3/16/11,YES,,
Pastorius ES,6330,4,3/1/11,Classroom 102,,Remove the upholstered couch from the room.,Housekeeping,F,Completed per KEM.,closed,3/16/11,YES,,
Pastorius ES,6330,5,3/1/11,Classroom 102,,Continue to change air filters as needed and ensure they are fitted properly.,Ventilation,F,Completed per KEM.,closed,3/2/2011,YES,,
Pastorius ES,6330,6,3/1/11,Classroom 102,,"Remove and replace the missing and damaged 9"" x 9"" Vinyl Asbestos Tiles (VAT) (approximately 20-30 square feet).",Point Source,M,completed per Maintenance,closed,8/30/11,YES,,
Pastorius ES,6330,7,3/1/11,Classroom 102,,No Action Required. No evidence of mold growth or moisture intrusion was observed.,Mold/Moisture,N/A,No action required.,closed,3/2/11,YES,,
Patterson ES,1400,1,10/12/11,"1st, 2nd and 3rd floor hallways",,"Replace the water stained ceiling tiles located on the first, second and third floor hallways.",Mold/Moisture,F,completed per Facilities,closed,10/24/11,NO,,
Patterson ES,1400,2,10/12/11,Auditorium,,Repair water damaged plaster walls in the auditorium.,Mold/Moisture,M,completed per Maintenance,closed,1/11/12,NO,,
Patterson ES,1400,3,10/12/11,"Hallway located outside rooms 107, 207 and 307.",,"Repair the water damaged plaster walls located in the hallway outside rooms 107, 207 and 307.",Mold/Moisture,M,completed per Maintenance,closed,2/2/12,NO,,
Patterson ES,1400,4,10/12/11,Roof over Auditorium and Fire Tower,,Clear blocked roof drains over the auditorium and fire tower.,Exterior,F,"Per the FAC, the roof drains have been cleared. ",closed,10/12/11,NO,,
Patterson ES,1400,5,12/10/12,Emergency Exit (bottom of fire tower),,The bulk sample results were negative for ACM.  The removal of this non-asbestos duct insulation will be part of mold DDC scope of work. A mold DDC was issued on 10/25/2012.,Point Source,M,Mold growth was observed on suspect asbestos containing duct insulation located at the bottom of the fire tower. This material was sampled for asbestos.,closed,2/12/13,NO,,
Patterson ES,1400,6,12/10/12,Emergency Exit (bottom of fire tower),,An asbestos DDC was issued on 10/23 for the removal of the ACPI.  A mold DDC was issued on 10/25/2012 for  remediation of the gym emergency exit located at the bottom of the fire tower.,Mold/Moisture,M,"Mold growth was observed on the concrete decking, painted brick walls, asbestos pipe insulation and duct insulation.  Flaking paint was also observed on the walls and ceiling.",closed,2/12/13,NO,,
Patterson ES,1400,7,12/10/12,Fire Tower,,Repair the severed plumbing vent line located in the fire tower.,Mold/Moisture,M,A severed plumbing vent line was observed in the fire tower located between the 2nd and 3rd floors.,closed,4/9/13,NO,,
Patterson ES,1400,8,12/10/12,Gym Storage Room (left of emergency exit),,An asbestos DDC was issued on 10/23/2012 for the removal of the ACPI.  A mold DDC was issued on 10/25/2012 for the remediation of the gym storage room.,Mold/Moisture,M,"Mold growth was observed on the concrete decking, painted brick walls, asbestos containing pipe insulation and on the gym equipment. Flaking paint was also observed through out this room.",closed,2/12/13,NO,,
Patterson ES,1400,9,12/10/12,Rooftop,,Evaluate and secure the electrical grounding cable to building as needed.,Safety,M,The electrical grounding cable was not fasten to the building and appeared to be a safety issue.,closed,4/9/13,NO,,
Patterson ES,1400,10,4/26/13,Room 108,,"Remove loose floor tile from underneath and adjacent to the return air shaft. This was reported to the AHERA coordinator and will be addressed during the 6 month surveillance that is schedule to begin on April 15, 2013.",Point Source,OEMS,"Loose 9""x9"" floor tile was observed under and adjacent to the return air shaft.  The source of moisture is from the roof and leaked down the return air shaft.",closed,4/26/13,NO,,
Patterson ES,1400,11,12/10/12,2nd Floor Hallway at the fire tower,,Repair the moisture damaged plaster wall located on the 2nd floor hallway adjacent to the fire tower.,Mold/Moisture,M,Moisture damaged plaster wall was observed adjacent to the adjoining fire tower wall.,open,4/9/13,NO,,
Patterson ES,1400,12,12/10/12,3rd Floor Hallway at the fire tower,,Repair the moisture damaged plaster wall located on the 3rd floor hallway adjacent to the fire tower.,Mold/Moisture,M,Moisture damaged plaster wall was observed adjacent to the adjoining fire tower wall.,open,4/9/13,NO,,
Patterson ES,1400,13,12/10/12,Fire Tower,,Evaluate all of the drain lines in the fire tower for blockage and repair or issue a work order as needed.,Mold/Moisture,F,Standing water was observed on the 2nd floor of the fire tower adjacent to the door leading to the gym office roof.,open,4/9/13,NO,,
Patterson ES,1400,14,12/10/12,Fire Tower,,A mold DDC was issued on 10/25/2012 for  remediation of the fire tower.,Mold/Moisture,M,Mold growth and flaking paint was observed on the concrete decking and painted brick walls located through out the fire tower. Closed per Maintenance.,closed,7/9/14,NO,,
Patterson ES,1400,15,12/10/12,Fire Tower,,Remove loose and flaking paint from the fire tower walls adjoining the building and apply a waterproof coating to stop or control the moisture intrusion.,Mold/Moisture,M,Moisture intrusion was observed on the hallway walls adjacent to the adjoining fire tower wall.  Moisture appears to be seeping through the fire tower wall impacting the hallway wall on the 2nd and 3rd floors.,open,4/9/13,NO,,
Patterson ES,1400,16,12/10/12,Gym Office Roof,,Remove weeds and repair roof located between the gym office roof and door leading to the fire tower.,Mold/Moisture,F,Weeds were observed growing on the roof located between the door threshold and roofing material.,open,4/9/13,NO,,
Patterson ES,1400,17,12/10/12,Gym Storage Room (left of emergency exit),,Evaluate all drain lines associated with the fire tower including the drains located on the fire tower roof and gym office roof.  Issue work orders as necessary for repair.,Mold/Moisture,F,It was raining heavily during the evaluation and water was observed to be dripping from the ceiling.  The fire tower is located above this storage room and is presumed to be the source of moisture.,open,4/9/13,NO,,
Patterson ES,1400,18,4/26/13,1st Floor Book Closet between the Auditorium and Fire Tower,,"Remove the paint and plaster debris from the shelving, educational supplies and floor.",Point Source,F," Paint and plaster debris was observed on the shelving, educational supplies and floor.",open,4/26/13,NO,,
Patterson ES,1400,19,4/26/13,1st Floor Book Closet between the Auditorium and Fire Tower,,Evaluate the fire tower drain lines and repair and needed.  Repair the moisture damaged paint and plaster.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling and walls.  The source of moisture appears to be from seepage from the  adjacent fire tower.,open,4/26/13,NO,,
Patterson ES,1400,20,4/26/13,1st Floor Boy's Room,,Repair the moisture damaged paint and plaster and repaint as needed.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling.  The source of moisture appears to be from occasional spills in the custodial closet located above the moisture damaged plaster.,open,4/26/13,NO,,
Patterson ES,1400,21,4/26/13,1st floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 107.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 107. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,
Patterson ES,1400,22,4/26/13,2nd floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 207.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 207. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,
Patterson ES,1400,23,4/26/13,3rd Floor       Stairwell A,,Evaluate the attic windows and adjacent pointing above the damaged plaster and repair as needed.  Repair the moisture damaged paint and plaster in the stairwell.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling adjacent to the window.  The source of moisture appears to be from moisture seepage in or around the attic windows that are located above the damage plaster.,open,4/26/13,NO,,
Patterson ES,1400,24,4/26/13,3rd Floor       Stairwell B,,Evaluate the attic windows and adjacent pointing above the damaged plaster and repair as needed.  Repair the moisture damaged paint and plaster in the stairwell.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling adjacent to the window.  The source of moisture appears to be from moisture seepage in or around the attic windows that are located above the damage plaster.,open,4/26/13,NO,,
Patterson ES,1400,25,4/26/13,3rd floor hallway,,Repair the moisture damaged paint and plaster in the hallway across from room 307.,Point Source,M,Moisture damaged paint and plaster was observed in the hallway next to the fire tower and across from room 307. The source of moisture appears to be from seepage from the fire tower.,open,4/26/13,NO,,
Patterson ES,1400,26,4/26/13,Room 106,,Remove the paint and plaster debris form the window sill.,Point Source,F,Paint and plaster debris was observed on the window sill in this room.,open,4/26/13,NO,,
Patterson ES,1400,27,4/26/13,Room 106,,Repair the moisture damaged paint and plaster located above the windows.,Point Source,M,Moisture damaged paint and plaster was observed above the windows.  ,open,4/26/13,NO,,
Patterson ES,1400,28,4/26/13,Room 106,,Remove the flaking paint from the window wall and repaint as needed.,Point Source,M,Flaking paint was observed along the window wall.,open,4/26/13,NO,,
Patterson ES,1400,29,4/26/13,Room 106 Closet,,Remove the flaking paint from the closet and repaint as needed.,Point Source,M,Flaking paint was observed in the students coat closet.,open,4/26/13,NO,,
Patterson ES,1400,30,4/26/13,Room 108,,Replace the water stained ceiling tiles and evaluate the space above the ceiling for moisture intrusion. Issue work order for repair if necessary.,Mold/Moisture,F,Water stained ceiling tiles were observed. The source of moisture was not identified and the B.E. was not aware of any water intrusion.,open,4/26/13,NO,,
Patterson ES,1400,31,4/26/13,Room 110,,"An asbestos and mold  DDC was issued by AET on 4/8/2013 for the removal of the impacted 9""x9"" floor tile and water damaged underlayment.   ",Mold/Moisture,M,"Elevated moisture content was detected on the wooden underlayment underneath the 9""x9"" floor tile and a musty odor was observed.  The impacted area (10'x10') is located in the corner of the room near the sink.  Mold growth was observed along the bottom of the plaster wall under the sink.  The source of moisture was from a leaking convector in the Nurse's Office.  Water ran down the wall cavity and seeped out from the bottom of the plaster wall. ",open,4/26/13,NO,,
Patterson ES,1400,32,4/26/13,Room 208,,Replace the water stained ceiling tiles and evaluate the space above the ceiling for moisture intrusion. Issue work order for repair if necessary.,Mold/Moisture,F,Water stained ceiling tiles were observed. The source of moisture was not identified and the B.E. was not aware of any water intrusion.,open,4/26/13,NO,,
Patterson ES,1400,33,4/26/13,Room 308,,Repair the moisture damaged paint and plaster.,Mold/Moisture,M,Moisture damaged paint and plaster was observed on the wall next to the chalkboard. The source of moisture was from a roof leak that was repaired in January 2013.,open,4/26/13,NO,,
"Peirce, T.M.",4380,1,9/25/12,3rd Floor Book Closet,, Repair the buckled section of hardwood flooring located at the entrance to the 3rd floor book closet.,Mold/Moisture,M,A section of hardwood flooring at the entrance to the book closet has buckled from a roof leak. ,closed,2/13/13,NO,,
"Peirce, T.M.",4380,2,9/25/12,3rd Floor Storage Room,, Evaluate the dismantled rooftop ventilators and seal to prevent water intrusion.,Mold/Moisture,M,A roof leak was reported by the B.E. in this closet.  The suspected source of moisture is from the dismantled rooftop ventilators that were not properly sealed. ,closed,2/12/13,NO,,
"Peirce, T.M.",4380,3,9/25/12,Attic,,The attic is classified as a Category D and should be sealed and posted. An asbestos DDC for the sealing and posting of the attic was issued on 9/11/2012.,Point Source,M,Damaged asbestos containing pipe insulation and debris was observed in the attic near the entrance. The attic does not appear to be part of the ventilation system.  The foul air shafts are ducted from the masonry shafts in the attic to the roof.  ,closed,2/12/13,NO,,
"Peirce, T.M.",4380,4,9/25/12,Room 22,,A mold DDC was issued on 9/11/2012 for the removal of the hardwood flooring in Room 22.,Mold/Moisture,M,Water has been leaking into this room from the dismantled rooftop ventilators that were not sealed properly.  The hardwood flooring has buckled in several locations and suspect mold growth was observed on the flooring adjacent to the foul air shaft.  Mold growth is presumed to be located under the hardwood flooring.,closed,2/12/13,NO,,
"Peirce, T.M.",4380,5,9/25/12,Room 22,,A mold DDC was issued on 9/11/2012 for the remediation of the mold growth in classroom 35. ,Mold/Moisture,M,"Mold growth and flaking paint was observed on the plaster walls located in the classroom above the blackboard, above the teacher's desk and above the built-in closet.",closed,2/12/13,NO,,
"Peirce, T.M.",4380,6,9/25/12,Room 22,,The removal of this areas rug was included in the mold DDC issued on 9/11/2012.,Mold/Moisture,M,Suspect mold growth was observed on the area rug in this room. ,closed,2/12/13,NO,,
"Peirce, T.M.",4380,7,9/25/12,Room 35,,A mold DDC was issued on 9/11/2012 for the remediation of the mold growth in classroom 35.,Mold/Moisture,M,"Mold growth and flaking paint was observed on the plaster walls located in the classroom above the blackboard, above the teacher's desk and above the built-in closet.  ",closed,2/12/13,NO,,
"Peirce, T.M.",4380,8,9/25/12,Room 35,, Evaluate the dismantled rooftop ventilators and seal to prevent water intrusion.,Mold/Moisture,M,The teacher reported this room has a roof leak for three years.  Water/moisture appears to be entering through the dismantled rooftop ventilators that were not sealed properly.  ,closed,2/12/13,NO,,
"Peirce, T.M.",4380,9,9/25/12,Room 35 Closet,,"Remove the plaster debris from the window sill, floor and contents of closet.",Point Source,F,"Plaster debris was observed on the window sill, floor and contents of the closet.  ",closed,3/5/14,NO,,
"Peirce, T.M.",4380,10,2/5/14,Building Wide,,The custodial staff should ensure the windows are closed every night. Condensation and pooling of water on the window sills should be removed as needed. Mr. Loftus suggested running the boilers and house fans overnight may prevent the condensation occurrence and offered to perform the test and spot check rooms in the morning.,Mold/Moisture,F,"Condensation was observed on the interior of the windows in 15 of the 28 classrooms inspected on the 1st, 2nd and 3rd floors.  Water was observed running down the windows and collecting on the wooden window sills and in some cases freezing. Majority of the affected rooms are located at the 23rd and Cambria Street side of the building.  ",closed,3/5/14,NO,,
"Peirce, T.M.",4380,11,2/5/14,Building Wide,,Remove the flaking paint from the wooden window sills in the building.,Point Source,F,Flaking paint was observed on the wooden window sills throughout the building.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,12,2/5/14,Building Wide,,Conduct a steam trap evaluation of the building and issue work orders for the repair as needed.,Mold/Moisture,F,The B.E. indicated that faulty steam traps in the building may be contributing to elevated humidity in the building. ,closed,3/5/14,NO,,
"Peirce, T.M.",4380,13,2/5/14,Hallway across from IMC at Fire Tower,,The flaking paint should be removed from the plaster wall next to the fire tower.,Point Source,F,Flaking paint was observed on the plaster wall next to the fire tower.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,14,2/5/14,Room 17,,The moisture damaged paint and plaster should be removed from the wall.,Point Source,F,Moisture damaged paint and plaster was observed underneath the window sill. ,closed,3/5/14,NO,,
"Peirce, T.M.",4380,15,2/5/14,Room 17 Closet,,The moisture damaged paint and plaster should be removed from the wall.,Point Source,F,Moisture damaged paint and plaster was observed on the closet wall.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,16,2/5/14,Room 18,,The moisture damaged paint and plaster should be removed from the wall and the plaster debris should be removed from the floor.,Point Source,F,Moisture damaged paint and plaster was observed underneath the window sill. Plaster debris was observed on the floor at this location.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,17,2/5/14,Room 22,,The moisture damaged paint and plaster should be removed from the walls.,Mold/Moisture,F,Moisture damaged paint and plaster was observed underneath the window sill.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,18,2/5/14,Room 22 Closet,,The flaking paint should be removed form the walls and ceilings.,Point Source,F,Flaking paint was observed on the walls and ceiling in the closet.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,19,2/5/14,Room 23,,The flaking paint should be removed from the walls and cabinetry.,Point Source,F,Flaking paint was observed on the walls and cabinetry in this room.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,20,2/5/14,Room 23,,"Replace the water stained ceiling tile and monitor for new staining.  If there is a reoccurrence, the space above the suspended ceiling should be inspected for the source of moisture and work orders issued accordingly.  Water stained ceiling tiles should be replaced as needed until the repairs are completed.",Mold/Moisture,F,A water stained ceiling tile was observed.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,21,2/5/14,Room 23,,Replace the missing ceiling tile.,Point Source,F,A missing ceiling tile was observed in this room.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,22,2/5/14,Room 25,,"Replace the water stained ceiling tiles and monitor for new staining.  If there is a reoccurrence, the space above the suspended ceiling should be inspected for the source of moisture and work orders issued accordingly.  Water stained ceiling tiles should be replaced as needed until the repairs are completed.",Mold/Moisture,F,Water stained ceiling tiles were observed. The staining appeared to be from an old leak.,closed,3/5/14,NO,,
"Peirce, T.M.",4380,23,9/25/12,3rd Floor Book Closet,,Repair the moisture damaged plaster ceiling located in the 3rd floor book closet.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in the 3rd floor book closet.  ,open,9/25/12,NO,,
"Peirce, T.M.",4380,24,9/25/12,3rd floor of the Main Entrance Stairwell ,,Scrape and repaint the flaking paint from the 3rd floor of the main entrance stairwell.,Point Source,M,Flaking plaint was observed on the wall located above the window.  ,open,9/25/12,NO,,
"Peirce, T.M.",4380,25,9/25/12,Room 22,, Repair the moisture damaged plaster wall located on the window wall of the closet.,Point Source,M,Moisture damaged plaster wall  was observed on the window wall. ,open,9/25/12,NO,,
"Peirce, T.M.",4380,26,9/25/12,Room 35 Closet,,Repair the moisture damaged plaster wall located on the window wall of the closet.,Point Source,M,Moisture damaged plaster wall  was observed on the window wall.  ,open,9/25/12,NO,,
"Peirce, T.M.",4380,27,2/5/14,Building Wide,,Evaluate the rooftop exhaust ventilators and issue work orders to restore ventilation as needed.,Ventilation,C,"The source of moisture was not determined; however, the B.E. indicated the 13 rooftop exhaust ventilators have been capped off preventing the building from exhausting air.  Primary heat to the building is provided by 2 house fans with supplemental radiant in the corner rooms.  ",open,2/5/14,NO,,
"Peirce, T.M.",4380,28,2/5/14,Building Wide,,"An environmental assessment of the ventilation system including the fans rooms, attics and plenums should be conducted.",Ventilation,OEMS,No existing environmental records were available for review of the ventilation system.,open,2/5/14,NO,,
"Peirce, T.M.",4380,29,2/5/14,Cambria Street Stairwell,,The flaking paint should be removed from the wall in this stairwell.,Point Source,M,Flaking paint was observed above the window in the Cambria Street stairwell.,open,2/5/14,NO,,
"Peirce, T.M.",4380,30,2/5/14,Room 22,,A mold DDC was issued on 1/24/14 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the plaster walls in the corner of the room and in the closet.,open,2/5/14,NO,,
Penn Alexander,1280,1,9/29/11,Boy's Locker Room,,Remove the sheetrock wall from floor to ceiling located behind the lockers.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,2,9/29/11,Boy's Locker Room Bathroom,,Remove the section of sheetrock ceiling exhibiting mold growth. A DDC was issued on 9/19/2011.,Mold/Moisture,F,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,3,9/29/11,Boy's Locker Room Bathroom,,Remove the sheetrock wall from floor to ceiling located behind the paper towel dispenser.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,4,9/29/11,Cafeteria,,Replace the water stained ceiling tiles in the cafeteria.,Mold/Moisture,F,Completed per Maintenance report,closed,5/7/12,NO,,
Penn Alexander,1280,5,9/29/11,Cafeteria,,Remove the sheetrock wall located underneath the window sills. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,6,9/29/11,Cafeteria,,Remove the water stained sheetrock from the soffit  and column. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,7,9/29/11,Cafeteria Vestibule,,Remove the lower 2 feet of sheetrock wall located underneath the exterior windows and the cafeteria windows.   A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,
Penn Alexander,1280,8,9/29/11,Cafeteria Vestibule,,Remove the water stained sheetrock from the ceiling and column.  A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,
Penn Alexander,1280,9,9/29/11,Gym Roof,,Evaluate and develop a plan to safely access the gym roof.,Safety,M,The Maintenance Department is developing a fall protection plan that will require a tie off point for accessing the gym roof. ,closed,10/7/11,NO,,
Penn Alexander,1280,10,9/29/11,Gymnasium,,Remove the lower 3 feet of sheetrock walls around the perimeter of the gym closets. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
Penn Alexander,1280,11,9/29/11,Gymnasium,,Remove the lower 3 feet of sheetrock wall adjacent to the drinking water fountains. A DDC was issued on 9/19/2011.,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall.,closed,10/7/11,NO,,
