Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Penn Alexander,1280,12,9/29/11,Gymnasium,,Evaluate the roof and associated roof drains and perform repairs as necessary.,Mold/Moisture,M,"The Maintenance Department has cleared the roof drains and will  implement an O&M Plan to keep these roof drains clear. On 12/28/2011, the FAC reported the roof over the Boy's locker room is leaking.",closed,12/29/11,NO,,
Penn Alexander,1280,13,9/29/11,Gymnasium,,Clean the water staining from the block walls in the gymnasium.,Mold/Moisture,M,,closed,9/29/11,NO,,
Penn Alexander,1280,14,9/29/11,Gymnasium,,Clean or paint the water stained acoustical wall panels in the gymnasium.,Mold/Moisture,M,,closed,9/29/11,NO,,
Penn Alexander,1280,15,9/29/11,IMC,,Evaluate the exterior rear exit door for a moisture pathway and repair as necessary.,Mold/Moisture,M,The Maintenance Department has evaluated the exterior grading and is working with the University of Penn to redirect water from the exit door.,closed,9/29/11,NO,,
Penn Alexander,1280,16,9/29/11,IMC,,Remove the lower 2 feet of sheetrock wall on each side of the rear exit door.  A DDC was issued on 9/19/2011. ,Mold/Moisture,M,The scope of work and DDC was reviewed with Supervisor Jon Bartivic on 9/28/2011.  The A-Team is in the process of removing the impacted drywall. Completed per Maintenance.,closed,11/10/11,NO,,
Penn Alexander,1280,17,9/29/11,IMC,,Replace the carpeting at the threshold with vinyl floor tile. A DDC was issued on 9/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Penn Alexander,1280,18,9/25/12,Cafeteria Lobby,, Remove and replace sheetrock exhibiting mold growth. A water intrusion/mold DDC was issued on 9/20/2012.,Mold/Moisture,M,Mold growth was observed in the lower corner of the wall adjacent to the floor mounted heater and cafeteria wall. ,closed,9/25/12,NO,,
Penn Alexander,1280,19,9/25/12,Gym Teacher's Bathroom,,Remove and replace the water damaged sheetrock wall.  Fiberglass wall insulation should be removed as well.  A water intrusion response DDC was issued on 9/20/2012.,Mold/Moisture,M,"During the follow-up evaluation on 9/6/2012 the sheetrock wall adjacent to the girl's locker room bathroom was still wet.  On 9/19/2012, the moisture content was 18%.  ",closed,9/25/12,NO,,
Penn Alexander,1280,20,9/25/12,Boy's Gym Locker Room,,Replace the water stained ceiling tiles in the boy's locker room.,Mold/Moisture,F,Water stained ceiling tiles were observed.  ,open,9/25/12,NO,,
Penn Alexander,1280,21,9/25/12,Cafeteria,, Remove and replace the water stained ceiling tiles in the cafeteria.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  Closed per 1280-21 report.,closed,6/25/14,NO,,
Penn Alexander,1280,22,9/25/12,Girl's Locker Room Bathroom,,Remove and replace the water damaged sheetrock wall.  Fiberglass wall insulation should be removed as well.  A water intrusion response DDC was issued on 9/20/2012.,Mold/Moisture,M,"During the follow-up evaluation on 9/6/2012 the sheetrock wall adjacent to the gym teacher's bathroom was still wet. On 9/19/2012, the moisture content was 18%. Closed per Maintenance.  ",closed,7/9/14,NO,,
Penn Alexander,1280,23,9/25/12,Gym Teacher's Bathroom,, Evaluate and repair the cooling tower roof.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the gym teacher's bathroom and girl's bathroom impacting the sheetrock wall and ceiling. ",open,9/25/12,NO,,
Penn Alexander,1280,24,9/25/12,Gymnasium,, Apply stain blocker to the water stained wall mounted acoustical panel and re-paint. ,Mold/Moisture,F,Water staining was observed on the wall mounted acoustical panels.,open,9/25/12,NO,,
Penn Alexander,1280,25,9/25/12,Gymnasium,,Create work order to check and clear roof drains on a monthly basis.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the gymnasium impacting the equipment and sheetrock in the boy's locker room.  Closed per 1280-25 report.",closed,6/25/14,NO,,
Penn Alexander,1280,26,9/25/12,Stairwell to Cafeteria,, Replace the water stained ceiling tiles.,Mold/Moisture,F,"During heavy rainfall on 9/4/2012, water leaked into the stairwell impacting ceiling tiles. ",open,9/25/12,NO,,
Penn Alexander,1280,27,9/25/12,Stairwell to Cafeteria,,Evaluate and repair the flat roof located above the stairwell leading to the cafeteria.,Mold/Moisture,M,"During heavy rainfall on 9/4/2012, water leaked into the stairwell impacting ceiling tiles. ",open,9/25/12,NO,,
Penn Alexander,1280,28,8/25/14,Boy's Locker ,,Replace the water stained ceiling tiles.  This  location should be monitor for new staining and reported for further evaluation as needed.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining appeared to be from an old leak that was repaired.,open,8/25/14,NO,,
Penn Alexander,1280,29,8/25/14,Coach's Restroom,,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the girl's restroom within the locker room. ,open,8/25/14,NO,,
Penn Alexander,1280,30,8/25/14,Cooling tower roof over gym restrooms,,Evaluate the cooling roof over the gym bathrooms and repair as needed to prevent water intrusion. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,The source of moisture impacting the gypsum wallboard in the gym restrooms appeared to be from a leak(s) in the cooling tower roof.,open,8/25/14,NO,,
Penn Alexander,1280,31,8/25/14,Girl's Locker Room Restroom,,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the girl's locker room restroom. ,open,8/25/14,NO,,
Penn Alexander,1280,32,8/25/14,Ground Floor Lobby adjacent to the School Yard,,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the lobby adjacent to the school yard.,open,8/25/14,NO,,
Penn Alexander,1280,33,8/25/14,Men's Restroom in Hallway outside Gym,,A mold Design Data Collection (DDC) package was issued on 8/22/14 for the remediation of the impacted gypsum wallboard. Confirm leaks were repaired before replacing the wallboard.,Mold/Moisture,M,Mold growth and water damage was observed on the gypsum wallboard in the handicap toilet stall. ,open,8/25/14,NO,,
Penn Alexander,1280,34,8/25/14,Stairwell Leading to the Gymnasium,,Replace the water stained ceiling tiles.  This  location should be monitor for new staining and reported for further evaluation as needed.  ,Mold/Moisture,F,Water stained ceiling tiles were observed.  The staining appeared to be from an old leak that was repaired.,open,8/25/14,NO,,
Penn Treaty ,5110,1,4/26/13,Custodial Closet Across from Room 101,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (20 SF) was observed in the corner where the mop heads rest against the wall.  Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit.,closed,3/31/14,NO,,
Penn Treaty ,5110,2,4/26/13,Custodial Closet Across from Room 201,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (20 SF) was observed in the corner where the mop heads rest against the wall.  Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit. ,closed,3/31/14,NO,,
Penn Treaty ,5110,3,4/26/13,Custodial Closet Across from Room 301,,A mold DDC was issued on 3/27/13 for the remediation of the observed mold growth and flaking paint.  ,Mold/Moisture,M,Mold growth (80 SF) was observed on the plaster walls. Flaking paint and moisture damaged plaster (200 SF) was observed.  The moisture content readings were less than the detection limit. The source of moisture appears to be from an old pipe leak that was repaired.,closed,3/31/14,NO,,
Penn Treaty ,5110,4,4/26/13,Custodial Closet Across from Room 401,,Remove the flaking paint from the walls and ceilings.  Sound loose plaster and repair as needed. ,Point Source,F,Flaking paint and moisture damaged plaster was observed in this closet.  No signs of mold growth were observed and the moisture content readings were less than the detection limit.  The source of moisture appears to be from an old pipe leak that was repaired.,closed,3/26/14,NO,,
Penn Treaty ,5110,5,8/6/13,4th Floor Hallway outside Boy's Cafeteria,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water staining was observed on a recently replaced ceiling tile.,closed,3/26/14,NO,,
Penn Treaty ,5110,6,8/6/13,Auditorium Balcony,,Evaluate the source of moisture in the auditorium balcony.  Check roof drains for blockage and issue work orders as needed to prevent moisture intrusion.,Mold/Moisture,F,Moisture damaged plaster was observed in the Auditorium Balcony.  B.E. checked roof drains and they appeared to be working properly.,closed,8/29/13,NO,,
Penn Treaty ,5110,7,8/6/13,Custodial Closet across from 414,,Remove the spalling section of plaster wall located above the doorway in the closet.,Safety,F,A spalling section of plaster was observed above the doorway in the closet.,closed,8/29/13,NO,,
Penn Treaty ,5110,8,8/6/13,Custodial Closet across from 414,,The plaster walls in the closet should be wet wiped with a detergent solution.,Mold/Moisture,F,Suspect mold growth was observed on the plaster walls in the closet.,closed,8/29/13,NO,,
Penn Treaty ,5110,9,8/6/13,Main Office Bathroom,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the walls and ceiling.,closed,8/29/13,NO,,
Penn Treaty ,5110,10,8/6/13,Room 101,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  ,closed,3/26/14,NO,,
Penn Treaty ,5110,11,8/6/13,Room 102,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the classroom walls above the blackboard and below the windows.,closed,8/29/13,NO,,
Penn Treaty ,5110,12,8/6/13,Room 102 A,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the overhead concrete beam.,closed,8/29/13,NO,,
Penn Treaty ,5110,13,8/6/13,Room 105,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,14,8/6/13,Room 107 ,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the overhead concrete beam above the smart board.,closed,8/29/13,NO,,
Penn Treaty ,5110,15,8/6/13,Room 107 Closet,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the walls and ceiling.,closed,8/29/13,NO,,
Penn Treaty ,5110,16,8/6/13,Room 109,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,17,8/6/13,Room 111,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.,closed,3/26/14,NO,,
Penn Treaty ,5110,18,8/6/13,Room 202,,Remove the flaking paint.,Point Source,F,Flaking paint was observed below the window sill.,closed,8/29/13,NO,,
Penn Treaty ,5110,19,8/6/13,Room 202,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  ,closed,3/26/14,NO,,
Penn Treaty ,5110,20,8/6/13,Room 203,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,21,8/6/13,Room 203,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,closed,8/13/13,NO,,
Penn Treaty ,5110,22,8/6/13,Room 204 A,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,23,8/6/13,Room 205 Nurse's Exam Room,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,24,8/6/13,Room 205 Nurse's Exam Room,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster was observed below the window.,closed,8/29/13,NO,,
Penn Treaty ,5110,25,8/6/13,Room 206,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  ,closed,8/29/13,NO,,
Penn Treaty ,5110,26,8/6/13,Room 206,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the classroom wall.,closed,3/26/14,NO,,
Penn Treaty ,5110,27,8/6/13,Room 208,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,28,8/6/13,Room 209,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,29,8/6/13,Room 209,,Remove the flaking paint from the overhead concrete beam.,Point Source,F,Flaking paint was observed on the overhead concrete beam.,closed,3/26/14,NO,,
Penn Treaty ,5110,30,8/6/13,Room 210 IMC,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,31,8/6/13,Room 210 IMC,,Remove the flaking paint.,Point Source,F,Flaking paint was observed along the window wall.,closed,8/29/13,NO,,
Penn Treaty ,5110,32,8/6/13,Room 212 ,,Remove the flaking paint.,Point Source,F,Flaking paint was observed around the windows and on the overhead concrete beam.,closed,3/26/14,NO,,
Penn Treaty ,5110,33,8/6/13,Room 213,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,34,8/6/13,Room 213,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint was observed on the overhead concrete beam and moisture damaged plaster was observed below the windows. Loose paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,35,8/6/13,Room 214,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the walls in this classroom.,closed,8/29/13,NO,,
Penn Treaty ,5110,36,8/6/13,Room 214,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.,closed,3/26/14,NO,,
Penn Treaty ,5110,37,8/6/13,Room 301,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.,closed,3/26/14,NO,,
Penn Treaty ,5110,38,8/6/13,Room 302,,Remove the flaking paint from the walls.,Point Source,F,Flaking paint and moisture damaged plaster walls were observed around the windows.,closed,8/29/13,NO,,
Penn Treaty ,5110,39,8/6/13,Room 302,,Remove the flaking paint.,Point Source,F,Flaking paint and moisture damaged plaster walls were observed around the windows.,closed,3/26/14,NO,,
Penn Treaty ,5110,40,8/6/13,Room 303,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.,closed,3/26/14,NO,,
Penn Treaty ,5110,41,8/6/13,Room 304,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. The flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,42,8/6/13,Room 305,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,43,8/6/13,Room 305,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. The flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,44,8/6/13,Room 311,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,45,8/6/13,Room 311,,Remove the flaking paint from the overhead concrete beam.,Point Source,F,Flaking paint was observed on the overhead concrete beam.,closed,8/29/13,NO,,
Penn Treaty ,5110,46,8/6/13,Room 313,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the walls at the classroom entrance.,closed,8/29/13,NO,,
Penn Treaty ,5110,47,8/6/13,Room 313,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in this classroom. ,closed,3/26/14,NO,,
Penn Treaty ,5110,48,8/6/13,Room 314,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the wall above the blackboard.,closed,8/29/13,NO,,
Penn Treaty ,5110,49,8/6/13,Room 314,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,"Water stained and missing ceiling tiles were observed in this classroom. The stained ceiling tiles were encapsulated, some still missing.",closed,3/26/14,NO,,
Penn Treaty ,5110,50,8/6/13,Room 315,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,M,Water stained ceiling tiles were observed in this classroom. The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,51,8/6/13,Room 316,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,52,8/6/13,Room 316,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,closed,8/29/13,NO,,
Penn Treaty ,5110,53,8/6/13,Room 316,,Repair the buckled section of hardwood flooring.,Safety,M,A section of the hardwood flooring buckled.,closed,8/29/13,NO,,
Penn Treaty ,5110,54,8/6/13,Room 317 ,,Remove the flaking paint.,Point Source,F,Flaking paint was observed around the windows and on the overhead concrete beam.,closed,3/26/14,NO,,
Penn Treaty ,5110,55,8/6/13,Room 317 A,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,56,8/6/13,Room 317 A,,Remove the flaking paint from the overhead concrete beam.,Point Source,F,Flaking paint was observed on the overhead concrete beam.,closed,8/29/13,NO,,
Penn Treaty ,5110,57,8/6/13,Room 318,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,58,8/6/13,Room 318,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows and on the ceiling.,closed,8/29/13,NO,,
Penn Treaty ,5110,59,8/6/13,Room 319,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in this classroom.  The stained ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,60,8/6/13,Room 319,,Remove the flaking paint.,Point Source,F,Flaking paint was observed on the wall above the blackboard. ,closed,8/29/13,NO,,
Penn Treaty ,5110,61,8/6/13,Room 402,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Mold growth and water staining was observed on a ceiling tile.,closed,8/29/13,NO,,
Penn Treaty ,5110,62,8/6/13,Room 404,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,63,8/6/13,Room 404,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. Flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,64,8/6/13,Room 405,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,65,8/6/13,Room 405,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. Flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,66,8/6/13,Room 406,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,67,8/6/13,Room 406,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. Flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,68,8/6/13,Room 407,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster ceiling was observed in this classroom. Flaking paint was also observed around the windows. Flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,69,8/6/13,Room 408,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,70,8/6/13,Room 408,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. Flaking paint was removed, plaster not repaired.",closed,8/29/13,NO,,
Penn Treaty ,5110,71,8/6/13,Room 412 A,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,72,8/6/13,Room 412 A,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,closed,8/29/13,NO,,
Penn Treaty ,5110,73,8/6/13,Room 413,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated.,closed,8/29/13,NO,,
Penn Treaty ,5110,74,8/6/13,Room 414,,"Remove and discard the impacted ceiling tile.  Evaluate above the suspended ceiling for the source of moisture. Issue work orders as needed for the repair.  Following repairs, replace the ceiling tile.",Mold/Moisture,F,Water stained ceiling tiles were observed in this classroom. The ceiling tiles were encapsulated per B.E.,closed,8/29/13,NO,,
Penn Treaty ,5110,75,8/6/13,Room 414,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint was observed at the classroom entrance, around the windows and in the ventilation supply diffuser. Flaking paint was removed, plaster not repaired per the B.E.",closed,8/29/13,NO,,
Penn Treaty ,5110,76,8/6/13,Auditorium Balcony,,Repair the moisture damaged plaster walls repaint.,Mold/Moisture,M,"Flaking paint and moisture damaged plaster walls were observed around the windows.  Plaster debris was observed on the curtains, window sill and floor.  This material was sampled and found NOT TO contain asbestos.",open,8/29/13,NO,,
Penn Treaty ,5110,77,8/6/13,IMC Office,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed on the walls in the IMC Office.  The loose paint was partially scraped.,open,8/29/13,NO,,
Penn Treaty ,5110,78,8/6/13,IMC Storage Room,,"Remove the flaking paint, repair the damaged plaster walls and repaint.",Point Source,M,Flaking and damaged plaster walls were observed.,open,8/29/13,NO,,
Penn Treaty ,5110,79,8/6/13,Room 101,,An asbestos DDC was issued on 7/30/13 by G&C Environmental. ,Point Source,M,Damaged asbestos containing pipe insulation was observed on a pipe riser. Reported closed 5110-79.1,closed,6/10/14,NO,,
Penn Treaty ,5110,80,8/6/13,Room 102 A,,An asbestos DDC was issued on 7/30/13 by G&C Environmental. ,Point Source,M,An exposed end of ACPI was observed in a metal jacket. Closed 5110-80.1,closed,6/10/14,NO,,
Penn Treaty ,5110,81,8/6/13,Room 107 Closet,,An asbestos DDC was issued on 7/30/13 by G&C Environmental. ,Point Source,M,Damaged asbestos containing pipe insulation was observed on a pipe riser. Closed 5110-81.1,closed,6/10/14,NO,,
Penn Treaty ,5110,82,8/6/13,Room 201,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the window.,open,8/29/13,NO,,
Penn Treaty ,5110,83,8/6/13,Room 301,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,open,8/29/13,NO,,
Penn Treaty ,5110,84,8/6/13,Room 303,,An asbestos DDC was issued on 7/30/13 by G&C Environmental. ,Point Source,M,Damaged asbestos containing pipe insulation was observed above the ceiling and open ends on the asbestos containing pipe insulation was observed in the classroom. Closed 5110-84.1,closed,6/10/14,NO,,
Penn Treaty ,5110,85,8/6/13,Room 306,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows and on the back wall.,open,8/29/13,NO,,
Penn Treaty ,5110,86,8/6/13,Room 401,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,open,8/29/13,NO,,
Penn Treaty ,5110,87,8/6/13,Room 402,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,Flaking paint and moisture damaged plaster walls were observed around the windows.,open,8/29/13,NO,,
Penn Treaty ,5110,88,8/6/13,Room 403,,"Remove the flaking paint, repair the moisture damaged plaster walls and repaint.",Point Source,M,"Flaking paint and moisture damaged plaster walls were observed around the windows. Flaking paint was removed, plaster not repaired.",open,8/29/13,NO,,
Penn Treaty ,5110,89,8/7/14,Boy's Gym ,,Conduct routine monitoring of the roof drains associated with the boy's and girl's gyms.  The drain lines should be cleared as needed to prevent water intrusion.,Mold/Moisture,F,"Following a heavy rainstorm on 7/14/14, water intrusion occurred in the gym from clogged roof drains. No impact to the interior was observed and the concrete floor was dry during the evaluation. The drain lines were cleared by the Building Engineer the next day. ",open,8/7/14,NO,,
Pennell ES,6340,1,6/12/13,Room 210,,An asbestos DDC was issued on 5/20/13 for the removal of the damaged asbestos containing pipe insulation. The remediation is scheduled for 5/22/2013. Completed.,Point Source,M,A damaged section of asbestos containing pipe insulation was observed in the corner of the room behind the teacher's desk.,closed,5/20/13,NO,,
Pennell ES,6340,2,6/12/13,Auditorium,,Repair the steam leaks on the unit ventilators in the auditorium located adjacent to the hallway wall.,Ventilation,M,"Steam leaks were reported on the unit ventilators in the auditorium adjacent the hallway.  The units were isolated and capped. The B.E. indicated as a result, it takes much longer to bring the auditorium to a comfortable temperature in the winter. ",open,5/20/13,NO,,
Pennell ES,6340,3,6/12/13,Auditorium,,Evaluate the auditorium roof for leaks and repair as needed.,Mold/Moisture,M,Water stained and missing 1'x1' ceiling tiles were observed in the front half of the auditorium.  A roof leak is presumed to be source of moisture. Closed per 6340-3 report.,closed,7/29/14,NO,,
Pennell ES,6340,4,6/12/13,Auditorium and Stage,,Replace the 1'x1' ceiling tiles in the auditorium following roof repairs.,Mold/Moisture,M,Water stained and missing 1'x1' ceiling tiles were observed in the front half of the auditorium and stage.  A roof leak is presumed to be source of moisture.,open,5/20/13,NO,,
Pennell ES,6340,5,6/12/13,East Stair Exit to School Yard,,Repair the damaged stair treads on the east staircase leading to the school yard.,Safety,M,Damaged and missing sections of marble stair treads were observed on the east exit stair case to the school yard. Closed per 6340-5 report.,closed,7/29/14,NO,,
Pennell ES,6340,6,6/12/13,East Stair Exit to School Yard,,Repair the pointing on the landing and on the side of the east exterior staircase leading to the school yard.,Mold/Moisture,M, Missing pointing was observed on the landing and on the side of the staircase.   Water is seeping through the staircase into the east storage room at the bottom of the stairs. Closed per 6340-6 report.,closed,7/29/14,NO,,
Pennell ES,6340,7,6/12/13,Gymnasium        ,,Scrape and paint the sections of efflorescence and flaking paint from the gymnasium wall.,Mold/Moisture,M,Efflorescence and flaking paint was observed on the east wall adjacent to the storage closet. The source of moisture is most likely from the storage room located at the bottom of the stairwell and under the exterior stairs leading to the school yard.,open,5/20/13,NO,,
Pennell ES,6340,8,6/12/13,Gymnasium        (east exterior wall),,Repair the capstone pointing along the east wall of the gymnasium and around the entrance gate to the roof of the gymnasium.,Mold/Moisture,M,The source of moisture in the gymnasium is most likely from missing pointing along the east wall. Closed per 6340-8 report.,closed,7/29/14,NO,,
Pennell ES,6340,9,6/12/13,Hallway across from Room 306,,Repair steam leak on the radiator in the hallway across from room 306.,Mold/Moisture,M, The B.E. reported a steam leak on the radiator in the hallway across from room 306. Closed per 6340-9 report.,closed,7/29/14,NO,,
Pennell ES,6340,10,6/12/13,Hallway outside Room 206,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway across from room 206 from a steam leak on the radiator across from room 306. Closed per 6340-10 report.,closed,7/29/14,NO,,
Pennell ES,6340,11,6/12/13,Room 210,,Scrape and paint the section of moisture damaged plaster above the classroom window.,Point Source,F,"Starting in March 2013, the teacher began suffering from respiratory illness and indicated that a few students have also reported asthma attacks and requested an evaluation of the room.  One of the students with reported severe asthma was still out during the evaluation.  A small section of moisture damaged plaster and efflorescence was observed above one of the classroom windows. No signs of mold growth or obvious sources of moisture were identified.",open,5/20/13,NO,,
Pennell ES,6340,12,6/12/13,Room 210,,An asbestos DDC was issued on 5/20/13 for the removal of the damaged asbestos containing pipe insulation. The remediation is scheduled for 5/22/2013. Completed.,Point Source,M,A damaged section of asbestos containing pipe insulation was observed in the corner of the room behind the teacher's desk. Closed per Maintenance.,closed,7/9/14,NO,,
Pennell ES,6340,13,6/12/13,3rd Floor East Staircase,,Evaluate the roof above the 3rd floor east stairwell and repair as needed.,Mold/Moisture,M,Moisture damaged plaster was observed on the ceiling of the east stairwell. Closed per 6340-13 report.,closed,7/29/14,NO,,
Pennell ES,6340,14,6/12/13,3rd Floor East Staircase,,Repair the moisture damaged plaster ceiling located in the east stairwell.,Mold/Moisture,M,Moisture damaged plaster was observed on the ceiling of the east stairwell.,open,5/20/13,NO,,
Pennypacker ES,6350,1,10/21/2010,Gym Office,,Apply caulking along the bottom of the exterior brick wall where it meets the asphalt outside the gym office.,Mold/Moisture,M,completed per Maintenance,closed,12/7/11,NO,,
Pennypacker ES,6350,2,10/12/11,Auditorium,,Evaluate the roof and roof drains and repair the source of moisture in the auditorium.,Mold/Moisture,F,Reference 7/8/13 IEQ Dashboard.,closed,10/12/11,NO,,
Pennypacker ES,6350,3,10/12/11,Auditorium,,Repaired the damaged plaster wall in the auditorium.,Mold/Moisture,M,completed per Maintenance. Damage reoccurred. Reference 7/8/13 IEQ Dashboard.,closed,12/7/11,NO,,
Pennypacker ES,6350,4,10/12/11,Counselor's Office Room 200,,Remove particulate and clean staining from the window framing.  ,Point Source,F,,closed,7/8/13,NO,,
Pennypacker ES,6350,5,10/12/11,Gym Office,,The painted brick wall exhibiting mold growth in the gym office should be cleaned and disinfected.  A mold DDC was issued on 10/5/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,6,10/12/11,Gym Office,,The painted brick wall exhibiting efflorescence in the gym office should scrapped and repainted following mold remediation.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,7,10/12/11,Gym Office,,Evaluate the exterior and perform repairs stop or control the moisture source.,Mold/Moisture,M,completed per Maintenance.  Moisture intrusion reoccurrence. Reference 7/8/13 IEQ Dashboard.,closed,12/7/11,NO,,
Pennypacker ES,6350,8,10/12/11,Room 3,,Evaluate the exterior and perform repairs stop or control the moisture source.,Mold/Moisture,M,completed per Maintenance. Moisture intrusion reoccurrence. Reference 7/8/13 IEQ Dashboard.,closed,12/7/11,NO,,
Pennypacker ES,6350,9,10/12/11,Room 3 (Pre-K),,Replace the water stained ceiling tiles and evaluate the above the suspended ceiling for the moisture source.,Mold/Moisture,F,Reference 7/8/13 IEQ Dashboard.,closed,7/8/13,NO,,
Pennypacker ES,6350,10,10/12/11,Room 3 (Pre-K),,The plaster wall exhibiting mold growth adjacent to Thouron Street should be cleaned and disinfected. A mold DDC was issued on 10/5/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,11,10/12/11,Room 3 (Pre-K),,The plaster wall adjacent to Thouron Street should be repainted following mold remediation.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,12,10/12/11,Room 3 Closet,,Tighten clamp above drain line fitting and monitor.,Mold/Moisture,F,,closed,7/8/13,NO,,
Pennypacker ES,6350,13,10/12/11,Room 3 Closet,,Repair moisture damaged section of plaster wall in the closet.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,14,10/12/11,Room 3 Closet,,The wooden window frames exhibiting mold growth should be disinfected and treated with a stain blocker or encapsulate. A mold DDC was issued on 10/5/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,15,10/12/11,Room 4,,Clean efflorescence from the mortar joints on the glazed brick wall.  This activity should be routinely monitored and cleaned as needed.,Point Source,F,Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,16,10/12/11,Room 4,,Remove and replace the sink base cabinet exhibiting mold growth and heavy rusting. A mold DDC was issued on 10/5/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Pennypacker ES,6350,17,8/6/13,1st Floor Hallway outside Women's Room,,"Replace the water stained ceiling tile.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tiles were observed in this room.  Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,18,8/6/13,1st Floor Main Entrance,,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed on the walls in the main entrance.  Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,19,8/6/13,3rd Floor Stairwell Boy's Side,,Wet wipe and mop the plaster debris from the floor of the stairwell.,Point Source,F,Plaster debris was observed on the floor of the stairwell. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,20,8/6/13,Auditorium,,"The auditorium curtains on the Washington Street side should be removed during the repair process, sent out for cleaning and reinstalled following repairs.",Point Source,F,Plaster debris/residue was observed on the curtains in the auditorium. Facilities reported closed.,closed,5/28/14,NO,,
Pennypacker ES,6350,21,8/6/13,Auditorium,,A mold DDC was issued on 7/18/13 for the remediation of the observed mold growth. ,Mold/Moisture,M,Mold growth was observed on the moisture damaged plaster and canvas painting. Maintenance reported closed.,closed,4/25/14,NO,,
Pennypacker ES,6350,22,8/6/13,Auditorium ,,The auditorium roof drains should be checked for blockage and cleared as needed.  Work orders should be issued for repair if needed.,Mold/Moisture,F,Moisture damaged plaster was observed above the windows and in the back corner on the Washington Street side of the auditorium. Facilities reported closed.,closed,5/28/14,NO,,
Pennypacker ES,6350,23,8/6/13,Counselor's Office,,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed on the wall and window sill. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,24,8/6/13,Hallway outside Room 107,,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed on the ceiling in the hallway outside Room 107. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,25,8/6/13,Hallway outside Room 304,,"Replace the water stained ceiling tiles. If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway.  The B.E. reported old staining and not active. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,26,8/6/13,Hallway outside Room 305,,"Replace the water stained ceiling tiles.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,Water stained ceiling tiles were observed in the hallway.  The B.E. reported old staining and not active. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,27,8/6/13,Pre-K Room 3,,"Replace the water stained ceiling tile.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed in this room. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,28,8/6/13,Pre-K Room 3,,Wet wipe the plaster debris from the window sill.,Point Source,F,Plaster wall debris was observed on the window sill. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,29,8/6/13,Room 101,,"Replace the water stained ceiling tiles. If staining reoccurs, a work order should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in this room.  The B.E. reported old staining and not active. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,30,8/6/13,Room 106,,"Replace the water stained ceiling tile.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tiles were observed in this room.  Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,31,8/6/13,Room 108 Closet,,"Replace the water stained ceiling tile.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed in this closet. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,32,8/6/13,Room 110,,"Replace the water stained ceiling tile.  If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed in this room.  Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,33,8/6/13,Room 110 Closet,,"Replace the water stained and missing ceiling tiles. If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed in this closet. Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,34,8/6/13,Room 201,,"Replace the water stained ceiling tile. If staining reoccurs, an evaluation of the moisture source should be conducted and work orders issued for repair as needed.",Mold/Moisture,F,A water stained ceiling tile was observed in this room.  Facilities reported closed,closed,5/28/14,NO,,
Pennypacker ES,6350,35,8/6/13,Room 203,,"Replace the water stained ceiling tiles. If staining reoccurs, a work order should be issued for the evaluation and repair.",Mold/Moisture,F,Water stained ceiling tiles were observed in this room  The B.E. reported old staining and not active.  Facilities reported closed,closed,5/28/14,NO,,
