Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Potter Thomas ES,5390,1,2/5/14,First Floor Community Room,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile throughout the room. Maintenance reported closed.",closed,4/25/14,YES,,
Potter Thomas ES,5390,2,2/5/14,Room 101,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator. Maintenance reported closed.",closed,4/25/14,YES,,
Potter Thomas ES,5390,3,2/5/14,Room 103,,Evaluate and isolate the noise coming from this unit ventilator.,Point Source,F,Excessive vibration and noise was observed coming from unit ventilator in this room. Work order issued for repair 2/2/14.,closed,4/25/14,YES,,
Potter Thomas ES,5390,4,2/5/14,Room 207,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator.  Maintenance reported closed.",closed,4/25/14,YES,,
Potter Thomas ES,5390,5,2/5/14,Second Floor Art Room,,"An asbestos design data collection (DDC) package was issued on 1/29/14 for the removal of the impacted floor tile.  Following removal, the floor tile should be replaced.",Point Source,M,"A leak occurred on the unit ventilator piping and resulted in loose 9""x9"" floor tile in front of the unit ventilator. Maintenance reported closed.",closed,4/25/14,YES,,
Powell ES,1390,1,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace missing, rotted and moldy sections of the exterior sheathing during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,
Powell ES,1390,2,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace water-stained sheetrock around the window sills during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,
Powell ES,1390,3,12/15/2010,Small Wooden Trailer,,"Remove, inspect and replace water-stained sheetrock ceiling around the window sills during the construction process.  Damon Gonzaga is the point of contact with Design and Construction.",Mold/Moisture,M,"Closed per KEM, 3/11/11 site inspection.",closed,3/11/11,NO,,
Powell ES,1390,4,12/15/2010,Large Metal Trailer,,Clean and disinfect the identified mold growth (approximately one square foot) on the interior wood paneling under the window.,Mold/Moisture,F,,open,3/11/11,NO,,
Powell ES,1390,5,12/15/2010,Large Metal Trailer,,Clean the heavy particulate loading on the return air grille.,Ventilation,F,,open,3/11/11,NO,,
Pratt ES,4390,1,10/8/2010,3rd Floor Service Closet,,Discard wet porous materials from the floor of the service closet; Utilize housekeeping practices such as removing excess water from the mops and empty mop buckets prior to storing.,Mold/Moisture,F,"No wet porous materials or standing water was identified during an inspection, per KEM.",closed,3/18/11,NO,,
Pratt ES,4390,2,10/8/2010,3rd Floor Service Closet,,Scrape and repaint approximately 20 square feet of cracking and peeling paint from the cinderblock walls; Test the cracking and peeling paint for lead prior to removal and treat accordingly.,Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,NO,,
Pratt ES,4390,3,10/8/2010,3rd Floor Service Closet,,Remove and replace approximately 12 square feet of missing or loose 9” x 9” VAT.,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,
Pratt ES,4390,4,10/8/2010,3rd Floor Service Closet,,Replace the wooden door exhibiting mold growth with a vented metal door and apply a rust inhibiting paint to the door frame.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,
Pratt ES,4390,5,10/8/2010,3rd Floor Storage Room,,Inspect the roof for leaks around the roof drain pipe and exhaust system penetration location.,Mold/Moisture,M,Completed per Maintenance on 3/30/2011,closed,4/14/11,NO,,
Pratt ES,4390,6,10/8/2010,3rd Floor Storage Room,,"Once the roof leaks are repaired, remove approximately 10 square feet of cracking and peeling paint from the ceiling, cinderblock and roof drain; Test the cracking and peeling paint for lead prior to removal and treat accordingly.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,NO,,
Pratt ES,4390,7,10/8/2010,3rd Floor Storage Room,,Clean approximately one square foot of visible mold growth observed on the metal exhaust system duct work; Repaint the duct work with a rust inhibiting paint.  ,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,
Pratt ES,4390,8,10/8/2010,3rd Floor Storage Room,,Repair the non-functioning exhaust system.,Ventilation,M,Completed per Maintenance,closed,9/7/11,NO,,
Pratt ES,4390,9,4/26/13,Former Coal Room,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed.,closed,4/26/13,NO,,
Pratt ES,4390,10,4/26/13,Gym Office,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged pipe insulation.,Point Source,M,A damaged asbestos containing pipe insulation was observed.,closed,4/26/13,NO,,
Pratt ES,4390,11,4/26/13,Gym Storage Closet,,An asbestos DDC was issued on 2/26/13 for the remediation of the exposed ends.,Point Source,M,Exposed asbestos containing pipe insulation was observed on the ends of the pipes.,closed,4/26/13,NO,,
Pratt ES,4390,12,4/26/13,Room G-1,,An asbestos DDC was issued by AET on 2/20/13 for the remediation of the damaged pipe fitting insulation.,Point Source,M,A damaged asbestos containing pipe fitting was observed adjacent to the window and teacher's desk.,closed,4/26/13,NO,,
Pratt ES,4390,13,4/26/13,1st Floor Boy's Room,,Remove the flaking paint from the boy's room ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling. Closed per 4390-13 report.,closed,7/9/14,NO,,
Pratt ES,4390,14,4/26/13,2nd Floor Girl's Room,,Remove the flaking paint from the girl's room ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling reportedly from an old steam leak that was repaired.,open,4/26/13,NO,,
Pratt ES,4390,15,4/26/13,Cafeteria,,Evaluate the glazed block wall where the top course appears to have shifted forward and repair as needed.  Re-secure the electrical conduit to the wall.,Safety,M,A section of electrical conduit was not secured to the wall.  The top course of the glazed block wall appeared to have shifted forward.,open,4/26/13,NO,,
Pratt ES,4390,16,4/26/13,Cafeteria,,Remove the flaking paint from the cafeteria ceiling and repaint.  This work should be completed in accordance with the EPA's RRP Rule.,Point Source,M,Flaking paint was observed on the ceiling located above the duct work.,open,4/26/13,NO,,
Pratt ES,4390,17,4/26/13,Gym Storage Closet,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed in this storage closet.",open,4/26/13,NO,,
Pratt ES,4390,18,4/26/13,Room 100,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed in two locations. Closed per 4390-18 report.",closed,7/9/14,NO,,
Pratt ES,4390,19,4/26/13,Room 105,,Repair the blower on the unit ventilator.,Ventilation,M,The unit ventilator blower was not operational at the time of the evaluation. Closed per 4390-19 report.,closed,7/9/14,NO,,
Pratt ES,4390,20,4/26/13,Room 106,,Remove loose/damaged floor tile adjacent to the rear exit door.,Point Source,M,"Loose/damaged 9""x9"" floor tile was observed at the rear exit door.",open,4/26/13,NO,,
Pratt ES,4390,21,4/26/13,Room 201,,Square off section of missing/damaged floor tile for replacement. ,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed. Closed per 4390-21 report.",closed,7/9/14,NO,,
Pratt ES,4390,22,4/26/13,Room G-1,,Square off section of missing/damaged floor tile for replacement.,Point Source,M,"A missing/damaged section of 9""x9"" floor tile was observed.",open,4/26/13,NO,,
Pratt ES,4390,23,4/26/13,Room G-2,,Square off sections of missing/damaged floor tile for replacement.,Point Source,M,"Missing/damaged 9""x9"" floor tile was observed across the center of the room and in various location around the room.",open,4/26/13,NO,,
Prince Hall,7490,1,9/1/2010,Cafeteria,,"Replace the water-stained ceiling tile exhibiting mold growth, located above a lunch table; Insulate the un-insulated section of piping above the suspended ceiling feeding the unit-ventilator.",Mold/Moisture,F,"The ceiling tiles were replaced and the section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,
Prince Hall,7490,2,9/1/2010,Special Ed. Room 106,,Clear the clogged/slow condensate drain line on the unit-ventilator.,Mold/Moisture,F,Drain line has been cleared and cleaned per the BE.,closed,6/30/11,NO,,
Prince Hall,7490,3,9/1/2010,Special Ed. Room 5,,Dry the wet carpet (less than one square foot) adjacent to the unit-ventilator drip pan (appears to be a new leak).,Mold/Moisture,F,Carpet dried and drip pan replaced per BE.,closed,1/28/2011,NO,,
Prince Hall,7490,4,9/1/2010,Special Ed. Room 5,,Replace 6 water-stained ceiling tiles.,Mold/Moisture,F,Replaced ceiling tiles per BE.,closed,1/28/2011,NO,,
Prince Hall,7490,5,9/1/2010,Special Ed. Room 5,,Insulate the un-insulated sections of piping feeding the unit-ventilator.,Mold/Moisture,F,"The section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,
Prince Hall,7490,6,9/22/2010,Cafeteria,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724846).",Mold/Moisture,F,"The section of piping was insulated, per the BE.  ",closed,6/30/11,NO,,
Prince Hall,7490,7,9/22/2010,Room 10,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724845).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 10. Fiberglass insulation has been received. It will be installed in room 210 where the condensation occurs. ,closed,6/13/13,NO,,
Prince Hall,7490,8,9/22/2010,Room 11,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724843).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 11. Fiberglass insulation has been received. It will be installed in room 211 where the condensation occurs. ,closed,6/13/13,NO,,
Prince Hall,7490,9,9/22/2010,Room 13,,"OPEN WORK ORDER: Insulate dual temp piping; ambient air is condensing on cold piping causing condensation to leak through ceiling causing mold formation and the falling of saturated ceiling tiles; four different size pipes: 0.75"", 1"", 1.5"" and 2.5"" (WO # 724842).",Mold/Moisture,F,Ceiling tiles have been replaced in Room 13. Fiberglass insulation has been received. It will be installed in room 213 where the condensation occurs. A condensate drip pan is needed for the right unit ventilator.,closed,6/13/13,NO,,
Prince Hall,7490,10,9/22/2010,Feed Line,,OPEN WORK ORDER: Replace insulation in boiler on domestic feed line (mold growing on insulation) (WO # 636996).,Mold/Moisture,F,"Waiting for pipe insulation that Tom Shearer, FAC, ordered to arrive.",open,6/30/11,NO,,
Prince Hall,7490,11,6/19/13,ATC System,,Evaluate and repair or adjust as needed to provide thermal control in the building.,Ventilation,M,"Reportedly, the ACT system is inoperable resulting in thermal control issues. ",open,6/19/13,NO,,
Prince Hall,7490,12,6/19/13,Cafeteria,,Evaluate and insulate the dual temperature lines associated with AHU#1 in the cafeteria to prevent condensation.,Mold/Moisture,F,A water stained ceiling tile was observed.  The B.E. indicated there are un-insulated lines in a pipe chase associated with AHU#1 resulting in condensation and water stained ceiling tiles.,open,6/19/13,NO,,
Prince Hall,7490,13,6/19/13,Hallway outside IMC,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles.,Mold/Moisture,F,Water stained ceiling tiles were observed.  The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,14,6/19/13,Hallway outside Room 1,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,Water stained and moldy ceiling tiles were observed.  The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,15,6/19/13,Hallway outside Room 11,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,16,6/19/13,Hallway outside Room 116,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,17,6/19/13,Hallway outside Room 13,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,18,6/19/13,Hallway outside Room 5,,Evaluate and insulate the dual temperature lines as needed to prevent condensation and water stained ceiling tiles. Replace ceiling tiles as needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the hallway. The B.E. reported a condensation issue from inadequate pipe insulation.,open,6/19/13,NO,,
Prince Hall,7490,19,6/19/13,IMC,,Replace the water stained ceiling tiles following repairs to the roof.,Mold/Moisture,F,Water stained suspended ceiling tiles were observed throughout the IMC including rooms 113B and 113C.,open,6/19/13,NO,,
Prince Hall,7490,20,6/19/13,IMC,,Evaluate and repair AHU #17 in the IMC.,Ventilation,M,"The B.E. indicated following a freeze-up on unit #17 in the IMC, the coil was removed. He reported thermal control issues in the IMC since this unit was rendered inoperable.",open,6/19/13,NO,,
Prince Hall,7490,21,6/19/13,IMC                (lower roof),,Evaluate the lower IMC roof and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,A roof leak was observed on the lower roof around a roof drain and adjacent to the copy machine.,open,6/19/13,NO,,
Prince Hall,7490,22,6/19/13,IMC                (upper roof),,Evaluate the upper IMC roof and repair as needed to prevent additional water intrusion.,Mold/Moisture,M,A water stained ceiling tile was observed on the upper part of the IMC.  The B.E. indicated the staining is new and suspect a roof leak.,open,6/19/13,NO,,
Prince Hall,7490,23,6/19/13,IMC               (Room 113 C),,"Replace the missing and loose 12""x 12"" floor tile.",Point Source,M,Loose and missing 12”x12” floor tile was observed in this room.,open,6/19/13,NO,,
Prince Hall,7490,24,6/19/13,IMC Kitchen    (Room 113 B),,Evaluate the roof and associated drain lines adjacent to Room 113B in the IMC and repair as needed to prevent water intrusion. Replace ceiling tiles as needed.,Mold/Moisture,M,A water stained ceiling tile was observed in this room.  The B.E. indicated that either the roof or a roof drain is leaking. ,open,6/19/13,NO,,
Prince Hall,7490,25,6/19/13,Main Entrance (AHU),,Evaluate and repair the main lobby AHU.,Ventilation,F,"Reportedly, the AHU serving with the main lobby is inoperable.",open,6/19/13,NO,,
Prince Hall,7490,26,6/19/13,Room 5,,Evaluate the source of moisture impacting the ceiling tiles and repair or issue work orders as needed. Replace ceiling tiles as needed.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,6/19/13,No,,
Randolph HS,6090,1,12/12/12,Science Office adjacent to Room 39,,"Remove loose mercury from the floor and monitor for mercury vapor.  During the clean-up process the bottom of the locker should be removed for inspection, mercury may have found its way under the locker. The remediation of the loose mercury was completed on 11/28/2012.",Point Source,OEMS,A small amount of loose mercury was observed on the floor in the corner of the room at locker #3.  The teacher suspects it was from a broken sphygmomanometer that was being stored in the locker.   The broken mercury containing device was not observed.  ,closed,12/12/12,NO,,
Randolph HS,6090,2,12/12/12,Rooms 24 and 39,,Evaluate the rooftop air handlers and ensure the units are providing sufficient fresh air for the building occupants.  Repair or adjust as needed.,Ventilation,F,The teacher of room 24 was recently relocated from room 39.  She expressed concerns regarding the amount of outdoor air being introduced into the classrooms and suspects that her upper respiratory infection is due to the lack of fresh air in her classroom and in the building.  ,open,12/12/12,NO,,
Reynolds ES,2420,1,9/25/12,23rd Street Stairwell Fourth Floor,,Repair the leaking roof drain located in the attic.,Mold/Moisture,M,A leaking roof drain pipe fitting was observed in the attic located adjacent to the pipe chase and near room 400.  ,closed,2/1/13,NO,,
Reynolds ES,2420,2,9/25/12,Gymnasium,,Repair leaking domestic water line located in the corner of the gym and under room 105.,Mold/Moisture,M,A slow leak was observed on the domestic water supply line located in the corner of the gym and under room 105.  ,closed,2/1/13,NO,,
Reynolds ES,2420,3,9/25/12,22nd Street Stairwell ,,Remove the flaking paint from the stairwell and repaint.  ,Point Source,M,Flaking paint was observed through out the stairwell.  ,open,9/25/12,NO,,
Reynolds ES,2420,4,9/25/12,22nd Street Stairwell First Floor ,,Repair the moisture damaged plaster ceiling located on the first floor of the 22nd street stairwell. ,Mold/Moisture,M,Moisture damaged plaster ceiling was observed in the stairwell below the girl's room pipe chase.  A leak in the pipe chase was repaired. ,open,9/25/12,NO,,
Reynolds ES,2420,5,9/25/12,23rd Street Stairwell ,,Remove the flaking paint from the stairwell and repaint.  ,Point Source,M,Flaking paint was observed through out the stairwell. ,open,9/25/12,NO,,
Reynolds ES,2420,6,9/25/12,23rd Street Stairwell Fourth Floor,, Replace the water stained ceiling tiles.,Mold/Moisture,F,Wet suspended ceiling tiles were observed in the hallway near room 400 and under the leaking roof drain.,open,9/25/12,NO,,
Reynolds ES,2420,7,9/25/12,23rd Street Stairwell Third Floor,, Remove loose section of plaster ceiling from the stairwell. ,N/A,M,A loose section of plaster ceiling was observed on the ceiling of the third floor stairwell.,open,9/25/12,NO,,
Reynolds ES,2420,8,9/25/12,2nd Floor Girl's Room ,,Repair the 2'x2' hole in plaster wall and the moisture damaged plaster.  ,Point Source,M,A 2'x 2' hole was observed in the plaster wall from a recent repair in the pipe chase.  Moisture damage was also observed on this same wall.  The plumbing repairs were completed and the moisture source eliminated.  ,open,9/25/12,NO,,
Reynolds ES,2420,9,9/25/12,Gymnasium,,Replace the missing and damaged fiberglass pipe insulation on the heating risers.,Point Source,F,Damaged and missing sections of fiberglass pipe insulation were observed on the heating risers. The exposed heating pipes may be a safety concern during the heating season.  ,open,9/25/12,NO,,
Reynolds ES,2420,10,9/25/12,Gymnasium,,A mold DDC was issued on 9/12/2012 for the removal of fiberglass pipe insulation exhibiting water staining and mold growth.,Mold/Moisture,M,Water staining and suspect mold growth was observed on the fiberglass pipe insulation located in the corner of the gym and under room 105. Closed per Maintenance.,closed,7/9/14,NO,,
Reynolds ES,2420,11,9/25/12,Gymnasium,,"Replace the missing sections of 12""x12"" floor tile in the gym.",Safety,M,"Missing sections of 12""x12"" floor tile were observed.  This has the potential to be a tripping hazard.  ",open,9/25/12,NO,,
Reynolds ES,2420,12,3/1/13,Basement Hallway,,A mold DDC was issued on 2/28/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,"Mold growth was observed in the hallway adjacent the elevator on the painted brick wall, concrete ceiling and duct work.   Closed per Maintenance.",closed,7/9/14,NO,,
Reynolds ES,2420,13,3/1/13,Basement Hallway,,Removal of the flaking paint was included as part of the mold DDC was issued on 2/28/2013.,Point Source,M,Flaking paint was observed in the hallway adjacent to the elevator on the concrete ceiling and duct work.  Paint chips were also observed on the floor. Closed per Maintenance.,closed,7/9/14,NO,,
Reynolds ES,2420,14,3/1/13,Boiler Room,,Remove standing water from the floor next to boiler #2.,Mold/Moisture,F,Standing water was observed next to boiler #2 from the steam leak.,open,3/1/13,NO,,
Reynolds ES,2420,15,3/1/13,Boiler Room,,A mold DDC was issued on 2/28/2013 for the remediation of the observed mold growth.,Mold/Moisture,M,Suspect mold growth was observed on the fiberglass pipe insulation located next to the stem leak on boiler #2. Closed per Maintenance.,closed,7/9/14,NO,,
Reynolds ES,2420,16,3/1/13,Boiler Room ,,Continue using the windows and fans to vent the steam to the exterior.  ,Mold/Moisture,F,"The B.E. and F.A.C. reported the steam traps in the building need to be replaced.  They have the traps and were planning to install them.  However, since this location is scheduled to close at the end if this school year no plans have been made to install them. The B.E. opens the windows and uses fans to vent the steam to the exterior.",open,3/1/13,NO,,
Reynolds ES,2420,17,3/1/13,Boiler Room ,,Repair steam leak on boiler #2.,Mold/Moisture,M,A steam leak on boiler #2 was observed on a pipe elbow and standing water was observed on the floor.,open,3/1/13,NO,,
Rhawnhurst ES,8360,1,2/7/12,Building-wide bathroom exhaust fans,,Inspect the bathroom exhaust fans for proper operation and issue work orders as necessary.,Ventilation,F,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,2,2/7/12,Building-wide bathroom exhaust grilles.,,"Remove exhaust grilles, vacuum and wet wipe particulate from the interior of the duct.",Ventilation,F,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,3,2/7/12,Building-wide radiator covers,, Vacuum and wet wipe particulate from all radiator grilles.,Ventilation,F,,closed,4/3/12,NO,,
Rhawnhurst ES,8360,4,2/7/12,Building-wide unit ventilators,, Vacuum and wet wipe particulate from all unit ventilator supply diffusers and return grille. Change the unit ventilator air filters.,Ventilation,F,,closed,4/3/12,NO,,
Rhawnhurst ES,8360,5,2/7/12,Building-wide window A/C units,,"Clean filter, vacuum and wet  particulate from the window mounted A/C units.",Ventilation,F,Completed per BE.,closed,3/28/12,NO,,
Rhawnhurst ES,8360,6,2/7/12,Classroom 100,,"Replace the water stained 1""x1"" ceiling tiles. ",Mold/Moisture,M,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,7,2/7/12,Classroom 100,,"Replace the loose 1""x1"" ceiling tiles located around the projector mount.",N/A,M,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,8,2/7/12,Classroom 100 Coat Closet,,Repair the hinge on the pipe chase access door and secure area from building occupants.,N/A,F,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,9,2/7/12,Classroom 100 Left Closet,,A mold DDC was issued on 1/25/2012 and was completed.,Mold/Moisture,M,,closed,2/7/12,NO,,
Rhawnhurst ES,8360,10,2/7/12,Classroom 101 Coat Closet,,"Replace the water stained 1""x1"" ceiling tiles located in the coat closet.",Mold/Moisture,M,,closed,3/27/12,NO,,
Rhawnhurst ES,8360,11,2/7/12,Classroom 101 Teacher's Closet,,"Replace the water stained 1""x1"" ceiling tiles located in the Teacher's closet.",Mold/Moisture,M,,closed,3/27/12,NO,,
Rhawnhurst ES,8360,12,2/7/12,Classroom 103 and the Speech Room,,Repaint patched ceiling sections located above the pipe risers in Classroom 103 and the Speech Room.,Point Source,F,Completed per BE.,closed,2/27/12,NO,,
Rhawnhurst ES,8360,13,2/7/12,Classroom 104,,Clean and repaint block wall exhibiting water staining located adjacent to the classroom sink,Mold/Moisture,F,Completed per BE.,closed,2/25/12,NO,,
Rhawnhurst ES,8360,14,2/7/12,Classroom A-1 Closet,,An asbestos DDC was issued on 2/3/2012 for the removal of the damaged fitting.,Point Source,M,completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,15,2/7/12,Classroom A-2,,Evaluate the reported noisy unit ventilator and issue work order as necessary.,Ventilation,F,BE reported this is an intermittent problem and the teacher will inform him the next time it occurs.,closed,4/3/12,NO,,
Rhawnhurst ES,8360,16,2/7/12,Classroom A-2 Closet,,Replace the missing attic access panel in A-2 Closet.,Ventilation,F,,closed,2/22/12,NO,,
Rhawnhurst ES,8360,17,2/7/12,Classroom A-4,,Clean water staining from the fluorescence light lens covers.,Mold/Moisture,F,Completed per BE.,closed,4/2/12,NO,,
Rhawnhurst ES,8360,18,2/7/12,Classroom A-4,,Replace the wall-to wall carpeting in Room A-4 with vinyl composite floor tile. ,Point Source,M,,closed,2/28/12,NO,,
Rhawnhurst ES,8360,19,2/7/12,Classroom A-6 Closet,,Wet scrape flaking paint from the closet ceiling according to lead safe work practices and repaint.,Mold/Moisture,F,Completed per BE.,closed,4/2/12,NO,,
Rhawnhurst ES,8360,20,2/7/12,Exit lobby adjacent to Main Kitchen,,Replace the water stained 1'x1' ceiling tiles in the exit lobby adjacent to the main kitchen. ,Mold/Moisture,M,,closed,2/7/12,NO,,
Rhawnhurst ES,8360,21,2/7/12,Exit lobby adjacent to Room 105,,Replace the water stained 1'x1' ceiling tiles in the exit lobby adjacent to classroom105.  ,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,22,2/7/12,Hallway outside ESOL,,"Replace the missing 9""x9"" floor tile in the hallway located outside the ESOL Classroom.",Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,23,2/7/12,"Hallway outside Rooms 200, 203, 103, 106, 107,110 and Auditorium",,Replace the water stained 1'x1' ceiling tiles in the hallways.  ,Mold/Moisture,M,,closed,2/28/12,NO,,
Rhawnhurst ES,8360,24,2/7/12,Library,,Remove mouse droppings from floor located at the bottom of the relief shaft.,Point Source,F,Completed per BE.,closed,2/24/12,NO,,
Rhawnhurst ES,8360,25,2/7/12,Main Kitchen,,Secure kitchen light fixture to the ceiling to prevent it from falling.,N/A,M,,closed,2/7/12,NO,,
Rhawnhurst ES,8360,26,2/7/12,"Rooms 107, 110,    A-1and Library",,"Relocate cabinets, boxes and educational supplies away from the unit ventilator supply and return grilles.",Ventilation,F,Completed per BE.,closed,2/27/12,NO,,
Rhawnhurst ES,8360,27,2/7/12,"Rooms 202, 200, 103, 104,  A-3, A-5 and A-6",,"Replace the missing sections of floor tile in Rooms 202, 200, 103, 104, A-3, A-5 and A-6.",Point Source,M,Completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,28,2/7/12,"Rooms 203, 204, 104, 108 and 110",,Replace the water stained 1'x1' ceiling tiles located above the classroom sinks. ,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,29,2/7/12,"Rooms, 101, Resource Room and Cafeteria",,Evaluate the heating mechanical systems and make adjustments to stabilize the thermal control issues.,Ventilation,M,Completed per Maintenance,closed,3/27/12,NO,,
Rhawnhurst ES,8360,30,2/7/12,Teacher's Lounge,,Replace the missing sections of floor tile in the Teacher's Lounge.,Point Source,M,,closed,2/28/12,NO,,
Rhawnhurst ES,8360,31,10/4/13,Auditorium,,"Following completion of the mold remediation and evaluation/activation of the ventilation system, the auditorium should be monitored on a daily basis.  If condensation is observed on interior surfaces and/or damp/musty orders are detected, it should be reported immediately for evaluation.",Mold/Moisture,F,Operations and Maintenance Plan,closed,10/18/13,NO,,
Rhawnhurst ES,8360,32,10/4/13,Auditorium,,A mold DDC was issued on 9/27/13 for the remediation of the auditorium.,Mold/Moisture,M,"Mold growth was observed in the auditorium on building components and contents.  A major pipe leak occurred in the crawlspace on a domestic water line in March 2013.  The pipe leaked flooded the crawlspace under sections of the gym, auditorium, main hallway.  The water  ran out of the crawlspace into the boiler room.  During the evaluation, the ventilation system was not activated and it was unknown if it was running over the summer.  A combination of excessive humidity from the pipe leak in the crawlspace and the lack of ventilation over the summer months may have resulted in these conditions.",closed,10/18/13,NO,,
Rhawnhurst ES,8360,33,10/4/13,Auditorium,,A mold DDC was issued on 9/27/13 for the remediation of the auditorium mechanical room.,Mold/Moisture,M,Mold growth was observed on the concrete ceiling located above the staircase leading to the rooftop access door.,closed,10/18/13,NO,,
Rhawnhurst ES,8360,34,10/4/13,Auditorium,,"Following removal of the red stage curtains, they will need to be sent out for cleaning and fire retardant treatment.",Mold/Moisture,M,Mold growth was observed on the red stage curtains.  These curtains will be removed and bagged as part of the mold remediation process.,closed,10/18/13,NO,,
Rhawnhurst ES,8360,35,10/4/13,Auditorium,,Evaluate the auditorium ventilation system.  This system should be activated to provide air circulation and ventilation.,Mold/Moisture,M,"During the evaluation, the ventilation system was not activated. Details regarding operation of the units over the summer months were not known.",closed,10/18/13,NO,,
Rhawnhurst ES,8360,36,10/4/13,Auditorium,,"An evaluation of the recently applied acoustical treatment on the upper walls and ceiling should be checked with a thermal imaging camera to ensure moisture is not penetration the brick pointing, roof and associated drain lines.",Mold/Moisture,M/OEMS,The recently applied acoustical treatment on the upper area of the walls and ceiling was not accessible for evaluation and moisture measurements.,closed,10/21/13,NO,,
Rhawnhurst ES,8360,37,N/A,"2nd Floor
Fan Room",,Evaluate the current exhaust system to determine if it is adequate for the space and repair or replace as necessary.  ,Ventilation,F,A ventilation assessment was submitted to OEMS on 7/31/2011.,closed,8/26/11,NO,,
Rhawnhurst ES,8360,38,N/A,"2nd Floor
Fan Room",,Remove asbestos-containing pipe insulation and hard fittings exhibiting mold growth.,Mold/Moisture,M,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,39,N/A,"2nd Floor
Fan Room",,Discard all porous building supplies and educational materials being stored in the 2nd floor fan room. ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/26/11,NO,,
Rhawnhurst ES,8360,40,N/A,"2nd Floor
Fan Room",,Complete a ventilation assessment. ,Ventilation,OEMS, A ventilation assessment was submitted to OEMS on 7/31/2011.,closed,8/26/11,NO,,
Rhawnhurst ES,8360,41,N/A,Auditorium,,Scrape paint loose plaster from the walls of the auditorium.  Peeling paint should be assumed to contain lead based paint and treated accordingly.  Repaint as required.,Point Source,M,Completed per Maintenance,closed,9/26/11,NO,,
Rhawnhurst ES,8360,42,N/A,Auditorium,,"Once the project is completed, evaluate the condition of the fabric window treatments and stage curtains for odor and schedule a cleaning as necessary if an odor is detected.",Point Source,M,,closed,10/18/13,NO,,
Rhawnhurst ES,8360,43,N/A,Auditorium,,Remove sections of asbestos containing acoustical plaster ceiling exhibiting water staining and suspected mold growth.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,44,N/A,Auditorium Attic,,An evaluation of the roof drains for leaks should be completed by AST Maintenance Workers.  Make repairs as needed.,Mold/Moisture,M,"A Root Cause Evaluation was conducted on 1/27/2012.  The recommendations include: (1) Replace the 4 roof drains and drain sumps. (2) Apply new asphalt coating along the membrane seams at the base of the 2 rooftop ventilators. (3) Two of the roof drains had their insulation abated, and two were partially abated. After the roof repairs are completed and the drains are confirmed to be water-tight, the insulation should be restored. Otherwise, water may condense on the pipes in cold weather. Completed per Maintenance.
  ",closed,6/27/12,NO,,
Rhawnhurst ES,8360,45,N/A,Auditorium Attic,,Post required signage and install critical barriers at the auditorium attic entry points. ,Point Source,M, An asbestos DDC was submitted to OEMS for sealing and posting this area on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,
Rhawnhurst ES,8360,46,N/A,Auditorium Attic,,Discard the cardboard exhibiting mold growth in the attic above the auditorium.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,47,N/A,Auditorium Attic,,Replace or clean and encapsulated the sections of wooden catwalk exhibiting mold growth in the attic above the auditorium.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.  This will be completed during the abatement activities.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,48,N/A,Auditorium Attic,,Remove asbestos-containing pipe insulation and hard fittings exhibiting mold growth.  ,Mold/Moisture,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,49,N/A,Auditorium Attic,,"Fully abate the damaged asbestos pipe insulation and other ACM debris that was observed to be distributed throughout the approximate 3,740 square foot auditorium attic.  ",Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,50,N/A,Auditorium Roof,,Confirm that the roof has been repaired.,Exterior,M,A root cause evaluation was conducted on 1/27/2012.  Reference recommendations provided for the Auditorium Attic.  Completed per Maintenance.,closed,6/27/12,NO,,
Rhawnhurst ES,8360,51,N/A,Crawlspace,,Repair the leaking sewer pipe observed in the crawlspace.,Point Source,M,Completed,closed,8/26/11,NO,,
Rhawnhurst ES,8360,52,N/A,Crawlspace,,Repair the leaking domestic water supply pipe observed in the crawlspace.  ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,
Rhawnhurst ES,8360,53,N/A,Crawlspace,,Post required signage and install critical barriers at the crawlspace entry points.  ,Point Source,M,An asbestos DDC was submitted to OEMS for sealing and posting this area on 7/1/2011. Completed per Maintenance.,closed,11/10/11,NO,,
Rhawnhurst ES,8360,54,N/A,Crawlspace,, Remove damaged asbestos pipe insulation and associated ACM debris.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,55,N/A,Crawlspace,,Remove or remediate the impacted soil from the areas in the vicinity of the formerly leaking sewer pipes.  ,Point Source,OEMS,An asbestos abatement specification and AIR was submitted to OEMS on 8/24/2011.This will be completed during the abatement activities.,closed,8/1/12,NO,,
Rhawnhurst ES,8360,56,N/A,Exterior Pointing,,Evaluate the exterior pointing associated with the auditorium and make repairs as needed.,Exterior,M,A root cause evaluation was conducted on 1/27/2012.  ,closed,2/6/12,NO,,
Rhawnhurst ES,8360,57,2/7/12,Classroom 100 Right Closet,,"Replace the water stained 1""x1"" ceiling tiles located in the Teacher's closet adjacent to the hallway.",Mold/Moisture,M,,open,2/7/12,NO,,
Rhawnhurst ES,8360,58,2/7/12,Classroom 103 and the Speech Room,,Replace missing fiberglass pipe insulation was missing from the heating supply/return lines.,Ventilation,F,,open,4/3/12,NO,,
Rhawnhurst ES,8360,59,2/7/12,Hallway wall outside Classroom A-3,,Caulk exterior wall along seams and along the base of the wall.  Check downspout for proper operation.,Mold/Moisture,M,,open,2/7/12,NO,,
Rhodes E.W.,4150,1,6/6/12,Room B3,,Remove and dispose of the wet fiberglass pipe insulation debris located within the soffit.,Mold/Moisture,F,Competed per Facilities,closed,9/14/12,NO,,
Rhodes E.W.,4150,2,6/6/12,Room B3,, Remove and replace the of bottom of the plaster soffit and the lower 12 inches of the soffit fascia located underneath the window and adjacent to the classroom partition wall.,Mold/Moisture,M,A leak occurred in room B103 on the unit ventilator's cold water supply line.  Water ran through the pipe penetrations in the concrete decking impacting room B3 which is located directly under B103.  The pipe leak was repaired by the Maintenance Department.   The water intrusion resulted in damage to fiberglass pipe insulation and the plaster soffit located above the window.  Sections of plaster along the bottom of the soffit were falling from the wire lath.  Closed per 4150-2 report.,closed,7/15/14,NO,,
Rhodes E.W.,4150,3,6/6/12,Room B3,,Remove the neoprene pipe insulation from within the soffit and reinsulate to prevent condensation from re-occurring.,Mold/Moisture,M,closed per 4150-3 report.,closed,7/15/14,NO,,
Rhodes E.W.,4150,4,6/6/12,Room B3,,Replace the water stained fiberglass pipe insulation located within the soffit.,Mold/Moisture,M,closed per 4150-4 report.,closed,7/15/14,NO,,
Richmond ES,5400,1,8/10/11,BE Office/Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,2,8/10/11,Boiler Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,3,8/10/11,Cafeteria,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,4,8/10/11,Cafeteria,,Perform exterior waterproofing on the play deck to stop the cafeteria water intrusion ,Mold/Moisture,M,A leak from the exterior play deck was observed in the cafeteria. Completed per Maintenance.,closed,9/7/11,NO,,
Richmond ES,5400,5,8/10/11,Cafeteria Lunch Table Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,6,8/10/11,Fan Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,7,8/10/11,Food Service Office,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,8,8/10/11,Food Service Storage,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,9,8/10/11,Generator Room,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
