Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Richmond ES,5400,10,8/10/11,Student Therapeutic Support Office,,"Extract the remaining standing water and open doors to assist with ventilation. Remove residual sediment/debris on the floor. All movable objects located in the affected areas should be moved for cleaning and/or disposal.  Any porous materials affected such as cardboard boxes and paper products, area carpet, wooden pallets and ceiling tiles should be discarded. The floor should be cleaned and disinfected using the Portion Pac germicidal #264. The sides and bottoms of the affected storage cabinets, lunch tables, desks, chairs, and mechanical equipment should be cleaned and disinfected using the Portion Pac germicidal #264. All implements and equipment used for cleaning should be disinfected following the cleanup of the spill.",Point Source,F,Completed - Since the new back flow preventer was installed on the sewer line located under the concrete slab in the boiler room no sewage backups were reported.,closed,2/7/12,NO,,
Richmond ES,5400,11,2/7/12,Cafeteria Food Storage Room,,Discard or relocate items located on the upper storage areas of the food storage room.,Mold/Moisture,F,,closed,5/14/12,NO,,
Richmond ES,5400,12,2/7/12,Cafeteria Food Storage Room,,Discard cardboard boxes exhibiting mold growth and or water staining.,Mold/Moisture,F,,closed,5/14/12,NO,,
Richmond ES,5400,13,2/7/12,Cafeteria Food Storage Room,,Following removal of stored items all debris located on the floor of the upper storage area should be removed.,Mold/Moisture,F,,closed,5/14/12,NO,,
Richmond ES,5400,14,2/7/12,Cafeteria Food Storage Room,,Following repairs and repainting of the cafeteria food storage room evaluate monitor for water intrusion following rainstorms.,Mold/Moisture,F,,closed,3/26/14,NO,,
Richmond ES,5400,15,2/7/12,Cafeteria Table Storage Room,,Discard or relocate items located on the upper storage areas of the table storage room.,Mold/Moisture,F,,closed,5/14/12,NO,,
Richmond ES,5400,16,2/7/12,Cafeteria Table Storage Room,,Following removal of stored items all debris located on the floor of the upper storage area should be removed.,Point Source,F,,closed,5/14/12,NO,,
Richmond ES,5400,17,8/28/12,Assistant Principal's Office and Entry,,A musty odor and water stained ceiling were observed in this office.  The water damaged ceiling tiles were replaced. ,Mold/Moisture,F,,closed,8/28/12,NO,,
Richmond ES,5400,18,8/28/12,Room 107,,Elevated moisture content was detected on the sheetrock partition wall adjacent to the Assistant Principal's Office.  The water damaged sheetrock was replaced.  ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,19,8/28/12,Room 107 ,,"A musty odor, wet and water stained 2'x4' suspended ceiling tiles were observed.  The water damaged ceiling tiles were replaced.  ",Mold/Moisture,F,,closed,8/28/12,NO,,
Richmond ES,5400,20,8/28/12,Room 107 Bathroom,,Elevated moisture content was detected on the sheetrock partition wall from floor to decking adjacent to the closet.  The water damaged sheetrock was replaced. ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,21,8/28/12,Room 107 Closet,,"A section of plaster ceiling was hanging from the ceiling and present a safety concern. According to the AHERA Management Plan, the plaster walls and ceilings in this building were sampled an d found NOT to contain asbestos.  The loose section of plaster ceiling was removed.  ",Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,22,8/28/12,Room 207,,"On 7/25/2012 the hardwood flooring was reported to be warping,  Elevated moisture content was detected in between the hardwood and in the sub-floor sleepers.  Replace the hardwood flooring in this room.  Install an additional dehumidifier to assist with the drying of the sub-floor sleepers before installing new material. ",Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,23,8/28/12,Room 207 Bathroom,,Elevated moisture content was detected along the lower 12 inches of the sheetrock partition wall located adjacent to the closet.  The water damaged sheetrock was replaced.  ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,24,8/28/12,Room 207 Bathroom ,,The hot water line on the bathroom sink was ruptured during the cleaning of this room.  Water ran for approximately 30 minutes before the shut off valve was located.  The ruptured hot water line was repaired. ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,25,8/28/12,Room 207 Bathroom and Kitchenette ,,"Loose 12""x12"" floor tile was observed in the bathroom and kitchenette areas where the leak occurred. The water damaged 12""x12"" floor tile was replaced.  ",Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,26,8/28/12,Room 207 Bathroom and Kitchenette ,,"Elevated moisture content was detected on the plywood sub-flooring located underneath the 12""x12"" floor tile.  The water damaged plywood sub-flooring was replaced.  ",Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,27,8/28/12,Room 207/208,,Elevated moisture content was detected along the lower 12 inches of the sheetrock partition wall located between Rooms 207 and 208.  The water damaged sheetrock was replaced. ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,28,8/28/12,Room 208,,Elevated moisture content was detected on the buckled section of hardwood flooring located adjacent to the chalkboard.  This may also be a tripping hazard.  Replace the hardwood flooring in this room from the chalkboard to the center of the room approximately 18 feet.  Install an additional dehumidifier to assist with the drying of the sub-floor sleepers before installing new material. ,Mold/Moisture,M,,closed,8/28/12,NO,,
Richmond ES,5400,29,2/7/12,Cafeteria,,Wet scrape the loose and flaking paint from the concrete ceiling beam located in the cafeteria using lead safe work practices.,Mold/Moisture,M,,open,5/14/12,NO,,
Richmond ES,5400,30,2/7/12,Cafeteria Food Storage Room,,Wet scrape the loose and flaking paint from the walls and ceiling in the cafeteria food storage room using lead safe work practices and repaint.,Mold/Moisture,M,,open,5/14/12,NO,,
Richmond ES,5400,31,2/7/12,Cafeteria Table Storage Room,,Wet scrape the loose and flaking paint from the walls and ceiling in the cafeteria food storage room using lead safe work practices and repaint.,Mold/Moisture,M,,open,5/14/12,NO,,
Richmond ES,5400,32,8/28/12,ESOL Room A-2,,Water stained fiberglass pipe insulation was observed below the ceiling penetrations.  Remove the water stained fiberglass pipe insulation. This was included in the water intrusion DDC issued on 7/10/12.,Mold/Moisture,M,Closed per Maintenance,closed,7/9/14,NO,,
Rivera-Lehigh Park Annex,5460,1,9/14/2010,"4th, 5th Floor Storage Closets",,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment for possible mold on brick walls in 4th and 5th floor storage closets (WO # 675937).,Mold/Moisture,OEMS,"Contractors renovating the adjacent property; completed exterior waterproofing of that building. School District repainted the walls on the 4th floor. Per FAC, Dave Loftus, no visible mold growth was observed on the 4th or 5th floor closet walls. ",closed,3/22/11,NO,,
Rivera-Lehigh Park Annex,5460,2,3/2/11,Boiler Room,,Two old 6-volt batteries found.,Housekeeping,OEMS,Batteries removed from site on 3/2/2011.,closed,3/2/11,NO,,
Rivera-Lehigh Park Annex,5460,3,3/2/11,Switch Gear Room,,Replace two 6-volt backup batteries with two new 12-volt batteries.,Housekeeping,F,New 12-volt batteries installed on 2/25/2011.,closed,3/2/11,NO,,
Rivera-Lehigh Park Annex,5460,4,3/2/11,Switch Gear Room,,Neutralize and remove any remaining sulfuric acid that leaked from the two 6-volt batteries. Clean the affected areas with a detergent solution.,Housekeeping,OEMS,Area was cleaned on 2/23/2011.,closed,3/2/11,NO,,
Rivera-Lehigh Park Annex,5460,5,3/2/11,Switch Gear Room,,Two old 12-volt batteries found.,Housekeeping,OEMS,Batteries removed from site on 3/2/2011.,closed,3/2/11,NO,,
Rivera-Lehigh Park Annex,5460,6,9/20/13,Room 214,,A mold remediation DDC was issued on 9/10/13 for the removal of the impacted drywall.,Mold/Moisture,M,Mold growth was observed on the drywall located in the corner of the room behind the cove base molding and below the window.  ,open,9/20/13,NO,,
Rivera-Lehigh Park Annex,5460,7,9/20/13,Room 214,,"Evaluate the exterior brick pointing, exterior masonry caulking and window caulking. Repair as needed to prevent additional water intrusion and interior damage.",Mold/Moisture,M,The source of moisture appears to be from a leaking window or exterior pointing/caulking issue. Deteriorated brick pointing and caulking was observed on the exterior of the building in proximity to the impacted interior wall.,open,9/20/13,NO,,
Robeson HS,1050,1,2/22/12,Classroom 210 Computer Room,,Measures were taken to extract the water and dry the room.  No further action is required.,Mold/Moisture,F,,closed,2/22/12,YES,,
Robeson HS,1050,2,2/22/12,Classroom 212,,Catalog and discard the box and any items inside the box that were impacted.,Mold/Moisture,F,,closed,2/22/12,YES,,
Robeson HS,1050,3,2/22/12,Main Lobby,,Replace the water damaged 1'x1' ceiling tile in the main lobby.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,
Robeson HS,1050,4,2/22/12,Main Lobby ,,Pick up the walk-off mat and dry completely.,Mold/Moisture,F,,closed,2/22/12,YES,,
Robeson HS,1050,5,2/22/12,Main Lobby Men's Room,,Wet scrape water damaged paint on the concrete ceiling in accordance with lead safe work practices and repaint.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,
Robeson HS,1050,6,2/22/12,Main Office ,,The staff indicated that on windy days she can hear noises above the suspended ceiling.  No obvious cause was identified during the evaluation. Inspect above the suspended ceiling for anything that could be causing this condition and repair and needed.,Point Source,F,,closed,2/22/12,YES,,
Robeson HS,1050,7,2/22/12,Principal's Office,,The Principal indicated that on windy days she can hear noises above the suspended ceiling.  No obvious cause was identified during the evaluation. Inspect above the suspended ceiling for anything that could be causing this condition and repair and needed.,Point Source,F,,closed,2/22/12,YES,,
Robeson HS,1050,8,2/22/12,Unoccupied bathroom behind Room 210,,The toilet bowl cracked in the unoccupied bathroom between Room 210 and 212 causing water to leak.  The water impacted Room 210 and the main lobby. The water was shut-off to this bathroom.,Mold/Moisture,M,,closed,2/22/12,YES,,
Roosevelt ES,6110,1,9/20/13,Room 103,,Remove the flaking paint and loose plaster from the ceiling and repair as needed.,Point Source,M,Moisture damaged paint and plaster was observed on the ceiling along the window wall.,closed,9/20/13,NO,,
Roosevelt ES,6110,2,9/20/13,Room 103,,Repair the trim located around the diamond plate pipe trench cover.  ,Safety,M,The metal trim located around the diamond plate pipe trench cover was protruding from the floor resulting in a tripping hazard.,closed,9/20/13,NO,,
Roosevelt ES,6110,3,9/20/13,Room 103,,Evaluate the pointing and window caulking associated with this room and repair as needed to prevent additional moisture intrusion.,Mold/Moisture,M,The B.E. reported an on-going moisture intrusion issue associated with the damaged plaster ceiling in this room and other rooms. He indicated moisture is seeping through the exterior wall impacting the plaster ceiling. Missing and deteriorated pointing was observed on the exterior capstone located above the classroom windows.  Deteriorated caulking was also observed at the top of the window frame.,open,9/20/13,NO,,
Roosevelt ES,6110,4,9/20/13,Room 103,,Install radiator safety screens and insulate the exposed heating lines prior to the start of the next heating season.,Safety,M,Missing radiator screen protectors and un-insulated heating lines were observed.  This is a potential burn hazard if an occupant comes in contact with the exposed piping or unprotected radiators during the heating season.,open,9/20/13,NO,,
Roosevelt ES,6360,5,2/5/14,IMC ,,"On 1/30/14, a design data collection (DDC) package was issued for the remediation of the mold growth. ",Mold/Moisture,M,Mold growth was observed on the bottom of the drywall partition wall in the reading area.  This section of drywall was recently repaired. Maintenance reported closed.,closed,4/25/14,NO,,
Roosevelt ES,6360,6,2/5/14,IMC Office,,"On 1/30/14, a design data collection (DDC) package was issued for the remediation of the mold growth.",Mold/Moisture,M,Mold growth was observed on the plaster walls in the lower corner. Maintenance reported closed.,closed,4/25/14,NO,,
Roosevelt ES,6360,7,2/5/14,IMC Pipe Chase,,"On 1/30/14, a design data collection (DDC) package was issued for the remediation of the asbestos containing pipe insulation.",Point Source,M,Damaged asbestos containing pipe insulation was observed in the IMC pipe chase. There is a total of 55 LF with 11 LF of damage. Maintenance reported closed.,closed,4/25/14,NO,,
Roosevelt ES,6360,8,2/5/14,IMC,,Replace the water stained ceiling tiles in the IMC. Evaluate the roof drains for blockage and repair or issue work orders as needed for repair. The ceiling tiles should be monitored on a routine basis and replaced as needed.,Mold/Moisture,F,Water stained ceiling tiles were observed along the wall adjacent to the roof drains. Suspect mold growth was observed on a couple of the water stained ceiling tiles.,open,2/5/14,NO,,
Roosevelt ES,6360,9,2/5/14,IMC ,,Evaluate the HVAC system and adjust the system as needed to maintain a comfortable temperature.,Ventilation,F,"During the evaluation, the temperature in the IMC was 59.5°F.",open,2/5/14,NO,,
Roosevelt ES,6360,10,2/5/14,IMC Office,,Remove the flaking paint from the walls in this office.,Mold/Moisture,M,Flaking paint was observed on the walls in the office.,open,2/5/14,NO,,
Roosevelt ES,6360,11,2/5/14,IMC Pipe Chase,,Repair steam leak in IMC pipe chase.,Mold/Moisture,M,A steam leak was observed in the IMC pipe chase. Asbestos containing pipe insulation was observed in the pipe chase. The section of piping at the steam leak is not insulated.,open,2/5/14,NO,,
Roosevelt ES,6360,12,2/5/14,IMC Stairwell,,Scrape the flaking paint and efflorescence from the walls and ceiling.,Point Source,F,Efflorescence and flaking paint was observed in the stairwell leading into the IMC.,open,2/5/14,NO,,
Roosevelt MS,6110,13,8/31/2010,Former Basement Music Suite,,Conduct an asbestos survey followed by abatement activities prior to removing the water damaged and moldy building materials.,Mold/Moisture,C/M,This area has been sealed from the occupied areas of the building.,closed,3/17/11,NO,,
Roosevelt MS,6110,14,8/31/2010,Former Basement Music Suite,,Inspect roof over the old Gym and IMC for deficiencies and perform necessary repairs to stop further moisture intrusion (inspect roof drains and clean as necessary).,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,NO,,
Roosevelt MS,6110,15,8/31/2010,Former Basement Music Suite,,Repair three linear feet of damaged asbestos pipe insulation and exposed insulation ends above the suspended ceiling.,Mold/Moisture,M,This area has been sealed from the occupied areas of the building. The damaged pipe insulation was not removed because it was deemed structurally unsound to access. Competed per Maintenance.,closed,9/26/11,NO,,
Roosevelt MS,6110,16,8/31/2010,Former Basement Music Suite,,Long-term: Completely remove all non-structural building materials from the old gym.  Interim: Seal this area from the occupied areas of the building.,Mold/Moisture,M,This area has been sealed from the occupied areas of the building.,closed,3/17/11,NO,,
Roosevelt MS,6110,17,8/31/2010,Former Basement Music Suite,,"Remove all stored paint, primers and sealers from this area and perform remedial actions for leaking containers as soon as possible.",Mold/Moisture,OEMS,Completed per KEM.,closed,9/1/2010,NO,,
Roosevelt MS,6110,18,4/26/13,Auditorium Balcony,,Repair the moisture damaged paint and plaster wall in the auditorium balcony.,Mold/Moisture,M,Moisture damaged paint and plaster was observed on the wall in the auditorium balcony.,open,4/26/13,NO,,
Roosevelt MS,6110,19,4/26/13,Hallway across from Room 104,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tile on an as needed basis until repairs are complete.,Mold/Moisture,F,Mold growth and water staining was observed on a suspended ceiling tile in the hallway across from room 104.,open,4/26/13,NO,,
Roosevelt MS,6110,20,4/26/13,Hallway outside Room 323,,Remove the flaking paint from the hallway wall outside room 323 and repaint.,Mold/Moisture,M,Flaking paint was observed on the hallway wall outside room 323.,open,4/26/13,NO,,
Roosevelt MS,6110,21,4/26/13,Hallways adjacent to the Auditorium,,Repair the moisture damaged paint and plaster in the hallways on each side of the auditorium.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the hallways on each side of the auditorium.,open,4/26/13,NO,,
Roosevelt MS,6110,22,4/26/13,IMC,,Replace the moldy and water stained ceiling tiles on an as needed basis.  Ensure the roof drains adjacent to the auditorium are inspected on a routine basis and cleaned as needed.,Mold/Moisture,F,Mold growth and water staining was observed on the ceiling tiles along the painted brick wall and adjacent to the auditorium.,open,4/26/13,NO,,
Roosevelt MS,6110,23,4/26/13,Main Entrance,,Evaluate the exterior pointing at the main entrance and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,Moisture damaged plaster was observed in the main entrance vestibule.,open,4/26/13,NO,,
Roosevelt MS,6110,24,4/26/13,Main Entrance,,Repair the moisture damaged paint and plaster in the main entrance vestibule.,Mold/Moisture,M,Moisture damaged plaster was observed in the main entrance vestibule.,open,4/26/13,NO,,
Roosevelt MS,6110,25,4/26/13,Music Suite     (former gym) and IMC ,,Conduct routine inspections of the roof drains over the former music suite and IMC.  Clear debris from the drain lines as needed. ,Mold/Moisture,F,"The source of moisture intrusion in the former music suite, the IMC and the auditorium hallways appears to be from the roof drains over the former music suite and IMC.  If these drains clog and water backs-up, it will seep behind the counter flashing and into the building. ",open,4/26/13,NO,,
Roosevelt MS,6110,26,4/26/13,Room 1 - Kitchen,,Evaluate under the diamond plate cover for stem leaks and repair as needed.,Mold/Moisture,M,A hissing noise and suspected steam leak was observed to be coming from under the diamond plate cover.,open,4/26/13,NO,,
Roosevelt MS,6110,27,4/26/13,Room 1 - Kitchen,,Repair the moisture damaged plaint and plaster.,Mold/Moisture,M,Moisture damaged plaster wall was observed along the window wall.,open,4/26/13,NO,,
Roosevelt MS,6110,28,4/26/13,Room 1 - Kitchen,,Clean and disinfect the refrigerator with a mild detergent.,Mold/Moisture,M,Mold growth was observed on the front of the refrigerator/freezer door. The source of moisture is presumed to be from a steam leak located under the diamond plate.,open,4/26/13,NO,,
Roosevelt MS,6110,29,4/26/13,Room 1 - Storage Area,,Repair the steam leak on the side of the radiator.,Mold/Moisture,M,A steam leak was observed on the side of the radiator where the aerator was located.,open,4/26/13,NO,,
Roosevelt MS,6110,30,4/26/13,Room 311,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tiles on an as needed basis until repairs are complete.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,4/26/13,NO,,
Roosevelt MS,6110,31,4/26/13,Room 318,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tiles on an as needed basis until repairs are complete.,Mold/Moisture,F,Water stained ceiling tiles were observed along the window wall.,open,4/26/13,NO,,
Roosevelt MS,6110,32,4/26/13,Room 323,,Evaluate above the suspended ceiling for the source of moisture and issue a work order for the repair as needed.  Replace water stained ceiling tile on an as needed basis until repairs are complete.,Mold/Moisture,F,A water stained ceiling tile was observed in the corner of the room.,open,4/26/13,NO,,
Roosevelt MS,6110,33,4/26/13,Room 323,,Repair the moisture damaged paint and plaster in the corner of the room.,Mold/Moisture,M,Moisture damage paint and plaster wall was observed in the corner of the room.,open,4/26/13,NO,,
Rowen ES,7530,1,1/10/13,Auditorium,,The plaster debris was sampled for asbestos and expedited to the lab on 12/28/2012.  The results of the bulk samples were none detected for the presence of asbestos.,Point Source,OEMS,Plaster wall debris was observed on the stage.  A review of the AHERA Management Plan indicated this materials was assumed to contain asbestos.,closed,1/10/13,NO,,
Rowen ES,7530,2,1/10/13,Auditorium and Pump Room,,Provide additional power washing in the pump room to remove lingering odors associated with the oil spill.,Point Source,OEMS,Fuel oil odors were observed in the auditorium from the pump room located below.,closed,1/10/13,NO,,
Rowen ES,7530,3,1/10/13,Auditorium,,Remove plaster debris from the stage floor.,Point Source,F,Non-asbestos plaster wall debris was observed on the stage floor.,open,1/10/13,NO,,
Rowen ES,7530,4,1/10/13,Auditorium,,Evaluate the source of moisture in the auditorium impacting the paint and plaster above the stage. Check roof drains for proper operation.  Issue work order as needed for further evaluation and or repairs.,Mold/Moisture,F,Moisture damaged paint and plaster wall was observed in the auditorium located above the stage.,open,1/10/13,NO,,
Rowen ES,7530,5,1/10/13,Auditorium,,Repair the damaged plaster wall located above the stage.,Mold/Moisture,M,Moisture damaged paint and plaster wall was observed in the auditorium located above the stage.,open,1/10/13,NO,,
Rowen ES,7530,6,1/10/13,IMC Office,,A mold DDC was issued on 12/28/2012 for the remediation of the identified mold growth in the IMC Office.,Mold/Moisture,M,Mold growth was observed on the plaster walls in the IMC Office.  This office is currently not occupied and is being used for storage. Closed per Maintenance.,closed,7/9/14,NO,,
Roxborough HS,6030,1,12/17/10,Boiler Room,,"No Action Required. During a test of the emergency generator, the serpentine belt failed and produced an excessive amount of smoke in the boiler room.  No flames were generated and no fire extinguishing products were used.  The relief building engineer deactivated the generator and opening the exterior boiler room doors to ventilate the area.",Point Source,F,No further action required.,closed,12/17/10,NO,,
Roxborough HS,6030,2,3/21/12,2nd Floor Custodial Closet next to Boy's Room,,"Remove flaking paint and damaged plaster in accordance with lead safe work practices.  Clean and disinfect the walls, ceiling and floor.  A DDC was issued on 3/12/2012 for the remediation of this room. ",Mold/Moisture,M,The plaster walls and ceiling was impacted by the sanitary line backup.  Flaking paint and moisture damaged plaster was observed on the walls and ceiling.  Paint and plaster debris was observed on the floor.,closed,5/8/12,NO,,
Roxborough HS,6030,3,3/21/12,2nd Floor Custodial Closet next to Boy's Room,,Following completion of the DDC issued on 3/12/2012 the ceiling and walls in the custodial closet should be repainted.,Mold/Moisture,M,The plaster walls and ceiling was impacted by the sanitary line backup.  Flaking paint and moisture damaged plaster was observed on the walls and ceiling.  Paint and plaster debris was observed on the floor.,closed,5/8/12,NO,,
Roxborough HS,6030,4,3/21/12,3rd Floor Boy's Room next to Room 304,,The blocked sanitary line was cleared by the Maintenance Department. The boy's room was cleaned and disinfected by the  School's custodial staff.  No further action.,Mold/Moisture,M,A sanitary line located in the 3rd floor boy's room backed up.  Water overflowed the floor drain impacting the custodial closet located on the 2nd floor.,closed,3/21/12,NO,,
Roxborough HS,6030,5,10/12/12,1st Floor Custodial Closet,,Scrape the loose and flaking paint from custodial closet walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the walls in the 1st floor custodial closet located on the boy's side.,closed,2/12/13,NO,,
Roxborough HS,6030,6,10/12/12,2nd Floor Boy's Room,,Remove loose sections of plaster ceiling. All work should be completed in accordance with the EPA RRP Rule.,N/A,F,Water damaged plaster ceiling was observed.  Sections were loose and have the potential to fall.  ,closed,10/12/12,NO,,
Roxborough HS,6030,7,10/12/12,2nd Floor Boy's Room,,An asbestos DDC was issued on 9/19/2012 for the removal of the damaged asbestos pipe insulation.,Point Source,M,Damaged asbestos containing pipe insulation was observed on the risers under the radiator.,closed,10/12/12,NO,,
Roxborough HS,6030,8,10/12/12,3rd Floor Boy's Room Pipe Chase,,Repair plumbing leak in the 3rd floor pipe chase on the boy's side.,Mold/Moisture,M,A leak occurred on a pluming supply line in the 3rd floor boy's room pipe chase.  The water was shut-off by Facilities.,closed,10/12/12,NO,,
Roxborough HS,6030,9,10/12/12,3rd Floor Boy's Room Pipe Chase,,Set up one dehumidifier in each of the custodial closets and open the pipe chase doors to allow drying of the pipe chases.,Mold/Moisture,M,"A leak occurred on a pluming supply line in the 3rd floor boy's room pipe chase.  Water impacted the 1st, 2nd, and 3rd floor pipe chases.",closed,10/12/12,NO,,
Roxborough HS,6030,10,10/12/12,Stairwell #1 between the 1st and 3rd Floors.,,Scrape the loose and flaking paint from the stairwell walls and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed in stairwell #1 adjacent to the pipe chase where the leak occurred.,closed,2/12/13,NO,,
Roxborough HS,6030,11,10/12/12,2nd Floor Boy's Room,,Replace the wet ceiling tiles.,Mold/Moisture,F,Wet ceiling tiles were observed in the boy's room.,open,10/12/12,NO,,
Rush HS,8040,1,12/15/2010,Hallway outside Room 112,,Replace 2 water-stained ceiling tiles.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,
Rush HS,8040,2,12/15/2010,Hallway outside Room 112,,Evaluate area for source of moisture and repair (unknown cause of water-stained ceiling tiles).,Mold/Moisture,OEMS,The B.E. reported that Maintenance has temporarily made repairs to the roof and has stabilized the water intrusion.,closed,5/14/12,NO,,
Rush HS,8040,3,12/15/2010,Hallway outside Room 208,,Replace one water-stained ceiling tile.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,
Rush HS,8040,4,12/15/2010,IMC,,Replace 2 water-stained ceiling tiles.,Mold/Moisture,F,Per BE ceiling tiles were replaced. Valve insulated to prevent condensation.,closed,1/21/2011,NO,,
Rush HS,8040,5,12/15/2010,IMC,,HEPA vacuum the particulate on the ventilation return grilles.,Ventilation,F,Completed per BE.,closed,1/21/2011,NO,,
Rush HS,8040,6,12/15/2010,IMC (below Science Lab),,Replace 3 water-stained ceiling tiles.,Mold/Moisture,F,Per BE ceiling tiles were replaced. ,closed,1/21/2011,NO,,
Rush HS,8040,7,12/15/2010,IMC (below Science Lab),,Evaluate and repair the source of the sporadic leak from the Science Lab located above this location.,Mold/Moisture,M,completed per Maintenance,closed,8/30/11,NO,,
Rush HS,8040,8,12/15/2010,Room 112 (Instrumental),,Replace 2 water-stained ceiling tiles in the exit stairwell.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,
Rush HS,8040,9,12/15/2010,Room 112 (Instrumental),,Evaluate exit stairwell for source of moisture and repair (unknown cause of water-stained ceiling tiles).,Mold/Moisture,OEMS,The B.E. reported that Maintenance has temporarily made repairs to the roof and has stabilized the water intrusion.,closed,5/14/12,NO,,
Rush HS,8040,10,12/15/2010,Room 222,,Evaluate the leak from the heating supply line associated with Rooftop Unit #7; Repair as necessary.,Mold/Moisture,M,Repaired per BE.,closed,1/21/2011,NO,,
Rush HS,8040,11,12/15/2010,Room 222,,"Once the line has been repaired, reactivate the unit (turned off due to leak) (WO #746789 on 3/8/2010).",Mold/Moisture,M,Unit 7 is running per BE.,closed,1/21/2011,NO,,
Rush HS,8040,12,12/15/2010,Room 240,,Replace 5 water-stained ceiling tiles.,Mold/Moisture,F,Replaced per BE.,closed,1/21/2011,NO,,
Rush HS,8040,13,4/24/12,Girl's Locker Room,,"On 4/18/2012 a sewage backup occurred approximately 12 inches around the floor drains in the bathroom and the area adjacent to the showers.  Maintenance evaluated the extent of the backup on 4/18 and cleared the lines on 4/19.  Following the repairs, Facilities cleaned and disinfected the areas with germicidal detergent.  No porous building materials were affected by the backup and the response actions taken by Maintenance and Facilities were adequate.",Point Source,F/M,No further action required.,closed,4/24/12,NO,,
Rush HS,8040,14,2/7/13,Teacher's Lounge Room 110,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Water stained and a moldy ceiling tile was observed under the pipe leak.  The moldy ceiling tile was removed during the evaluation.,open,2/7/13,NO,,
Rush HS,8040,15,2/7/13,Teacher's Lounge Room 110,,Evaluate and repair the leaking line located above the suspended ceiling.,Mold/Moisture,M,A slow pipe leak was observed above the suspended ceiling.  Water was dripping from the fiberglass pipe insulation in two locations.,open,2/7/13,NO,,
Rush HS,8040,16,4/11/14,Counselor's Office 147,,The impacted section of carpeting in the counselor's office should be removed.  An evaluation of concrete substrate should be conducted and repaired as needed.  ,Mold/Moisture,M,"Moisture appears to be penetrating the concrete slab where a wall was removed during the 2007 renovation project.  A water stain was observed on the carpeting in the form of the original wall.  The stain is approximately 4 linear feet long and 3 inches wide. Slightly elevated moisture content measurements were detected on the stained section of carpeting.  Perhaps when the original wall was removed, this section of the concrete slab was not filled properly allowing moisture to penetrate.",open,4/11/14,NO,,
Rush HS,8040,17,4/11/14,Main Office,,The impacted section of carpeting in the main office should be removed.  An evaluation of concrete substrate should be conducted and repaired as needed.  ,Mold/Moisture,M,"Moisture appears to be penetrating the concrete slab where a wall was removed during the 2007 renovation project.  A water stain was observed on the carpeting in the form of the original wall.  The stain is approximately 23 linear feet long and 3 inches wide. Elevated moisture content measurements were detected on the stained section of carpeting.  Perhaps when the original wall was removed, this section of the concrete slab was not filled properly allowing moisture to penetrate.",open,4/11/14,NO,,
Sayre HS,1100,1,12/4/13,Ground Floor Elevator Lobby,,A mold Design Data Collection (DDC) package was issued on 11/15/13 for the remediation of the impacted drywall ceiling.,Mold/Moisture,M,Mold growth and water staining was observed on the drywall ceiling located in the ground floor elevator lobby on the parking lot side of the building. Maintenance reported closed.,closed,4/25/14,YES,,
Sayre HS,1100,2,12/4/13,Ground Floor Elevator Lobby,,Evaluate and repair the roof located above the ground floor elevator lobby on the parking lot side of the building.,Mold/Moisture,M,The source of moisture impacting the drywall ceiling in the ground floor elevator lobby is from an active roof leak.,closed,4/25/14,YES,,
Shallcross Dispatch Center,8330,1,N/A,Building Wide,,Relocate occupants to the adjacent building.,Mold/Moisture,OEMS,OEMS issued an email on 8/31/2011 to Allen Wiley requesting the staff to be replaced to the adjacent building. ,closed,2/7/12,YES,,
Sharswood ES,2630,1,10/6/11,"Classroom B-1
(Art Room)",,"During the evaluation, no musty odors or visible mold growth was detected or observed.  No further action.",Mold/Moisture,OEMS,,closed,10/6/11,NO,,
Sharswood ES,2630,2,10/24/12,2nd Floor Auditorium,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,3,10/24/12,Attic/Rooftop Ventilator,,Seal all penetrations around the rooftop ventilator with netting to prevent birds from gaining access. Completed.,Point Source,M,The rooftop ventilator louvers collapsed into the attic allowing birds to enter the attic.    ,closed,10/24/12,NO,,
Sharswood ES,2630,4,10/24/12,Attic/Rooftop Ventilator,,Develop a scope of work for the remediation of  the bird droppings in the attic. ,N/A,OEMS,The rooftop ventilator louvers collapsed into the attic.  Unsupported sections of metal were observed in the attic under the ventilator location. Birds were able to gain access to the attic through the rooftop ventilator.  Bird droppings were primarily observed in proximity to the rooftop ventilator. The attic was reported to have been cleaned and secured.,closed,11/1/13,NO,,
Sharswood ES,2630,5,10/24/12,Room 107,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,6,10/24/12,Room 114,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,7,10/24/12,Room 214,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,8,10/24/12,Room 335,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,9,10/24/12,Room 342,,Remove the bird droppings from the bottom of the foul air shaft.  Thoroughly clean and disinfect the area. Install critical barrier at bottom of masonry shaft.  ,Point Source,M,Bird dropping were observed in the classroom at the bottom of the foul air shaft.,closed,10/24/12,NO,,
Sharswood ES,2630,10,10/24/12,Third Floor Hallway outside Room 335,,Repair the damaged plaster ceiling located on the third floor hallway.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Damage to the plaster ceiling was observed in the hallway. The damage was caused by the collapse of the rooftop ventilator.,open,10/24/12,NO,,
Shawmont ES,6380,1,10/31/11,Basement Band Room B-4,,Remove and discard the cork board located above the blackboard.   A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Shawmont ES,6380,2,10/31/11,Basement Band Room B-4,,Clean and disinfect the glazed brick wall located under the blackboard exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Shawmont ES,6380,3,10/31/11,Basement Band Room B-4,,Scrape and repaint the moisture damage brick wall located above the blackboard.,Mold/Moisture,M,,closed,2/12/13,NO,,
Shawmont ES,6380,4,10/31/11,Basement Band Storage Room,,A dehumidifier should be installed in this room to prevent instruments from mold and moisture damage.,Mold/Moisture,M,,closed,2/15/13,NO,,
Shawmont ES,6380,5,10/31/11,Basement String Room,,Remove debris from light well and check drain for blockage.,Mold/Moisture,F,,closed,5/7/13,NO,,
Shawmont ES,6380,6,10/31/11,Basement String Room,,Remove the vinyl cove base located under the radiator.  Clean and disinfect the plaster wall exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Shawmont ES,6380,7,10/31/11,Basement String Room,, Clean and disinfect the glazed brick wall located under the radiator exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Shawmont ES,6380,8,10/31/11,Basement String Room,,Clean and disinfect the doors and interior of the wooden built-in closet exhibiting mold growth.  A mold DDC was submitted on 10/19/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Shawmont ES,6380,9,10/31/11,Basement String Room,,Repair the moisture damaged wall adjacent to the windows.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,10,10/31/11,Basement String Room,,A dehumidifier should be installed in this room to prevent mold growth from re-occurring on the string instruments.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,11,10/31/11,Hallway outside Classroom 302.,,Repair the moisture damaged plaster walls and monitor.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,12,10/31/11,Hallway outside Classroom 315,,Evaluate the roof above classroom 315 and perform repairs as needed.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,13,10/31/11,Hallway outside of Basement Band Room,,Evaluate drain cleanout in the basement hallway located outside the Band Room and repair as necessary.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,14,10/31/11,Third Floor Hallway,,Evaluate the source of moisture intrusion around the window on the 3rd floor hallway and perform repairs as necessary.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,15,10/31/11,Third floor west hallway adjacent to classroom 309,,Repair the moisture damaged plaster walls and monitor.,Mold/Moisture,M,,closed,5/7/13,NO,,
Shawmont ES,6380,16,10/31/11,Visitor's Entrance,,Evaluate the flat roof above the visitor's entrance and perform repairs as necessary.,Mold/Moisture,M,,closed,2/12/13,NO,,
Shawmont ES,6380,17,10/31/11,Visitor's Entrance,,Repair the moisture damaged walls and ceiling in the visitor's entrance.  ,Mold/Moisture,M,,closed,2/12/13,NO,,
Shawmont ES,6380,18,12/12/12,B-1 (Basement String Room),,Remediation completed on 11/27/2012. ,Mold/Moisture,OEMS,Mold growth was observed on the plaster wall located under the radiator. ,closed,12/12/12,NO,,
Shawmont ES,6380,19,12/12/12,B-1 (Basement String Room),,Remediation completed on 11/27/2012.,Mold/Moisture,OEMS,Mold growth was observed on the interior and exterior of the wooden built-in closet.  The source of moisture appears to be from elevated humidity levels during the summer months.,closed,12/12/12,NO,,
Shawmont ES,6380,20,12/12/12,B-1 (Basement String Room),,Remediation of the musical instruments is in progress. Remediation completed 12/11/2012.,Mold/Moisture,OEMS,"Mold growth to varying degrees was observed on the string instruments including; violins, cellos and bases. Mold growth was also observed on the cases, stands and piano. ",closed,12/12/12,NO,,
Shawmont ES,6380,21,12/12/12,B-1 (Basement String Room),,Assign a dehumidifier to this room.  A dehumidifier will be purchased for this room as part of the remediation project. Completed,Mold/Moisture,OEMS,The source of moisture appears to be from moisture seepage through the exterior wall and elevated humidity during the summer months.,closed,2/15/13,NO,,
Shawmont ES,6380,22,12/12/12,B-2 (MG room/Art Suite),,Remove loose paint from the plaster wall and plaster debris from the floor.,Point Source,F,Flaking paint was observed on the plaster wall adjacent the window.  Plaster debris was observed on the radiator cover and floor.,closed,4/9/14,NO,,
Shawmont ES,6380,23,12/12/12,B-2 (MG room/Art Suite),,Repair windows so they can be opened and used for ventilation.,Ventilation,M,The windows were screwed shut due to faulty springs.,closed,2/12/13,NO,,
Shawmont ES,6380,24,12/12/12,B-2 (MG room/Art Suite),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the glazed brick wall located in the corner of storage room on the Eva Street side.  ,closed,12/12/12,NO,,
Shawmont ES,6380,25,12/12/12,B-2 (MG room/Art Suite),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Point Source,OEMS,Particulate was observed on the sink located in the storage room.,closed,12/12/12,NO,,
Shawmont ES,6380,26,12/12/12,B-3/B-4 (Basement Band Room),,Evaluate the unit ventilator and repair or issue a work order as needed.,Ventilation,M,The unit ventilator located adjacent to Shawmont and Eva Streets was not operational.,closed,2/12/13,NO,,
Shawmont ES,6380,27,12/12/12,B-3/B-4 (Basement Band Room),,"Install three lay-in ""grate"" style grills in the suspended ceiling to allow for air circulation above the suspended ceiling.",Ventilation,M,The ceiling tiles were observed to be bowed from excessive humidity.,closed,2/12/13,NO,,
Shawmont ES,6380,28,12/12/12,B-3/B-4 (Basement Band Room),,Assign a dehumidifier to this room.  A dehumidifier will be purchased for this room as part of the remediation project. Completed,Mold/Moisture,OEMS,The source of moisture appears to be from  seepage through the exterior wall and elevated humidity during the summer months.,closed,12/12/12,NO,,
Shawmont ES,6380,29,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the laminated storage cabinets located along the Shawmont Avenue side.,closed,12/12/12,NO,,
Shawmont ES,6380,30,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the hinges of the partitioned wall.,closed,12/12/12,NO,,
Shawmont ES,6380,31,12/12/12,B-3/B-4 (Basement Band Room),,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Flaking paint was observed above the blackboard along Eva Street.,closed,12/12/12,NO,,
Shawmont ES,6380,32,12/12/12,B-3/B-4 (Basement Band Room),,Remediation of the musical instruments is in progress. Remediation completed 12/11/2012.,Mold/Moisture,OEMS,"Mold growth to varying degrees was observed on the woodwind and brass instruments including; Baritones, Bassoons, Clarinets, Flutes, French Horns, Oboes, Saxophones, Trombones, Trumpets and Tubas. Mold growth was also observed on the cases, drums, pianos, xylophone and music stands.",closed,12/12/12,NO,,
Shawmont ES,6380,33,12/12/12,Basement Hallway Window Wells ,,Evaluate the drain lines in the window wells for blockage and remove debris as needed.,Mold/Moisture,F,Debris was observed to be blocking the drains located in the basement hallway window wells adjacent to the visitor's entrance.,closed,5/7/13,NO,,
Shawmont ES,6380,34,12/12/12,Basement window wells                     ,,Evaluate the drain lines in the window wells for blockage and remove debris as needed.,Mold/Moisture,F,Debris was observed to be blocking the drains located in the window wells along Eva Street and Shawmont Avenue.,closed,11/1/13,NO,,
Shawmont ES,6380,35,12/12/12,Basement window wells                     ,,Repoint the bottom of the window wells adjacent to the foundation wall and floor drains.,Mold/Moisture,M,Missing pointing was observed at the bottom of window wells adjacent to the floor drains along Eva Street.,closed,2/12/13,NO,,
Shawmont ES,6380,36,12/12/12,Gym Office,,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Mold/Moisture,OEMS,Mold growth was observed on the walls in the gym teacher's office.,closed,12/12/12,NO,,
Shawmont ES,6380,37,12/12/12,Gym Office,,The remediation will be completed as part of the remediation project. Completed 12/11/2012.,Ventilation,OEMS,Particulate accumulation was observed on the gym teacher's office.,closed,12/12/12,NO,,
Shawmont ES,6380,38,12/12/12,Throughout,,Conduct paint and plaster survey throughout the building.,Point Source,OEMS,Megan Garner of OEMS conducted the paint and plaster survey on 12/12/2012. ,closed,12/12/12,NO,,
Shawmont ES,6380,39,12/12/12,Visitor's Entrance ,,Repair the moisture damaged plaster walls and ceiling.,Mold/Moisture,M,Moisture damaged plaster walls and ceiling were observed in the lobby of the visitor's entrance.,closed,2/12/13,NO,,
Shawmont ES,6380,40,12/12/12,Visitor's Entrance Roof,,Evaluate the roof located above the visitor's entrance and repair and needed.,Mold/Moisture,M,The visitor's entrance roof appear to be leaking in the lobby impacting the plaster walls and ceiling.,closed,12/12/12,NO,,
Shawmont ES,6380,41,12/13/12,201,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along window wall.,closed,5/7/13,NO,,
Shawmont ES,6380,42,12/13/12,202,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster distributed along window wall.,closed,5/7/13,NO,,
Shawmont ES,6380,43,12/13/12,203,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on ceiling above windows.,closed,5/7/13,NO,,
Shawmont ES,6380,44,12/13/12,204,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster under window and in both closets.,closed,5/7/13,NO,,
Shawmont ES,6380,45,12/13/12,205,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster under windows and on bathroom wall.,closed,5/7/13,NO,,
Shawmont ES,6380,46,12/13/12,206,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster above windows and in larger closet.,closed,5/7/13,NO,,
Shawmont ES,6380,47,12/13/12,208,,Scrape the loose sections of plaster from the substrate.  Painted surfaces associated with the damaged plaster should be assumed to contain lead based paint and treated accordingly.,Point Source,M,Water damaged paint and plaster on celling above center windows.,closed,5/7/13,NO,,
