Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Solis Cohen ES,8340,24,6/12/13,Gymnasium,,Scrape and repaint the water damage section following repairs to the roof.,Point Source,M,Water staining and flaking paint was observed on the painted block wall in the corner of the gymnasium.,open,6/12/13,NO,,
Solis Cohen PEC,8341,1,9/20/13,Hallway between Rooms 102 and 107,,Evaluate the cracks in the hallway flooring between Rooms 102 and 107 and repair as needed.,Safety,M,Cracks in the concrete were observed across the hallway floor in a few locations.  The floor tile at these locations is also cracked and buckling. This is a potential tripping hazard.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,2,9/20/13,Hallway outside Room 102,,"Remove and discard the water stained ceiling tile.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed for the repair. Following repairs, replace the ceiling tile.",Mold/Moisture,F,A water stained ceiling tile was observed in the hallway.  ,closed,11/19/13,NO,,
Solis Cohen PEC,8341,3,9/20/13,Hallway outside Room 126,,"Remove and discard the water stained/moldy ceiling tile.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed for the repair. Following repairs, replace the ceiling tile.",Mold/Moisture,F,A water stained/moldy ceiling tile was observed in the hallway.  The C.A. was not aware of this condition and the B.E. was not available for questioning.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,4,9/20/13,Main Lobby,,"Remove and discard the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture.  Repair or issue work orders as needed for the repair.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed around the ceiling mounted convector.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,5,9/20/13,Room 105,,A mold DDC was issued on 8/13/13 for the remediation of the mold growth located on the fiberglass pipe insulation.,Mold/Moisture,M,Mold growth was also observed on the fiberglass pipe insulation and No Sweat Valve Wraps. The C.A. was in the process of discarding the impacted ceiling tiles.,closed,9/20/13,NO,,
Solis Cohen PEC,8341,6,9/20/13,Room 107,,"Remove and discard the water stained/moldy ceiling tiles.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed.  Mold growth was observed on one of the water stained ceiling tiles.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,7,9/20/13,Room 107,,Evaluate the un-insulated sections of piping located above the suspended ceiling and repair as needed to prevent a reoccurrence of mold growth.,Mold/Moisture,M,Un-insulated sections of piping were observed above the suspended ceiling at the valves.  It appeared the No Sweat Valve Wraps were missing from these locations.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,8,9/20/13,Room 126,,"Remove and discard the water stained/moldy ceiling tiles.  Following repairs, replace the ceiling tiles.",Mold/Moisture,F,Water stained and missing ceiling tiles were observed.  Mold growth was observed on one of the water stained ceiling tiles.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,9,9/20/13,Room 126,,Evaluate the loose section of fiberglass pipe insulation and  located above the suspended ceiling and repair as needed.,Mold/Moisture,M,A loose section of fiberglass pipe insulation was observed above the suspended ceiling. Condensation may have occurred on this section of piping resulting in wet ceiling tile and mold growth.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,10,9/20/13,Rooms 105 and 107,,Evaluate the HVAC units associated with Rooms 105 and 107.  Repair and restore service as needed.,Ventilation,M,The C.A. indicated the A/C in Rooms 105 and 107 went down and work orders were issued for the repair.,closed,11/19/13,NO,,
Solis Cohen PEC,8341,11,12/19/13,Room 124,,"Replace the water stained ceiling tiles and monitor location for new staining.  If the staining reoccurs, it should be reported for evaluation and repair.",Mold/Moisture,F,"The teacher of this room has been experiencing sinus pressure and headaches for the last few weeks.  She stated her symptoms are only present when occupying this room.  Minor water staining observed on three ceiling tiles, the staining appeared to be dry.  No signs of mold growth or active leaks were observed.  No musty or unusually odors were detected during the evaluation.  The B.E. indicated the unit ventilator air filters were last changed in August 2013.  ",open,12/19/13,NO,,
Southwark ES,2640,1,10/12/12,1930's Addition,,Evaluate the pointing on the north end of the addition and the 3rd floor classrooms on the west side and repair as needed.,Mold/Moisture,M,"Moisture damaged plaster, efflorescence and mold growth was observed in the addition. The north end of the addition appeared to be impacted the most followed by the 3rd floor classrooms on the west side.  Evaluation completed, no access for lift truck scaffolding will be needed.",closed,5/16/13,NO,,
Southwark ES,2640,2,10/12/12,3rd Floor Closet  (north stairwell),,A mold DDC was issued on 9/24/2012 for the remediation of the mold growth observed in closet 304A.,Mold/Moisture,M,Mold growth was observed on the plaster walls in this closet. This room is located on the north end of the addition and the source of moisture appears to be related to the exterior pointing.,closed,2/7/13,NO,,
Southwark ES,2640,3,10/12/12,3rd Floor Closet  (north stairwell),,Repair the moisture damaged plaster walls and ceiling. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls and ceiling was observed in this closet.,closed,2/12/13,NO,,
Southwark ES,2640,4,10/12/12,Hallways and Stairwells,,Conduct routine inspections of the windows.  If a defective window is found it should be secured and a work issued for repair.,N/A,F,The Building Engineer reported the window safety screens were not installed on the windows in the hallways and stairwells.  He has lowered the stops on the windows to limit how far they can open. No defective windows were reported at the time of the evaluation. Facilities reported closed.,closed,5/6/14,NO,,
Southwark ES,2640,5,10/12/12,North Stairwell in Addition,,Remove the flaking paint from the north stairwell in the addition and repaint.  All work should be completed in accordance with the EPA RRP Rule.,Point Source,M,Flaking paint was observed on the walls and ceiling in the north stairwell of the addition. ,closed,2/12/13,NO,,
Southwark ES,2640,6,10/12/12,Room 302,,Repair the moisture damaged plaster wall and ceiling located above the windows and in the corner of the room. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster was observed above the windows and in the corner of the room.  The source of moisture appears to be related to the exterior pointing.,closed,2/12/13,NO,,
Southwark ES,2640,7,12/10/12,202,,Remove deteriorated flooring (and 12'' beyond) and replace to remedy hole in floor next to unit ventilator.  This is also tripping hazard.,Mold/Moisture,M,3-inch deep hole in floor next to unit ventilator,closed,2/12/13,NO,,
Southwark ES,2640,8,12/10/12,400 (Abandoned Room),,Seal room & Post ,Mold/Moisture,M,"This space is located at the top of the north stairwell in the 1930's addition. Flaking paint, moisture damaged plaster and mold growth was observed throughout the space. Moisture damaged paint & plaster throughout room - significant mold growth and musty odors were observed.  A DDC was issued on 6/13/13 for sealing and posting this room. Completed per J. Davis.",closed,6/14/13,NO,,
Southwark ES,2640,9,12/10/12,North Floor Stairwell - 2nd & 3rd Floors,,Repair damaged plaster and re-paint.,Mold/Moisture,M,"Moisture damaged paint and plaster, with debris on floors.",closed,2/12/13,NO,,
Southwark ES,2640,10,6/6/13,Room 303,,Replace the missing suspended ceiling tile.,Point Source,F,A missing suspended ceiling tile was observed near the window. Facilities reported closed.,closed,5/6/14,NO,,
Southwark ES,2640,11,6/6/13,Room 303,,Remove the plaster debris from the floor and desk chairs.,Point Source,F,"Plaster debris was observed on the classroom floor and desk chairs. Reportedly, this room is currently not being used. Facilities reported closed.",closed,5/6/14,NO,,
Southwark ES,2640,12,6/6/13,Room 304,,Remove critical barrier remnant on the transfer grille adjoining closet 304 A,Ventilation,F,A critical barrier remnant was observed on the transfer grille adjoining closet 304 A.  Facilities reported closed.,closed,5/6/14,NO,,
Southwark ES,2640,13,6/12/13,Building Wide,,"Conduct routine inspections of the classrooms, remove flaking paint and loose plaster from the walls as needed.  Remove paint and plaster debris from the floors using wet wiping techniques and mopping.  ",Point Source,F,"Damaged paint and plaster was observed throughout the building in several classrooms primarily located along the window wall.  During the 5/14/2013 site visit locations observed to have damaged paint/plaster and or plaster debris on the floor include 304, 303. Facilities reported closed.",closed,5/6/14,NO,,
Southwark ES,2640,14,6/12/13,Room 303,,Replace the missing suspended ceiling tile.,Point Source,F,A missing suspended ceiling tile was observed near the window. Facilities reported closed.,closed,5/6/14,NO,,
Southwark ES,2640,15,6/12/13,Room 304,,Remove critical barrier remnant on the transfer grille adjoining closet 304 A,Ventilation,F,A critical barrier remnant was observed on the transfer grille adjoining closet 304 A.  Facilities reported closed.,closed,5/6/14,NO,,
Southwark ES,2640,16,2/25/14,Room 207,,A mold Design Data Collection (DDC) package was issued on 2/21/14 for the removal of the impacted section of hardwood flooring.,Mold/Moisture,M,"The B.E. reported a leak occurred approximately 3 weeks ago on a water supply line in the bathroom on the floor above. The leak was repaired. Water leaked into room 207 and impacted the hardwood flooring.  During the evaluation, cupping was observed and a few areas of the floor buckled. Elevated moisture content readings were detected on the flooring and musty odors were observed. Water also leaked into Room 107, however, there was no impact to building materials. Maintenance reported closed.",closed,4/25/14,NO,,
Southwark ES,2640,17,6/4/14,Room 107,,No further action is required at this time.,Mold/Moisture,N/A,"Following a pipe leak in room 207 in January 2014, an evaluation was conducted.  Rooms 207 and 107 were evaluated. A section of impacted flooring in room 207 was replaced along with ceiling tiles in room 107.  The flooring in room 107 was checked for moisture content and the measurements were none detectable.  On May 15, 2014, room 107 was evaluated following the report of a student who has been coughing since the pipe leak.  No signs of mold growth or moisture intrusion were observed in this room or above the suspended ceiling.  No unusual odors were detected.",closed,6/4/14,NO,,
Southwark ES,2640,18,10/12/12,2nd Floor Closet (north stair),,The removal of these asbestos fire doors was included in the asbestos DDC issued on 9/24/2012.,Point Source,M,Two asbestos fire doors were observed in this room.  The B.E. reported they are left over from when the classroom doors were replaced. Closed per 2640-18 report.,closed,6/18/14,NO,,
Southwark ES,2640,19,10/12/12,9th Street Stairwell (between the 1st and 2nd floors) ,,An a asbestos DDC was issued on 9/24/2012 for the removal of the insulation on the pipe riser.,N/A,M,The bracket that fastens the pipe riser to the wall is broken allowing the pipe to move freely. The asbestos pipe insulation will need to be removed before a new bracket can be installed.,open,4/25/14,NO,,
Southwark ES,2640,20,10/12/12,Room 304,,Repair the moisture damaged plaster wall located  in the corner of the room. All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,M,A small section of moisture damaged plaster was observe in the corner of the room. This was reportedly closed and reoccurred.,open,5/16/13,NO,,
Southwark ES,2640,21,12/10/12,202,,Scrape loose and damaged plaster.,Mold/Moisture,M,Moisture damaged plaster ceiling above windows. ,open,5/16/13,NO,,
Southwark ES,2640,22,12/10/12,202,,Install control valve to unit ventilator steam line in classroom to shut-off heat as needed to reduce temperature in classroom.,Ventilation,M,Excessive heating. Closed per 2640-22 report.,closed,6/18/14,NO,,
Southwark ES,2640,23,12/10/12,303,,Scrape loose and damaged plaster.,Mold/Moisture,M,Moisture damaged plaster ceiling above windows.,open,5/16/13,NO,,
Southwark ES,2640,24,12/10/12,Multiple Building Locations - Focus on 2nd & 3rd Floors,,Evaluate the condition of the brick pointing and repair as necessary to stop the moisture intrusion. ,Mold/Moisture,M,"Ongoing moisture & related damage to paint & plaster throughout many school areas.  Scaffolding needed to complete repairs.  No access for lift truck.  Moisture damaged plaster, efflorescence and mold growth was observed in the addition. The north end of the addition appeared to be impacted the most followed by the 3rd floor classrooms on the west side.  ",open,5/16/13,NO,,
Southwark ES,2640,25,6/6/13,Classroom 202,,Repair the steam leak in this room.,Mold/Moisture,M,"The teacher of this room reported the steam leak was not repaired.  She indicated the steam leak triggered her allergies and asthma and had to be relocated during the heating season. During the evaluation, the heat was off, no active leaks were observed and no unusually odors were detected. Water staining was observed on the recently replaced section of hardwood flooring. Closed per 2640-25 report.",closed,6/18/14,NO,,
Southwark ES,2640,26,6/6/13,Room 303,,Remove the efflorescence from the plaster walls and repair the plaster as needed.,Point Source,M,"Efflorescence and moisture damaged plaster was observed around the windows. Reportedly, this room is currently not being used.",open,6/6/13,NO,,
Southwark ES,2640,27,6/6/13,Room 304,,Remove the efflorescence from the plaster walls and repair the plaster as needed.,Point Source,M,Efflorescence and moisture damaged plaster was observed along the north wall and in the corner next to the window.,open,6/6/13,NO,,
Southwark ES,2640,28,6/12/13,Classroom 202,,Repair the steam leak in this room.,Mold/Moisture,M,"The teacher of this room reported the steam leak was not repaired.  She indicated the steam leak triggered her allergies and asthma and had to be relocated during the heating season. During the evaluation, the heat was off, no active leaks were observed and no unusually odors were detected. Water staining was observed on the recently replaced section of hardwood flooring. Closed per 2640-28 report.",closed,6/18/14,NO,,
Southwark ES,2640,29,6/4/14,Room 107,,"Remove and clean the front air conditioning cover, clean the interior of the unit and clean the filter.",Point Source,F,"Some particulate accumulation was observed on the window mounted air conditioning supply diffuser. The unit was running during the evaluation, no odors were detected.",open,6/4/14,NO,,
Southwark ES,2640,30,6/4/14,Room 107,,A carpet cleaning machine should be assigned to this location.,Point Source,F,"Some particulate accumulation was observed on area carpet located in the back of the room. The teacher mentioned the students do not sit on this carpet.  The Principal indicated there are approximately 30 area carpets in the building, 16 of these carpets are required as part of classroom instruction.",open,6/4/14,NO,,
Southwark ES,2640,31,6/4/14,Room 107,,Remove the paint chips and flaking paint located behind the hinged heating supply cover.,Point Source,F,Flaking paint and paint chips were observed in the heating supply diffuser behind the hinged cover.,open,6/4/14,NO,,
Southwark ES,2640,32,6/4/14,Room 107,,Cleaning supplies not approved for use by the School District should be removed from the building. ,Point Source,Occupants,The teacher of this room indicated that in addition to the cleaning done by Facilities she cleans her room. Certain cleaning chemicals could trigger allergic reactions.,open,6/4/14,NO,,
Southwark ES,2640,33,6/4/14,Room 107,,Remove or temporarily relocate the classroom plants.  The staff should monitor the students condition once the plants are removed.,Point Source,Occupants,"Approximately, 3 large plants and 40 little plants in milk cartons were observed along the window wall.  Plants and soil are known allergy triggers.",open,6/4/14,NO,,
SPHS,2000,1,6/27/12,Room 205,,"The carpeting was impacted by the water intrusion that occurred on 6/13.  A musty odor was detected on the carpeting.  It is very old, worn and stained.  Remove the carpeting and remaining glue from the floor tile.",Mold/Moisture,F,carpeting was cleaned,closed,8/8/12,NO,,
SPHS,2000,2,6/27/12,Room 205,,"Mold growth and staining water was observed in the wooden sink base cabinet.  Ms. Solomon indicated this sink is not needed and can be removed.  A mold DDC was issued on 6/18/2012 for the removal of the moldy sink cabinet, counter top and supports. Plumbing disconnects will be needed prior to remediation.",Mold/Moisture,M,Completed per Maintenance,closed,6/27/12,NO,,
SPHS,2000,3,4/11/14,Hallway outside Room 4-F,,No further action at this time.,Mold/Moisture,M,"Elevated moisture content measurements were detected on the bottom 12 inches of drywall in the hallway outside room 4-F. During the 4/7/14 visit, sections of the impacted drywall were removed and the remaining sections were dried by removing the adjacent walls in room 4-F. ",closed,4/11/14,NO,4/2/14,4/7/14
SPHS,2000,4,4/11/14,Hallway outside Room 4-F,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"A section of loose 9""x9"" floor tile was observed in the hallway outside room 4-F. Maintenance reported closed.",closed,4/25/14,NO,4/2/14,
SPHS,2000,5,4/11/14,Main Office Staff Hallway,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Mold/Moisture,M,"Chipped and cracked 9""x9"" floor tile was observed in the small staff hallway. Maintenance reported closed.",closed,4/25/14,NO,4/2/14,
SPHS,2000,6,4/11/14,Room 201,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,Water from the pipe leak in 202 impacted the carpeting and built in cabinetry.  The carpeting was removed and the cabinets were dried.  Maintenance reported closed.,closed,4/25/14,NO,4/2/14,
SPHS,2000,7,4/11/14,Room 202,,"An asbestos DDC was issued on 4/7/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"A pipe leak occurred on the washing machine hot water line during the weekend of 3/28/14.  Drywall partitions, carpeting, built in cabinetry and VAT were impacted. The carpeting and drywall were removed and the cabinets were dried.  Maintenance reported closed.",closed,4/25/14,NO,4/2/14,
SPHS,2000,8,4/11/14,Room 203,,No further action at this time.,Mold/Moisture,F,The carpeting in this room was impacted by the pipe leak in room 202.  The carpeting was reported to have been cleaned and was dry during the 4/7/14 visit.,closed,4/11/14,NO,4/2/14,4/7/14
SPHS,2000,9,4/11/14,Room 4-F Shop and Lab,,No further action at this time.,Mold/Moisture,M,"Elevated moisture content measurements were detected on the bottom 12 inches of the drywall.  During the 4/7/14 visit, the drywall was removed from the impacted areas.",closed,4/11/14,NO,4/2/14,4/7/14
SPHS,2000,10,6/27/12,Room 205 and 303,,"On 6/13/2012, water was discovered by a teacher around the sink base cabinet and on the carpeting adjacent to the sink. When the water intrusion occurred the valves on the supply lines were off and the basin was covered with plywood.  Mr. Thomas reported that students were using the utility sink in the room above (303) on 6/12.  The drain line in 303 is tied into the drain line in room 205 and suspects there is a crack in the or leak behind the cinderblock wall where the drain line is located. A sign is posted on the sink in room 303 not to use due to a clogged drain.  Evaluate the drain line from the utility sink in room 303.  The drain line is located behind the cinderblock block wall in room 205.  If this is not a viable option, the utility sink in room 303 should be removed from service.",Mold/Moisture,M,,open,6/27/12,NO,,
SPHS,2000,11,4/11/14,Main Office Staff Hallway,,Repaint the water stained wall and ceiling sections.,Mold/Moisture,M,Water stained was observed on a section of painted cinderblock wall and concrete ceiling.,open,4/11/14,NO,4/2/14,
SPHS,2000,12,4/11/14,Office 112 B,,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,
SPHS,2000,13,4/11/14,Office Suite 112,,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,
SPHS,2000,14,4/11/14,Office Suite 112,,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling.,open,4/11/14,NO,4/2/14,
SPHS,2000,15,4/11/14,Principal's Office,,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling.,open,4/11/14,NO,4/2/14,
SPHS,2000,16,4/11/14,Principal's Office ,,Replace or apply stain blocker to the impacted    non-asbestos pipe insulation.,Point Source,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,
SPHS,2000,17,4/11/14,Principal's Office Closet,,Remove kick plate from the bottom of the shelving unit.  Clean and dry area to remove odor.,Mold/Moisture,F,A musty odor was observed in the closet during the 4/3/14 visit.  Elevated moisture content measurements were detected on the bottom of the shelving unit.,open,4/11/14,NO,4/2/14,
SPHS,2000,18,4/11/14,Room 201 Book Closet,,Remove mouse droppings and nesting material from under the shelving unit.,Point Source,M,Mouse dropping and nesting material were observed under the shelving unit in the book closet.,open,4/11/14,NO,4/2/14,
SPHS,2000,19,4/11/14,Room 201 Nap Room,,Replace or apply stain blocker to the impacted 1'x1' ceiling tiles and non-asbestos pipe insulation.,Mold/Moisture,F,Water staining was observed on a section of 1'x1' ceiling tile and non-asbestos pipe insulation.  The source of moisture was from an old leak that occurred on the floor above.,open,4/11/14,NO,4/2/14,
SPHS,2000,20,4/11/14,Room 201 Nap Room,,Remove flaking paint from the unit ventilator cover.,Point Source,M,Flaking paint was observed on the unit ventilator cover.,open,4/11/14,NO,4/2/14,
SPHS,2000,21,4/11/14,Room 4-F Shop ,,Replace the missing and water stained 1'x1' ceiling tiles.,Mold/Moisture,M,Water stained and missing 1'x1' ceiling tiles were observed.,open,4/11/14,NO,4/2/14,
SPHS,2000,22,4/11/14,Vice Principal's Office,,Scrape and repaint the water stained section on the ceiling.,Point Source,F,Water staining was observed on a section of painted concrete ceiling and metal expansion joint.,open,4/11/14,NO,4/2/14,
SPHS,2000,23,4/11/14,Vice Principal's Office,,Apply stain blocker to the impacted non-asbestos pipe insulation.,Mold/Moisture,F,Water staining was observed on a section of  non-asbestos pipe insulation.,open,4/11/14,NO,4/2/14,
SPHS,2000,24,4/11/14,Vice Principal's Office Closet,,Remove and discard wet boxes.  Remove kick plate from the bottom of the shelving unit.  Clean and dry area to remove odor.,Mold/Moisture,F,A musty odor and wet boxes were observed on the floor of the closet during the 4/3/14 visit.,open,4/11/14,NO,4/2/14,
SPHS,2000,25,8/25/14,Basement Custodial Locker Room,,All surfaces of the locker room should be cleaned thoroughly and repainted. The room should be ventilated as needed to remove residual odors.,Point Source,F,A fire occurred in the custodial locker room across from the cafeteria on 8/19/14.  A strong smoke odor was detected and soot was observed on all surfaces.,open,8/25/14,NO,,
SPHS,2000,26,8/25/14,Basement Hallway ,,"All surfaces of the hallway should be cleaned thoroughly and repainted. The hallway should be ventilated as needed to remove residual odors. The 1""x1"" ceiling tiles may need to be removed if the odor continues to linger.",Point Source,F,"A fire occurred in the custodial locker room across from the cafeteria on 8/19/14.  A strong smoke odor was detected and soot was observed on all surfaces in the hallway including the 1""x1"" ceiling tiles. Four AFD's were set up in the hallway and vented to out the windows in room 5.",open,8/25/14,NO,,
SPHS,2000,27,8/25/14,Cafeteria,,A mold Design Data Collection (DDC) package was issued on 8/21/14 for the remediation.,Mold/Moisture,M,Mold growth and water damaged gypsum ceiling was observed in 3 areas along the north wall and 2 areas along the east wall.  ,open,8/25/14,NO,,
SPHS,2000,28,8/25/14,Cafeteria,,Evaluate the flashing located on the north and east wall on the play deck located above the cafeteria and repair as needed to prevent water intrusion.,Mold/Moisture,M,The source of moisture intrusion impacting the cafeteria ceiling was presumed to be from the flashing located on the play deck above.,open,8/25/14,NO,,
SPHS,2000,29,8/25/14,School Operation's Office,,The closet walls and shelving should be cleaned and repainted.,Point Source,F,The staff reported the odor was the strongest in the closet. This closet was impacted by the flood that occurred in April.  A slightly odor was detected by the inspector.,open,8/25/14,NO,,
SPHS,2000,30,8/25/14,School Operation's Office,,An asbestos DDC was issued on 8/21/14 for the encapsulation of the stained insulation.,Mold/Moisture,M,Water stained asbestos containing pipe fitting insulation was observed.,open,8/25/14,NO,,
SPHS,2000,31,8/25/14,School Operation's Office,,"An asbestos DDC was issued on 8/21/14 for the removal of the 9""x9"" floor tile.",Point Source,M,"Loose 9""x9"" floor tile was observed at the office entrance.  A slight odor was detected at the entrance near the closet and may be the source of the reported odor in the VP's Office",open,8/25/14,NO,,
SPHS,2000,32,8/25/14,Vice Principal's Office,,"The floor was the only component not cleaned following the flood.  The floor should be cleaned and waxed.  Following the cleaning, the office should be monitored for odors and reported for further evaluation if needed.",Point Source,F,"The Vice Principal indicated the odor in her office has not dissipated since the water intrusion event in April.  The walls, ceiling and closet have since been repainted.  No signs of mold growth was observed, the reported odors was not detected by the inspector. ",open,8/25/14,NO,,
Spring Garden ES,5560,1,12/13/12,3rd Floor Girl's Room,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,"Moisture damaged plaster wall and ceiling was observed in the bathroom.  The source of moisture is unknown, however the wall was dry at the time of the evaluation.",open,12/13/12,NO,,
Spring Garden ES,5560,2,12/13/12,3rd Floor Hallway at Stairwell #3,,Repair the moisture damaged plaster ceiling and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster ceiling was observed above the window in the hallway on the east side of the building.,open,12/13/12,NO,,
Spring Garden ES,5560,3,12/13/12,Auditorium,,Repair the moisture damaged plaster walls and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M, Moisture damaged plaster walls were observed on the exterior walls. The plaster walls were sampled and found NOT to contain asbestos.,open,12/13/12,NO,,
Spring Garden ES,5560,4,12/13/12,Auditorium,,The plaster ceiling in the auditorium should be sampled for asbestos prior to repairs. ,Mold/Moisture,OEMS,Flaking paint was observed on the plaster ceiling adjacent to the moisture damaged walls.  The plaster ceiling is assumed to contain asbestos and should be sampled prior to repairs.,open,12/13/12,NO,,
Spring Garden ES,5560,5,12/13/12,Brick Pointing,,Evaluate the brick pointing and make repairs as needed to stop the moisture intrusion.,Mold/Moisture,M,"Moisture damaged plaster walls and ceilings were observed in Stairwell #3 leading to the roof, Room 304 and the Auditorium.  The source of moisture appears to be related to brick pointing.",open,12/13/12,NO,,
Spring Garden ES,5560,6,12/13/12,Paint and Plaster (building wide),,Conduct a paint/plaster survey throughout the building and evaluate the source of moisture.,Mold/Moisture,M,Moisture damaged paint and plaster was reported throughout the building to varying degrees.,open,12/13/12,NO,,
Spring Garden ES,5560,7,12/13/12,Roof Leaks,,Evaluate the roof and make repairs to stop moisture intrusion.,Mold/Moisture,M,"Classrooms 301,303, 305, 307 and 308 appear to have roof leaks.  Water collection tarps were observed in the attic above 303 and reported above the IT closet in 301.",open,12/13/12,NO,,
Spring Garden ES,5560,8,12/13/12,Room 301,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,
Spring Garden ES,5560,9,12/13/12,Room 301 IT Closet,,Maintain water collection above the IT closet until the roof is repaired or relocate the contents of this closet to a non-impacted location.,Mold/Moisture,F,"A water collection tarp is located in the attic above this closet and is diverting water into the classroom. The tarp is preventing water from leaking into this closet and damaging the server, computers and monitors.",open,12/13/12,NO,,
Spring Garden ES,5560,10,12/13/12,Room 301 IT Closet,,Remove and discard the carpeting from the IT closet.,Mold/Moisture,F,A musty odor was observed in this room that may be from the carpeting.,open,12/13/12,NO,,
Spring Garden ES,5560,11,12/13/12,Room 301 IT Closet,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the suspended ceiling.  ,open,12/13/12,NO,,
Spring Garden ES,5560,12,12/13/12,Room 301 Storage  Closet,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster wall was observed above the suspended ceiling.  ,open,12/13/12,NO,,
Spring Garden ES,5560,13,12/13/12,Room 303,,Drain water from the fluorescent light lens cover and inspect for damage. ,Mold/Moisture,F,Standing water was observed in the fluorescent light lens cover.,open,12/13/12,NO,,
Spring Garden ES,5560,14,12/13/12,Room 304,,Repair the moisture damaged plaster walls and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls were observed in the corner and along the exterior walls.,open,12/13/12,NO,,
Spring Garden ES,5560,15,12/13/12,Room 305,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,
Spring Garden ES,5560,16,12/13/12,Room 305,,Evaluate and repair the SMART projector. ,Mold/Moisture,IT,One of the stained tiles was located above the SMART projector.  The teacher reported the projector has not been working since October 2012 and suspects it may have been damaged by water intrusion.,open,12/13/12,NO,,
Spring Garden ES,5560,17,12/13/12,Room 307,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,
Spring Garden ES,5560,18,12/13/12,Room 308,,Replace the water stained ceiling tiles and monitoring for new staining. ,Mold/Moisture,F,Water stained suspended ceiling tiles were observed.  The source of moisture appears to be related to roof leaks.  ,open,12/13/12,NO,,
Spring Garden ES,5560,19,12/13/12,Stairwell #3 leading to the Roof,,Repair the moisture damaged plaster wall and repaint in accordance with the EPA RRP Rule.,Mold/Moisture,M,Moisture damaged plaster walls and ceilings were observed.,open,12/13/12,NO,,
Spruance LSH,8351,1,9/12/12,Room 11,," A plan to have the carpeting cleaned and dried was discussed with the FAC,  Scott Ovington. The Principal will relocate the occupants of this room on 9/7/2012.",Mold/Moisture,F,Mold growth was observed in two small areas on the classroom carpeting.  No signs of roof leaks were identified and the B.E. reported the cleaning of this room was completed in July 2012.  The source of moisture was not identified during the evaluation. ,closed,9/12/12,NO,,
Spruance LSH,8351,2,9/12/12,Room 11,,"A plan to have the carpeting cleaned and dried was discussed with the FAC,  Scott Ovington. The Principal will relocate the occupants of this room on 9/7/2012.",Mold/Moisture,F,Elevated moisture content was detected on the carpeting near the closet.  No signs of roof leaks were identified and the B.E. reported the cleaning of this room was completed in July 2012.   ,closed,9/12/12,NO,,
Spruance LSH,8351,3,9/12/12,Room 9 Mechanical Room/Closet,, Check condensate drain line for blockage and clear as necessary.,Mold/Moisture,F,Condensate was observed dripping from the bottom of the HVAC unit.  The B.E. reported this unit overflowed last week impacting the ceiling tiles and carpeting. ,closed,9/25/12,NO,,
Spruance LSH,8351,4,10/12/12,Room 11,,Replace carpeting in room 11 with vinyl composite floor tile.,Mold/Moisture,M,"The carpeting was cleaned and dried following the initial evaluation on 9/6/2012.  On 9/21/2012, Mr. Ovington reported the carpeting got wet again and the source of moisture was not identified.",closed,2/12/13,NO,,
Spruance LSH,8351,5,9/12/12,HVAC units,,At the start of the cooling season the condensate drain line should be cleared and monitored on a monthly basis during the cooling season.,Mold/Moisture,F,"Water intrusion issues were identified relative to the HVAC units located in the classroom mechanical room/closet of rooms 1, 2, 5, 6, 9 and 10.  The B.E. reported the condensate drain lines located at the unit frequently clog resulting in water damaged ceiling tiles and classroom carpeting.  ",open,9/25/12,NO,,
Spruance LSH,8351,6,9/12/12,Room 10,, Clean particulate from the HVAC supply diffusers and wall around the diffusers.,Point Source,F,Particulate accumulation was observed on the baffled section of cinder block wall. ,open,9/25/12,NO,,
Spruance LSH,8351,7,9/12/12,Room 10,, Remove section of pipe wrapped with duct tape and reinsulate with fiberglass.,Mold/Moisture,F,Condensate was dripping from the section of pipe wrapped in duct tape. ,open,9/25/12,NO,,
Spruance LSH,8351,8,9/12/12,Room 10 Mechanical Room/Closet,, Replace the missing and water stained ceiling tiles.,Mold/Moisture,F,Missing and water stained ceiling tiles were observed in the mechanical room/closet. ,open,9/25/12,NO,,
Spruance LSH,8351,9,9/12/12,Room 10 Mechanical Room/Closet,,Contents of the closet were in close proximity to the condensate drain line and open floor drain.  Inform occupants not to store items over the floor drain that could result in a blockage.,Mold/Moisture,F,,open,9/25/12,NO,,
Spruance LSH,8351,10,9/12/12,Room 11,,Clean particulate from the HVAC supply diffusers and wall around the diffusers.,Point Source,F,Particulate accumulation was observed on the HVAC supply diffusers and wall around the diffusers.  ,open,9/25/12,NO,,
Spruance LSH,8351,11,9/12/12,Room 9 ,, Clean particulate from the HVAC supply diffusers and wall around the diffusers.,Point Source,F,Particulate accumulation was observed on the HVAC supply diffusers and wall around the diffusers. ,open,9/25/12,NO,,
"Stanton, E.M. ES ",2450,8,12/13/10,Throughout building,,A general prohibition regarding the application of chemicals in occupied classrooms.  ,Point Source,OEMS,A letter regarding the use of chemicals during school hours was issued to each school.,closed,6/14/11,YES,,
"Stanton, E.M. ES ",2450,9,12/13/10,Throughout building,,Development of an “approved” chemical listing and the maintenance of an MSDS booklet.  ,Point Source,OEMS,An inventory of chemicals used by the Maintenance Department was obtained.  An MSDS book was assembled for these products.,closed,6/14/11,YES,,
"Stanton, E.M. ES  ",2450,1,3/2/11,Boiler Room Storage Area,,The impacted portion of the built-in wooden shelving unit should be appropriately cleaned and dried using fans to increase air flow.,Mold/Moisture,F,"The shelving unit was dried by the use of fans per the BE. During the follow-up evaluation, no visible mold growth was observed and moisture content dropped from 40% to between 7-11%.",closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,2,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,"Remove and dispose of all impacted porous material (such as wood, furniture, paper and cardboard) in the municipal waste roll-off container.",Mold/Moisture,F,"During the follow-up evaluation, the BE stated that all impacted porous material had been discarded.",closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,3,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,Wipe down and dry exterior surfaces on salvageable flood impacted electronics. Inventory and stockpile all damaged electronics pending SDP evaluation and/or disposal.,Mold/Moisture,F,"During the follow-up evaluation, the BE stated that exterior surfaces were wiped down and dried. All damaged electronics were inventoried and stockpiled pending SDP evaluation and/or disposal.",closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,4,3/2/11,"Boiler Room, BE Office, and Boiler Room Storage Area",,Remove all standing water. Use fans and keep doors and windows open as long as possible to increase air flow. Use portable dehumidification equipment to remove residual moisture. ,Mold/Moisture,F,"During the follow-up evaluation, no standing water was observed and all remaining impacted materials were dried.",closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,5,3/2/11,Cafeteria/Gym,,Repair the damaged asbestos containing pipe insulation. ,Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,6,3/2/11,Cafeteria/Gym Storage Closet,,"Repair the damaged 9""x9"" VAT and associated mastic.",Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,
"Stanton, E.M. ES  ",2450,7,3/2/11,"Cafeteria/Gym, Office Prep Room and Kitchen",,"Repair the damaged 9""x9"" VAT and associated mastic.",Point Source,OEMS,An Asbestos DDC form was submitted to OEMS on 3/16/2011.,closed,3/17/11,YES,,
Steel ES,6390,1,9/27/11,Classroom 113,,Evaluate classroom 113 to determine the source of the water intrusion and repair as necessary. Check interior drain lines within close proximity to classroom 113. The exterior pointing and windows seals should also be evaluated.,Mold/Moisture,F,,open,9/29/11,NO,,
Steel ES,6390,2,9/27/11,Classroom 113,,Repair damage to the painted block wall,Mold/Moisture,F,,open,9/29/11,NO,,
Steel ES,6390,3,9/27/11,Classroom 113,,Replace the missing suspended ceiling tiles.,Mold/Moisture,F,,open,9/29/11,NO,,
Steel ES,6390,4,9/27/11,Classroom 113,,The wall-to-wall carpeting should be steam cleaned following repairs.,Point Source,F,,open,9/29/11,NO,,
Strawberry Mansion HS,4140,1,11/3/10,2nd floor science hallway ,,None found.  No chemical irritants were detected during the evaluation or were reported by students and staff.,Point Source,N/A,No further Action,closed,11/3/10,NO,,
Strawberry Mansion HS,4140,2,12/22/10,Throughout building,,None found.  All detected carbon monoxide concentrations were less than the USEPA recommended IAQ guideline of 9 ppm.,Point Source,F,No further action.,closed,12/22/10,NO,,
Strawberry Mansion HS,4140,3,10/12/11,Basement Security Room,,Evaluate the source of water infiltration and correct as necessary.,Mold/Moisture,F,"Per RAC, Matt Melady.  I inspected the water infiltration at Strawberry Mansion with planner Harold Clark. There is no apparent or obvious defect observed on the exterior of the building that would explain this problem. It is most likely ground water that rises as the water table rises. There is plenty of ground water in the crawl space of this building at about the same level.  Roof drains have been cleared (snaked) in that area also. Pipe insulation is in place.

As per the instructions of the OEM manager occupants of this room have been requested to relocate. This has not yet happened due to the need of the security cameras.
",closed,3/20/12,NO,,
Strawberry Mansion HS,4140,4,10/12/11,Basement Security Room,,Insulate the exposed section of piping associated with air conditioning system which was observed to be dripping water.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Strawberry Mansion HS,4140,5,10/12/11,Basement Security Room,,Remove and replace the drywall exhibiting visible mold growth.  A Mold DDC was developed and issued on 10/10/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Strawberry Mansion HS,4140,6,10/12/11,Basement Security Room,,Replace the non-asbestos pipe fitting insulation exhibiting mold growth.  The AHERA Management Plan indicated the pipe fitting insulation does NOT contain asbestos. A Mold DDC was developed and issued on 10/10/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Strawberry Mansion HS,4140,7,10/12/11,Basement Security Room,," Remove and replace the loose and damaged 9""x9"" floor tiles in the rear section of the security office.  An Asbestos DDC was developed and issued on 10/10/2011.",Point Source,M,Completed per Maintenance,closed,11/10/11,NO,,
Strawberry Mansion HS,4140,8,5/16/12,Room 409          former home economics,,Facilities reported the odor source was from a small leak on the capped gas supply line.  The gas line was used for a stove when it was a home economics room.  Facilities tightened the cap and check for leaks.  No leaks or odors were observed during the evaluation.  ,Point Source,F,No further action,closed,5/2/12,NO,,
Strawberry Mansion HS,4140,9,5/16/12,Room 409          former home economics,,"Remove mouse droppings from behind appliances and from inside cabinetry. Following removal of the mouse droppings, clean and disinfect the areas.",Point Source,F,Completed per Facilities,closed,7/11/12,NO,,
Strawberry Mansion HS,4140,10,5/16/12,Room 409          former home economics,,Water staining was observed on the concrete ceiling.  The source of moisture was not identified.  The area was dry during the inspection and appeared to have been from a spill of leak on the floor above.,Mold/Moisture,M,Remove loose paint from the moisture damaged area on the concrete ceiling and repaint using lead safe work practices. Closed per 4140-10 report.,closed,7/15/14,NO,,
Sulzberger ES,1120,1,12/20/2010,Room 219,,"After steam leak has been repaired in room 320, remove and replace approximately 3 linear feet of damaged asbestos pipe insulation (already scheduled to be replaced due to window replacement project).",Mold/Moisture,M,"Per BE, damaged asbestos pipe insulation was removed.",closed,1/13/2011,NO,,
Sulzberger ES,1120,2,12/20/2010,Room 320,,Repair the steam leak prior to opening the isolation valve on the radiator.,Mold/Moisture,M,Completed per Harold Ganskopp.,closed,3/30/11,NO,,
Sulzberger ES,1120,3,12/20/2010,Room 219,,Replace ceiling tiles once water damaged asbestos pipe insulation is abated and water damaged plaster ceiling is repaired.,Mold/Moisture,F,Window project is scheduled for completion in May 2011 per Capital.,open,12/20/10,NO,,
Sulzberger ES,1120,4,12/20/2010,Room 304,,"After windows have been replaced (scheduled for completion in May 2011), remove and replace the water-stained ceiling tiles to the left and above the window.",Mold/Moisture,F,Window project is scheduled for completion in May 2011 per Capital.,open,9/7/11,NO,,
Sulzberger ES,1120,5,12/20/2010,Room 304,,"After windows have been replaced (scheduled for completion in May 2011), remove approximately 10 linear feet of water-damaged plaster on the wall to the left of the window; Repair as needed.",Mold/Moisture,M,Window project is scheduled for completion in May 2011.,open,9/7/11,NO,,
Sulzberger ES,1120,6,12/20/2010,Room 304,,"After windows have been replaced (scheduled for completion in May 2011), remove approximately 10 square feet of water-damaged plaster on the ceiling above the window; Repair as needed.",Mold/Moisture,M,Window project is scheduled for completion in May 2011.,open,9/7/11,NO,,
Swenson Skills,8090,1,7/5/11,Bake Shop Theory Classroom 175A,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,7/28/11,YES,,
Swenson Skills,8090,2,7/5/11,Bake Shop Theory Classroom 175A,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the MDS Classroom and the Physical Therapy Room.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Complete per KEM. Completed per Maintenance.",closed,8/25/11,YES,,
Swenson Skills,8090,3,7/5/11,Bake Shop vestibule,,"Replace sections of water damaged 12""x12"" floor tile.  ",Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Completed per Maintenance.",closed,7/28/11,YES,,
Swenson Skills,8090,4,7/5/11,MDS Classroom,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,8/25/11,YES,,
Swenson Skills,8090,5,7/5/11,MDS Classroom,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the Bake Shop Theory Classroom 175A and the Physical Therapy Room.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected sheetrock on 6/22/2011. Completed per Maintenance.  ",closed,8/25/11,YES,,
Swenson Skills,8090,6,7/5/11,Ms. Johnson's Office,,This was the only area with carpet that was not impacted by the pipe leak.  The carpet in this room should be replaced for consistency.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011. Completed per Maintenance.",closed,7/28/11,YES,,
Swenson Skills,8090,7,7/5/11,Office 150 and Hallway,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,7/28/11,YES,,
Swenson Skills,8090,8,7/5/11,Physical Therapy Room,,Remove the bottom 2 feet of sheetrock on the walls adjacent to the Bake Shop Theory Classroom 175A and the MDS Classroom.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Completed per Maintenance.",closed,7/28/11,YES,,
