Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Swenson Skills,8090,9,7/5/11,Physical Therapy Room,,Remove the wall to wall carpeting and replace with vinyl floor tile.,Mold/Moisture,M,"A water intrusion DDC was issued to OEMS on June 22, 2011.  Maintenance began to remove the affected carpeting on 6/22/2011. Completed per Maintenance. ",closed,8/25/11,YES,,
Taylor Annex,7441,1,3/20/12,3rd Floor Hallway outside Room 32,,"Remove and replace 12""x12"" floor tile and underlayment in the hallway adjacent to the water cooler.  The floor tile appears to be the same type of floor tile as Room 32 which was confirmed to contain asbestos, therefore the floor tile at this location is assumed to contain asbestos. An email was issued on 2/22/2012 requesting a need to develop an asbestos DDC.",Mold/Moisture,M,"Elevated moisture content readings were detected in the sub-flooring underneath the 12""x12"" floor tile.",closed,3/20/12,YES,,
Taylor Annex,7441,2,3/20/12,3rd Floor Hallway outside Room 32,,Repair water cooler located on the third floor hallway and restore service.,Mold/Moisture,M,"On 2/21/2012 the water cooler on the third floor hallway leaked for approximately 15 minutes.  The water impacted the hallway, Room 32 and Room 22. ",closed,5/7/12,YES,,
Taylor Annex,7441,3,3/20/12,3rd Floor Room 32,,"Remove and replace 12""x12"" floor tile and underlayment in the hallway adjacent to the water cooler.  A review of the AHERA Management Plan indicated the floor tile was sampled and found to contain asbestos. An email was issued on 2/22/2012 requesting a need to develop an asbestos DDC.",Mold/Moisture,M,"Elevated moisture content readings were detected in the sub-flooring underneath the 12""x12"" floor tile. Floor tiles are beginning to become loose and pop.",closed,3/20/12,YES,,
Taylor Annex,7441,4,3/20/12,Lobby adjacent to cafeteria,,"Remove and replace the stained 12""x12"" floor tile and underlayment in the hallway adjacent to the radiator.  The floor tile appears to be the same type of floor tile as Room 32 which was confirmed to contain asbestos, therefore the floor tile at this location is assumed to contain asbestos. An email was issued on 2/22/2012 requesting a need to develop an asbestos DDC.",Mold/Moisture,M,Approximately one month ago the aerator on the radiator leaked resulting in stained floor tile.  Elevated moisture content readings were detected on the underlayment below the radiator.,closed,5/7/12,YES,,
Taylor Annex,7441,5,3/20/12,Room 22,,Clean water staining from the upper front and side walls and repaint if necessary.,Mold/Moisture,F,Water staining was observed on the upper front and side walls.  ,closed,5/7/12,YES,,
Taylor ES,7440,1,3/12/14,Teacher's Lounge,,A mold Design Data Collection (DDC) package was issued on 3/7/14 for the removal of the impacted flooring.,Mold/Moisture,M,"Mold growth was observed and elevated moisture content was detected on the plywood underlayment and original hardwood flooring.  The 12""x12"" floor tile was reportedly sampled and found NOT to contain asbestos. Maintenance reported closed.",closed,4/25/14,NO,,
Taylor ES,7440,2,3/12/14,Exterior Modifications,,A detailed work location schedule should be provided to the Principal in advance so that classrooms can be relocated on a proactive basis rather than reactive.,Ventilation,C,The exterior brick pointing repairs are on-going.  The Principal expressed concerns regarding metal cutting fumes in the building and having to relocate classrooms when the odor is overwhelming. ,closed,6/16/14,NO,,
Tilden MS,1130,1,11/3/2010,5th Floor,,Remove the deceased bird and guano throughout the 5th floor and on the rooftop playground adjacent to the fire tower according to industry guidelines.,Pest Management,M,Completed per Maintenance,closed,9/15/11,NO,,
Tilden MS,1130,2,11/3/2010,5th Floor,,Replace the fire tower screens.,Pest Management,M,Scheduled for Summer 2011.Completed per Maintenance.,closed,11/10/11,NO,,
Tilden MS,1130,3,11/3/2010,5th Floor Boys Restroom,,Clean the suspected mold growth (approximately 10 square feet) from the plaster ceiling around the roof drain.,Mold/Moisture,M,Completed per maintenance on 4/12/2011,closed,4/14/11,NO,,
Tilden MS,1130,4,11/3/2010,Roof,,Evaluate the roof and associated drain lines and perform necessary repairs.,Mold/Moisture,M,Drain sits above roof causing standing water around the drain. Completed per Maintenance,closed,8/30/11,NO,,
Tilden MS,1130,5,2/7/12,1st floor Boy's Room,,Wet scrape and repaint the water damaged paint on the ceiling  in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,6,2/7/12,1st floor hallway along 67th Street,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,7,2/7/12,1st floor hallway outside Room 102,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,8,2/7/12,1st floor hallway outside Room 102,,Wet scrape and repaint the water damaged paint on the walls located  in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,9,2/7/12,2nd Floor Boy's Room,,Wet scrape and repaint the water damaged paint on the walls located outside the Boy's room in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,10,2/7/12,2nd floor hallway flood impacted area,,Replace all missing/wet and or water stained ceiling tiles in the impacted area of the 2nd floor hallway.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,11,2/7/12,2nd floor hallway flood impacted area,,Wet scrape and repaint the water damaged paint on the walls in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,12,2/7/12,3rd floor hallway along 67th Street ,,Evaluate leaking ice machine drain line in the main kitchen and issue work orders as needed.,Mold/Moisture,F,,closed,6/3/13,NO,,
Tilden MS,1130,13,2/7/12,Classroom 100,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,14,2/7/12,Classroom 101,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,15,2/7/12,Classroom 102,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,16,2/7/12,Classroom 102,,"Remove water damaged 9""x9"" floor tile and underlayment.   Install a dehumidifier to assist with removing excessive moisture. A DDC was issued on 1/31/2012. An asbestos DDC for the removal of the 9""x9"" floor tiles was issued on 2/2/2012.",Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,17,2/7/12,Classroom 102,,A mold DDC was issued on 1/31/2012 for the mold growth identified on the entry door and frame.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,NO,,
Tilden MS,1130,18,2/7/12,Classroom 103,,Replace water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture.  A mold DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,19,2/7/12,Classroom 103,,Remove paint chips from the computer work station in accordance with Lead safe work practices. A DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,20,2/7/12,Classroom 202 and 203,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,21,2/7/12,Classroom 203,,Wet scrape and repaint the water damaged paint on the wall below the window in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,22,2/7/12,Classroom 302,,"Replace 12""x12"" VCT and plywood underlayment. Install a dehumidifier to assist with removing excessive moisture. ",Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,23,2/7/12,Classroom 303 and 304,,Install a dehumidifier to assist with removing excessive moisture.  This room was occupied during the 2/1/2012 site visit.  The hardwood flooring needs to be evaluated for replacement.,Mold/Moisture,M,"Elevated moisture content, excessive cupping and odors were detected in Room 303 and 304.  The Maintenance Department has included these rooms for floor replacement. Completed",closed,3/27/12,NO,,
Tilden MS,1130,24,2/7/12,Classroom 305,,Evaluate the source of the leak in the bathroom above Classroom 305 and issue work order as needed..,Mold/Moisture,F,The 4th floor men's room was shut down eliminating the moisture source.,closed,6/3/13,NO,,
Tilden MS,1130,25,2/7/12,Classrooms 202 and 203,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,26,2/7/12,Room 113 Storage,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,27,2/7/12,Room 113 Storage,,A DDC was issued on 1/31/2012 for the removal of the paint chips identified on the floor.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,28,2/7/12,Room 113 Storage,,Install a dehumidifier to assist with removing excessive moisture. A DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,29,2/7/12,Room 114 School Police,,Wet scrape and repaint the water damaged paint on the walls  in accordance with Lead safe work practices.,Mold/Moisture,F,completed per Maintenance,closed,3/27/12,NO,,
Tilden MS,1130,30,2/7/12,Room 114 School Police,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,31,2/7/12,Room 114 School Police,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,32,2/7/12,Room 114 School Police,,An asbestos DDC was issued on 2/2/2012 for the removal of the fiberglass and asbestos pipe insulation.,Mold/Moisture,M,completed per Maintenance,closed,3/27/12,NO,,
Tilden MS,1130,33,2/7/12,Room 115 Storage,,Remove the water damaged hardwood flooring.  Install a dehumidifier to assist with removing excessive moisture. A water intrusion response  DDC was issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,34,2/7/12,Room 115 Storage,,A DDC was issued on 1/31/2012 for the removal of flaking paint on the ceiling and the paint chips identified on the contents and floor.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,35,2/7/12,Room 115 Storage,,Dispose of all contents of this room following completion of the DDC issued on 1/31/2012.,Mold/Moisture,M,,closed,2/10/12,NO,,
Tilden MS,1130,36,2/7/12,Room 115 Storage,,An asbestos DDC was issued on 2/2/2012 for the removal of the fiberglass and asbestos pipe insulation.,Mold/Moisture,M,completed per Maintenance,closed,3/27/12,NO,,
Tilden MS,1130,37,2/7/12,Room 220 Men's Room,,Replace all missing/wet and or water stained ceiling tiles.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,38,2/7/12,Room 220 Men's Room,,Wet scrape and repaint the water damaged paint on the walls in accordance with Lead safe work practices.,Mold/Moisture,M,,closed,2/7/12,NO,,
Tilden MS,1130,39,9/12/12,B.E. Office Hallway,,Mold growth was observed on the plaster walls and ceiling in the hallway outside the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,6/3/13,NO,,
Tilden MS,1130,40,9/12/12,Men's Room adjacent B.E. office,,Mold growth was observed on the plaster walls and ceiling in the men’s room. A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,
Tilden MS,1130,41,9/12/12,Stairwell and Hallway leading to the B.E. office,,Mold growth was observed on the plaster walls and ceiling in the stairwell leading to the B.E. office from the 1st floor.  The source of moisture may be from high humidity and water backing up from the drain in the men’s room during heavy rainfall.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,
Tilden MS,1130,42,9/12/12,Stairwell and Hallway leading to the B.E. office,,Mold growth was observed on the asbestos pipe insulation in the hallway outside the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. Set up dehumidifier in the hallway outside the B.E. office and prop doors open to the men’s room and B.E. office.,Mold/Moisture,M,,closed,9/20/12,NO,,
Tilden MS,1130,43,6/19/13,2nd Floor Boy's Room,,Repair the leaking toilet.,Mold/Moisture,M,Water was observed leaking from the toilet closest to the window. Closed 1130-43,closed,6/2/14,NO,,
Tilden MS,1130,44,6/19/13,3rd Floor Boy's Room,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the ceiling. The C.A. indicated a small leak occurred on the floor above. Closed 1130-44.,closed,6/2/14,NO,,
Tilden MS,1130,45,6/19/13,4th Floor Men's Room,,Repair the leaking urinal in the 4th floor men's room.,Mold/Moisture,M,One of the urinals in the 4th floor men's room leaks into classroom 305. The restroom was shutdown to prevent water from dripping into this classroom.  Closed 1130-45.,closed,6/2/14,NO,,
Tilden MS,1130,46,6/19/13,Hallway across Room 322,,Remove flaking paint and repaint.,Point Source,M,Flaking paint and efflorescence was observed on the plaster wall where the pipe leak occurred. Closed 1130-46,closed,6/2/14,NO,,
Tilden MS,1130,47,6/19/13,Hallway outside Room 220,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in the hallway outside room 220. Closed 1130-47.,closed,6/2/14,NO,,
Tilden MS,1130,48,6/19/13,Hallway outside the 2nd floor Boy's Room,,Remove flaking paint and repaint.,Point Source,M,Flaking paint was observed on the wall outside the 2nd floor boy's room. Closed 1130-48.,closed,6/2/14,NO,,
Tilden MS,1130,49,6/19/13,Room 305,,Replace the damaged suspended ceiling track and missing ceiling tiles.,Point Source,M,Missing ceiling tiles and rusting on the suspended ceiling track was observed from a leak in the 4th floor men's room.  The men's room has been shut down until the leak is repaired. Closed 1130-49.,open,6/10/14,NO,,
Tilden MS,1130,50,11/3/2010,5th Floor,,Remove the plaster debris located throughout the 5th floor; Scrape any loose sections of plaster walls and ceiling from the substrate (test the paint associated with the damaged plaster for lead and treat accordingly).,Point Source,M,,open,6/3/13,NO,,
Tilden MS,1130,51,11/3/2010,5th Floor,,Conduct an asbestos evaluation of the attic and develop a remediation plan.,Mold/Moisture,OEMS,"Entrance sealed with poly. Abatement scheduled for 2011, per OEMS.",open,3/15/11,NO,,
Tilden MS,1130,52,2/7/12,2nd Floor Boy's Room,,Replace the damaged fiberglass pipe insulation.,Mold/Moisture,F,,open,6/3/13,NO,,
Tilden MS,1130,53,2/7/12,3rd Floor Boy's Room,,Replace the damaged fiberglass pipe insulation.,Mold/Moisture,F,,open,6/3/13,NO,,
Tilden MS,1130,54,9/12/12,B.E. Office,,Mold growth was observed on the asbestos and fiberglass pipe insulation in the B.E. office.  A mold DDC was issued on 9/4/2012 for the remediation. ,Mold/Moisture,M,,open,6/3/13,NO,,
Tilden MS,1130,55,9/12/12,Basement rooms on Building Engineer's Side,,The Building Engineer reported that following heavy rainfall water backs up from the floor drain in the men's room and window well  in the hallway impacting several rooms in the basement.  Evaluate the floor drain in the men's room and in the exterior window well for blockage and issue work order as needed.,Mold/Moisture,F,Water backed-up on the morning of the 6/3/13 site visit.,open,6/3/13,NO,,
Tilden MS,1130,56,9/12/12,Fan Room #1,,Mold growth was observed on the masonry walls and duct work.  OEMS will develop a plan of action for the remediation.,Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,
Tilden MS,1130,57,9/12/12,Large storage area closer to  boiler room,,"Mold growth was observed on the masonry walls, suspended ceiling tiles, partitioned walls, cardboard boxes and other miscellaneous items.  OEMS will develop a plan of action for the remediation.",Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,
Tilden MS,1130,58,9/12/12,Large storage area closer to the B.E. office,,"Mold growth was observed on the masonry walls, suspended ceiling tiles and partitioned walls.  OEMS will develop a plan of action for the remediation.",Mold/Moisture,OEMS,OEMS will develop a plan of action for the remediation.,open,6/3/13,NO,,
Tilden MS,1130,59,6/19/13,Fan Room #1,,Evaluate the leaking pipe in the fan room and stop water from running.,Mold/Moisture,F,Water was observed running from a pipe into the floor drain.  The source was not identified.,open,6/19/13,NO,,
Tilden MS,1130,60,6/19/13,Hallway across Room 322,,Replace the damaged suspended ceiling track and missing ceiling tiles.,Mold/Moisture,M,Missing ceiling tiles and rusting on the suspended ceiling track was observed from a leak on the ice machine drain line located on the floor above. The leak was repaired.,open,6/19/13,NO,,
Tilden MS,1130,61,6/19/13,Men's Room 220,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in this room.,open,6/19/13,NO,,
Tilden MS,1130,62,6/19/13,Room 102,,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed in this room.,open,6/19/13,NO,,
Tilden MS,1130,63,6/19/13,Room 114       (school police),,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed above the bathroom door.,open,6/19/13,NO,,
Tilden MS,1130,64,6/19/13,Room 115 (storage),,Remove the flaking paint and repaint.,Point Source,F,Flaking paint was observed in this room.,open,6/19/13,NO,,
Tilden MS,1130,65,6/19/13,Room 203,,Remove the flaking paint and repaint.,Point Source,M,Flaking paint was observed in this room.,open,6/19/13,NO,,
Tilden MS,1130,66,6/19/13,Room 305,,Remove plaster debris from the window sill.,Point Source,F,Plaster debris was observed on the window sill.,closed,5/29/14,NO,,
Tilden MS,1130,67,6/19/13,Room 305,,Remove flaking paint and repaint.,Point Source,M,Flaking paint was observed on the wall where the leak occurred.,open,6/19/13,NO,,
Turner ,1160,1,4/26/13,Band Room,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the lower section of the portable blackboard. ,closed,7/22/13,NO,,
Turner ,1160,2,4/26/13,Band Room,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Heavy water staining and suspect mold growth was observed on the carpeting.,closed,7/22/13,NO,,
Turner ,1160,3,4/26/13,Hallway adjacent to the Practice Rooms,,"An asbestos DDC was issued on 3/12/13 for the removal od the damaged asbestos 12""x12"" floor tile.",Point Source,M,"Loose and damaged 12""x12"" floor tile was observed in the hallway.  This material was sampled and was confirmed TO CONTAIN asbestos",closed,7/22/13,NO,,
Turner ,1160,4,4/26/13,HVAC Unit,,Replace the HVAC air filter following completion of the mold DDC.,Point Source,F,The air filter will be discarded as part of the scope of work associated with the mold DDC.,closed,9/10/13,NO,,
Turner ,1160,5,4/26/13,Music Suite    HVAC Unit,,The cleaning of the music suite HVAC unit and plenum was included as part of the mold DDC issued on 3/12/2013,Mold/Moisture,M,The HVAC room is located above the music suite and serves as a return air plenum.  Dust accumulation was observed throughout the plenum on the duct work and inside the HVAC unit.,closed,9/10/13,NO,,
Turner ,1160,6,4/26/13,Music Suite Office,,Clean the HVAC supply and return grilles located throughout the music suite.,Point Source,F,Particulate accumulation was observed on the HVAC supply and return grilles.,closed,7/22/13,NO,,
Turner ,1160,7,4/26/13,Music Suite Office,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the suspended 2'x4' ceiling tiles.,closed,7/22/13,NO,,
Turner ,1160,8,4/26/13,Music Suite Office,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Water staining and suspect mold growth was observed on a few cardboard boxes.,closed,7/22/13,NO,,
Turner ,1160,9,4/26/13,Practice Room B,,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the practice room B door.  The door has delaminated from moisture and it not repairable.,closed,7/22/13,NO,,
Turner ,1160,10,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and mold growth was observed on the carpeting in various locations. During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/1013,NO,,
Turner ,1160,11,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and mold growth was observed on boxes and paper in the practice rooms.  During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/10/13,NO,,
Turner ,1160,12,4/26/13,"Practice Rooms A, B, C, D and E",,A mold DDC was issued on 3/12/13 for the remediation of the observed mold growth.,Mold/Moisture,M,"Water staining and suspect mold growth was observed on the 2'x4' suspended ceiling tiles.  Other ceiling tiles were observed to be bowed from moisture.  During the 7/22/13 evaluation, practice rooms A, B, C were completed.  Practice Room D/E was not completed.",closed,9/10/13,NO,,
Turner ,1160,13,8/6/13,Cafeteria,,A mold DDC was issued on 7/23/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the sides and bottom of the cafeteria lunch tables.,closed,9/10/13,NO,,
Turner ,1160,14,9/20/13,Lobby outside Room 139B,,A mold DDC was issued on 8/27/13 for the remediation of the observed mold growth.,Mold/Moisture,M,Mold growth was observed on the suspended ceiling tiles and HVAC supply diffuser.,closed,9/20/13,NO,,
Turner ,1160,15,9/20/13,Room 101,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a minor project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,
Turner ,1160,16,9/20/13,Room 102,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a major project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,
Turner ,1160,17,9/20/13,Room 103,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a major project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the pipe insulation and hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,
Turner ,1160,18,9/20/13,Room 139A,,A mold DDC was issued on 8/27/13 for the removal of the impacted fiberglass pipe insulation.,Mold/Moisture,M,"Mold growth was observed on the fiberglass pipe insulation.  Asbestos containing overspray and assumed saddle blocks are present, however, they will not be impacted during the removal of the fiberglass pipe insulation. ",closed,9/20/13,NO,,
Turner ,1160,19,9/20/13,Room 139D,,An asbestos DDC was issued on 8/27/13 for the remediation of the impacted pipe insulation. This work area is considered to be a minor project based on the amount of impacted ACM.,Mold/Moisture,M,Mold growth and water staining was observed on the fiberglass pipe insulation on the dual temperature/chilled water lines.  Asbestos containing textured ceiling overspray was observed on the hangers straps.  Assumed saddle blocks were also observed on these lines.,closed,9/20/13,NO,,
Turner ,1160,20,9/20/13,Room 215,,Mold and Asbestos DDC's were issued on 8/27/13 for the removal of the impacted sheetrock and encapsulation of the water damaged section of ceiling.,Mold/Moisture,M,Mold growth was observed on the sheetrock soffit and half wall located adjacent to the unit ventilator.  The source of moisture was from the unit ventilator in room 315 that was repaired. Water staining was also observed on the asbestos containing textured ceiling.,closed,9/20/13,NO,,
Turner ,1160,21,9/20/13,Room 312 ,,A mold DDC was issued on 8/27/12 for the remediation of the impacted casework.,Mold/Moisture,M,Mold growth was observed on the wooden case backing and framing. The source of moisture is from condensation dripping form the convector on the wooden casework.,closed,9/20/13,NO,,
Turner ,1160,22,9/20/13,Room 312 Prep Closet,,Mold and Asbestos DDC's were issued on 8/27/13 for the remediation of the sink cabinet and encapsulation of the water damaged section of ceiling.,Mold/Moisture,M,Mold growth was observed on the bottom of the sink cabinet from a plumbing leak that was repaired. Water staining was also observed on the asbestos containing textured ceiling.,closed,9/20/13,NO,,
Turner ,1160,23,4/26/13,Building-Wide,,Conduct NIOSH Mold and Moisture survey at this location.,Mold/Moisture,OEMS,The B.E. reported this location will be receiving additional students in September 2013.  A comprehensive mold and moisture building evaluation should be conducted to identify other mold and moisture issues that may be present in the building.,open,7/22/13,NO,,
Turner ,1160,24,4/26/13,Hallway outside Music Suite,,Repair the leaking pipe located above the 1'x1' suspended ceiling tiles.,Mold/Moisture,M,A leaking elbow was observed above the water stained 1'x1' ceiling tiles.  This line was observed to be insulated with fiberglass pipe insulation. Closed per 1160-24 report.,closed,8/5/14,NO,,
Turner ,1160,25,4/26/13,Hallway outside Music Suite,,Replace the water stained 1'x1' ceiling tiles following repairs to the leaking pipe.,Mold/Moisture,M,Water stained 1'x1' ceiling tiles were observed in the hallway outside the music suite. Closed per 1160-25 report.,closed,8/5/14,NO,,
Turner ,1160,26,4/26/13,Music Suite    HVAC Unit,,Evaluate and repair the reported condensate issue on the music suite HVAC Unit.,Mold/Moisture,M,The B.E. reported there is an issue with either the condensate pan or drain.  The unit is leaking condensate into the music suite and has resulted in mold growth. Closed per 1160-26 report.,closed,8/5/14,NO,,
Turner ,1160,27,8/6/13,Building Engineer's Office,,Remove the water stained fiberglass pipe insulation. Evaluate the piping and repair as needed.  Reinsulate the lines to prevent condensate leaks.,Mold/Moisture,M,Water stained fiberglass pipe insulation was observed above the suspended ceiling in the Building Engineer's Office.,open,8/6/13,NO,,
Turner ,1160,28,8/6/13,First Floor Hallway at Stairwell #1,,Discard the water stained ceiling tiles and replace following repairs to the piping. ,Mold/Moisture,F,Water stained ceiling tiles were observed in the 1st floor hallway between Room 139D and the Faculty Room.,open,8/6/13,NO,,
Turner ,1160,29,8/6/13,First Floor Hallway at Stairwell #1,,Remove the water stained fiberglass pipe insulation. Evaluate the piping and repair as needed.  Reinsulate the lines to prevent condensate leaks.,Mold/Moisture,M,Water stained fiberglass pipe insulation was observed above the suspended in the 1st floor hallway between Room 139D and the Faculty Room. Mold growth was observed on approximately 1 linear foot of insulation.,open,8/6/13,NO,,
Turner ,1160,30,8/6/13,First Floor Hallway outside the Building Engineer's Office,,Remove any water stained fiberglass pipe insulation. Evaluate the piping and repair as needed. Reinsulate the lines to prevent condensate leaks. Following repairs replace the rusted section of suspended ceiling grid. ,Mold/Moisture,M,"A rusted section of the suspended ceiling grid was observed and condensate was dripping from the ceiling. On 8/27/14, water staining was observed on the pipe insulation above the suspended ceiling.  Condensation was observed on sections of piping where the insulation was compromised.",open,8/27/14,NO,,
Turner ,1160,31,8/6/13,Stairwell #1,,Isolate the heating convectors to eliminate chilled water from the passing through them during the cooling season.,Mold/Moisture,M,The convector located in Stairwell #1 between the 2nd and 3rd floors is passing chilled water resulting in condensation seeping through the floor into the stairwell below.,open,8/6/13,NO,,
Turner ,1160,32,9/20/13,Building Wide,,Evaluate the duel temperature/chilled water lines and convectors throughout the building.  The chilled water should be isolated from the convectors to prevent moisture intrusion.,Mold/Moisture,F,Chilled water appears to be running through the classroom and stairwell convectors resulting in condensation forming and dripping on the floors. This condition has resulted in mold growth in room 312.  ,open,9/20/13,NO,,
Turner ,1160,33,9/20/13,Building Wide,,An evaluation of the mechanical systems and associated duel temperature/chilled water lines should be conducted. A remediation plan of action should be developed for the locations with water stained fiberglass pipe insulation.,Mold/Moisture,M,A combination of mold growth and water staining was observed on the fiberglass pipe insulation in several area throughout the building. The first floor classrooms and hallways appear to be impacted the most be this condition.,open,9/20/13,NO,,
Turner ,1160,34,9/20/13,Community Resource Room,,Re-insulate the duel temperature lines in the pipe chase and repair the plaster walls.,Mold/Moisture,M,"A pipe leak occurred in the pipe chase during the previous heating season.  The leak was repaired, however, the plaster walls were not repaired and the lines were not re-insulated.  Condensation was dripping from the un-insulated sections of piping during the evaluation.",open,9/20/13,NO,,
Turner ,1160,35,9/20/13,Room 312,,Properly install the lower return filter trays and air filters.,Mold/Moisture,F,The lower return filter trays and air filters were not seated properly resulting in poor air filtration. ,open,9/20/13,NO,,
Turner ,1160,36,9/20/13,Room 312,,Evaluate and repair the leaking unit ventilator.,Mold/Moisture,M,Chilled water was leaking from the bottom of the unit ventilator on the right side of the room.  It appeared to be leaking from the bottom of the coil.  ,open,9/20/13,NO,,
University City High School,1080,1,1/5/12,Room 303,,Remove and discard the vinyl cove base and wooden kick plates on the on the classroom cabinetry around the perimeter of the room. Clean and disinfect the floor underneath the cabinets. A mold DDC was submitted on 11/21/2011. ,Mold/Moisture,M,This mold DDC was completed per Maintenance on 12/26/2011.,closed,1/5/12,YES,,
University City High School,1080,2,1/5/12,Room 303,,Replace the water stained ceiling tiles around the ventilation supply diffusers. Due to the possibility of damaged asbestos spray on fire proofing located above the suspended ceiling the procedures for replacing ceiling tiles must be followed as set forth by OEMS.  A mold DDC was submitted on 11/21/2011 for the replacement of the ceiling tiles.  ,Mold/Moisture,M,The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during part of this process. Completed per the Maintenance Department.,closed,1/5/12,YES,,
University City High School,1080,3,1/5/12,Room 303,,Rusting was observed on the metal suspended ceiling grid. This was initially reported as mold growth. ,Point Source,OEMS,No further action required at this time.,closed,1/5/12,YES,,
University City High School,1080,4,1/5/12,Water stained ceiling tiles located throughout the building.,,Replace the water stained ceiling tiles located throughout the building. Due to the possibility of damaged asbestos spray on fire proofing located above the suspended ceiling the procedures for replacing ceiling tiles must be followed as set forth by OEMS.   The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during this process,Mold/Moisture,M,The ceiling tiles are currently being replaced by the Maintenance Department.  A negative exposure assessment was conducted during part of this process. Completed per the Maintenance Department.,closed,1/5/12,YES,,
University City High School,1080,5,2/22/12,Classroom 17,,Replace the missing 2'x4' suspended ceiling tiles located in the corner of the room.,Mold/Moisture,F,completed,closed,3/27/12,YES,,
University City High School,1080,6,2/22/12,Classroom 17,,Replace the water stained 2'x4' suspended ceiling tiles.,Mold/Moisture,F,Building Closed,closed,9/10/13,YES,,
University City High School,1080,7,2/22/12,Classroom 17,,Clean mouse droppings form the underneath the counter top located in the corner of the room adjacent to Classroom 19.,Point Source,F,Building Closed,closed,9/10/13,YES,,
University City High School,1080,8,2/22/12,Classroom 17,,The suspect fireproofing debris needs to be sampled for asbestos.  The B.E. has restricted access to this room. ,Point Source,OEMS,This material was wet wiped by the 2nd engineer before a sample was obtained.,closed,2/28/12,YES,,
University City High School,1080,9,2/22/12,Classroom 19,,Discard all wet and water stained contents from the closet.,Mold/Moisture,F,completed,closed,3/27/12,YES,,
University City High School,1080,10,2/22/12,Classroom 19,,Replace the missing 2'x4' suspended ceiling tiles located at the back of the room.,Mold/Moisture,F,completed,closed,3/27/12,YES,,
University City High School,1080,11,2/22/12,Classroom 19,,Repair broken hose bib on washing machine in Classroom 19.,Mold/Moisture,M,Completed per Maintenance,closed,3/27/12,YES,,
University City High School,1080,12,2/22/12,Classroom 19,,"The 12""x12"" floor tile needs to be sampled and analyzed for asbestos containing material prior to replacement. ",Point Source,OEMS,This material was sampled and confirmed to contain asbestos.  An asbestos DDC was submitted on 2/27/2012.,closed,2/28/12,YES,,
University City High School,1080,13,5/3/12,Classroom 3 ,,Replace the suspended ceiling tiles exhibiting mold  located above the windows.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,14,5/3/12,Classroom 3 ,,Replace the water stained ceiling located in this room.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,15,5/3/12,Classroom 3 ,,Evaluate and adjust the HVAC system to properly temper this room and eliminate the occurrence condensation from forming on the exterior wall above the suspended ceiling. Temporarily install a dehumidifier to remove the moisture until a fix is established.  ,Ventilation,M,Building Closed,closed,9/10/13,YES,,
University City High School,1080,16,5/3/12,Classroom 7,,Replace the water stained ceiling located in the classroom.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,17,5/3/12,Classroom 7 Closet ,,Replace the missing and water stained ceiling tiles located in the closet.,Mold/Moisture,F,A review of the bulk sample results (#626-#635) collected from the fire proofing in Room 3 and Room 7 indicated this is a non-asbestos material. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,18,1/10/13,Cafeteria,,"Remove 2 feet of the sheetrock ceiling adjacent to the windows along the entire length. The sheetrock ceiling is located at both end of the cafeteria.  HEPA vacuum, clean and disinfect accessible areas of the ceiling cavity.  ",Mold/Moisture,M,Mold growth was observed on the sheetrock ceiling adjacent to the windows at both ends of the cafeteria.,closed,1/10/13,YES,,
University City High School,1080,19,1/10/13,Cafeteria,,Remove the impacted ceiling tiles located along the window wall.  Reference diagram for specific locations. ,Mold/Moisture,M,Mold growth was observed on the suspended ceiling tiles in the cafeteria.,closed,1/10/13,YES,,
University City High School,1080,20,1/10/13,Cafeteria,,Remove the sheetrock exhibiting mold growth in various locations on the fascia of the soffit.  Reference diagram for specific locations. Completed.,Mold/Moisture,M,Mold growth was observed on sections of the soffit located on the south side of the building.,closed,1/10/13,YES,,
University City High School,1080,21,1/10/13,Cafeteria,,"Clean, disinfect the caulking located around the radiator covers along the window wall.  Completed.",Mold/Moisture,M,Mold growth was observed on the caulking around the radiator covers.,closed,1/10/13,YES,,
University City High School,1080,22,1/10/13,Cafeteria,,Remove the sheetrock exhibiting mold growth and water staining located at the “lunch box” serving area and under the exposed HVAC duct.,Mold/Moisture,M,Mold growth was observed on the sheetrock wall located at the “lunch box” serving area under the exposed HVAC duct.,closed,1/10/13,YES,,
University City High School,1080,23,1/10/13,Cafeteria,,Remove the fiberglass insulation panels located above the windows. ,Mold/Moisture,M,Wet and water damaged fiberglass insulations panels located above the windows.,closed,1/10/13,YES,,
University City High School,1080,24,1/10/13,"Cafeteria, Room 203 and Room 208",,Evaluate the HVAC control system and make repairs as needed to stop or control the condensation from forming along the exterior wall and above the suspended ceilings.,Mold/Moisture,M,The perimeter heating system and the HVAC unit was re-activated.  The re-activation of perimeter heating has dramatically reduced the amount of condensation forming on the perimeter walls. ,closed,1/10/13,YES,,
University City High School,1080,25,1/10/13,Room 203,,Remove and discard the suspended ceiling tiles. ,Mold/Moisture,M,The ceiling tiles were saturated from condensation forming above the ceiling.,closed,1/10/13,YES,,
University City High School,1080,26,1/10/13,Room 203,,Discard trash.  Remaining contents should be HEPA vacuumed and disinfected with a detergent solution. ,Mold/Moisture,M,Trash and debris was observed throughout this room.,closed,1/10/13,YES,,
University City High School,1080,27,1/10/13,Room 208,,Remove and discard the suspended ceiling tiles. ,Mold/Moisture,M,The ceiling tiles were saturated from condensation forming above the ceiling.,closed,1/10/13,YES,,
University City High School,1080,28,1/10/13,Room 208,,Remove the fiberglass pipe insulation located above the suspended ceiling.,Mold/Moisture,M,Mold growth was observed on the fiberglass pipe insulation located above the suspended ceiling. The FGPI was cleaned and encapsulated.,closed,2/8/13,YES,,
University City High School,1080,29,1/10/13,Room 208,,Remove contents and discard wet or water stained boxes.,Mold/Moisture,M,Wet cardboard boxes were observed in this room.,closed,2/8/13,YES,,
University City High School,1080,30,2/7/13,3rd Floor Atrium,,Remove the loose section of plaster ceiling on the third floor of the atrium.,Point Source,M,A damaged section of plaster ceiling was observed on the south southeast corner of the atrium. A section of the plaster was hanging down. A review of the AHERA Management Plan indicated the plaster ceiling was sampled and it was found NOT to contain asbestos. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,31,2/7/13,Cafeteria Room 203 (south side),,Evaluate the HVAC system for a blockage in the supply duct and restore air to this room.,Ventilation,M,The B.E. reported after tracing the duct work and completing an evaluation that this room is not getting any airflow from the HVAC and there appears to be a blockage in the supply duct.. ,closed,2/8/13,YES,,
University City High School,1080,32,2/7/13,Cafeteria Room 203 (south side),,Remove and discard the suspended ceiling tiles from this room.  Install dehumidifier to control moisture. This was included on the mold DDC issued on 2/4/2013.,Mold/Moisture,M,Condensation was observed to be dripping from the fiberglass ceiling tiles and the HVAC supply diffusers. Building Closed,closed,9/10/13,YES,,
University City High School,1080,33,2/7/13,Cafeteria Room 203 (south side),,"An asbestos DDC will be developed for the removal of the asbestos containing 12""x12"" floor tile.",Point Source,M,"Damaged and loose 12""x12"" floor tile was observed throughout this room.  The AHERA Management Plan indicated this material was sampled and found to contain asbestos. Building Closed.",closed,9/13/13,YES,,
University City High School,1080,34,2/7/13,Dance Studio ,,Evaluate the HVAC system for a blockage in the supply duct and restore air to this room.,Ventilation,F,"The Dance Studio is located above room 203 and is experiencing the same condensation and lack of airflow.  Condensation was observed on the metal decking, ceiling tiles, block walls, mirrors, and hardwood flooring.",closed,2/8/13,YES,,
University City High School,1080,35,2/7/13,Dance Studio ,,Remove and discard the suspended ceiling tiles from this room.  Install dehumidifier to control moisture. This was included on the mold DDC issued on 2/4/2013.,Mold/Moisture,M,The Dance Studio has not been occupied for the last month due to the lack of heat and condensation issues.  The B.E. reported after tracing the duct work and completing an evaluation that this room is not getting any airflow from the HVAC and there appears to be a blockage in the supply duct. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,36,2/7/13,Stairwell 3,,A mold DDC was issued on 2/4/2013 foe the remediation of this stairwell.,Mold/Moisture,M,Mold growth was observed on the painted concrete walls and ceiling on second and third floors of stairwell 3. Building Closed.,closed,9/10/13,YES,,
University City High School,1080,37,2/7/13,"Stairwells 1, 2,3",,Evaluate and repair the heating convectors in the stairwell or provide eclectic heat to prevent the condensation and standing water from occurring in the stairwells.,Mold/Moisture,M,"The hot water system is not providing heat to the convectors located on the basement level in stairwells 1, 2, 3 and 4.  Stairwell 1,2,3 are impacted by condensation forming on the exterior walls and standing water on the floor. Stairwell 4 is an interior stairwell and is not impacted.  Building Closed.",closed,9/10/13,YES,,
Vare E.H.,2120,1,10/31/11,Classroom 108  Head Start,,Disinfect the impacted area and stabilize loose plaster and flaking paint.  A mold DDC was issued on 10/21/2011.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Vare E.H.,2120,2,10/31/11,Classroom 108  Head Start,,Repair moisture damaged paint and plaster located behind the storage cabinet. Painted surfaces are assumed to contain Lead and should be treated accordingly.,Mold/Moisture,M,Completed per Maintenance,closed,11/10/11,NO,,
Vare E.H.,2120,3,10/31/11,Room 212 A,,Repair moisture damaged paint and plaster located around the windows in Room 212 A. Painted surfaces are assumed to contain Lead and should be treated accordingly.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,
Vare E.H.,2120,4,10/31/11,Room 213 A,,Evaluate the moisture source.  Replace the water stained ceiling tiles and monitor for new staining.,Mold/Moisture,F,Completed per B.E.,closed,5/14/12,NO,,
Vare E.H.,2120,5,10/31/11,Room 213 A,,Evaluate the moisture source.  Replace the ceiling tile exhibiting mold growth and monitor for new staining.,Mold/Moisture,F,Completed per B.E.,closed,5/14/12,NO,,
Vare E.H.,2120,6,10/31/11,Room 213 A,,Remove plaster debris from floor in Room 213 A. Wet wipe floor once debris is removed. ,Point Source,F,Completed per B.E.,closed,5/14/12,NO,,
Vare E.H.,2120,7,10/31/11,Room 213 A   (supply room),,Repair moisture damaged paint and plaster located around the windows in Room 213 A. Painted surfaces are assumed to contain Lead and should be treated accordingly.,Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,
Vare E.H.,2120,8,10/31/11,Windows,,"Evaluate the source of moisture around the windows in Room 212A, 213A and Stairwell #3 and repair as necessary.   ",Mold/Moisture,M,Completed per Maintenance,closed,2/2/12,NO,,
Vare E.H.,2120,9,10/31/11,Stairwell #3 first floor landing,,Repair moisture damaged paint and plaster located around the windows in Stairwell #3. Painted surfaces are assumed to contain Lead and should be treated accordingly.,Mold/Moisture,M,,open,10/31/11,NO,,
"Vare, A. ES",2720,1,3/2/11,Exterior Pointing,,Evaluate exterior pointing and repair as needed,Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,
"Vare, A. ES",2720,2,3/2/11,Roof,,Evaluate the roof and repair as needed.,Mold/Moisture,M,Roof is repaired per maintenance. Repairs appear to be effective and leaks have stopped per the Principal.,closed,4/13/11,YES,,
"Vare, A. ES",2720,3,3/2/11,Room 210 ,,"Remove efflorescence and peeling paint from the plaster wall adjacent to the closet door and windows (approximately 5 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,YES,,
"Vare, A. ES",2720,4,3/2/11,Room 210 Closet,,Remove the plaster debris on the closet floor using a HEPA vacuum.,Housekeeping,F,completed,closed,3/27/12,YES,,
"Vare, A. ES",2720,5,3/2/11,Room 210 Closet,,"Remove efflorescence and peeling paint from the plaster walls (approximately 50-60 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/31/2011,closed,4/14/11,YES,,
"Vare, A. ES",2720,6,3/2/11,Room 211 Closet,,"Remove efflorescence and peeling paint from the plaster walls (approximately 2 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance on 3/30/2011,closed,4/14/11,YES,,
"Vare, A. ES",2720,7,3/2/11,Room 310,,"Remove efflorescence and peeling paint from the plaster wall adjacent to the closet door and windows (approximately 10 square feet), utilize lead safe work practices and repaint.",Mold/Moisture,M,Completed per Maintenance,closed,7/28/11,YES,,
