Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Webster ES,5590,17,6/7/12, Unit ventilators,,"During the evaluation of representative classrooms, the unit ventilator blowers in rooms 100 and 307 were not running.  Evaluate all unit ventilators in the building to ensure all unit ventilator blowers are running.  Work orders should be issued for any unit ventilators that require repair.",Ventilation,F,,open,6/7/12,NO,,
Webster ES,5590,18,6/7/12,Nurse's Office,,Odor from the plastic laminator in the adjacent room was apparent in the Nurse's Office.  Relocate the plastic laminator to an area with better ventilation to prevent odors from entering occupied areas.,Ventilation,F,closed per 5590-18 report.,closed,7/11/14,NO,,
Webster ES,5590,19,6/7/12,Room 100,,"During the evaluation, this room was not occupied. The blower on the unit ventilator was not running.  The temperature in room 100 was 83.9°F at 10:40 a.m.  The filter tray was not in the correct position at the bottom of the unit ventilator and the filter appeared to be dirty.  Activate the unit ventilator blower and replace the air filter.",Ventilation,F,closed per 5590-19 report.,closed,7/11/14,NO,,
Webster ES,5590,20,6/7/12,Room 307,,During the evaluation the blower on the unit ventilator was not running.  The temperature in room 307 was 87.3°F at 11:06 a.m. with 20 occupants.  Activate the unit ventilator blower. ,Ventilation,F,closed per 5590-20 report.,closed,7/11/14,NO,,
Webster ES,5590,21,2/5/14,Hallway outside Room 101,,Evaluate the space above the suspended ceiling for the source of moisture and issue work orders for repaired as needed.,Mold/Moisture,F,A section of moisture damaged plaster ceiling was observed.  No signs of active leaks were observed and this was not related to the leak in the vestibule.,open,2/5/14,NO,,
Webster ES,5590,22,8/7/14,3rd Floor Hallway,,Replace the water stained and missing ceiling tiles in the 3rd floor hallway. These locations should be monitored following heavy rain and report for evaluation and repair if there is a reoccurrence.,Mold/Moisture,F,Water stained and missing ceiling tiles were observed in the 3rd floor hallway. The custodial staff indicated the roof is not leaking.,open,8/7/14,NO,,
Webster ES,5590,23,8/7/14,Room 101,,Discard the water stained/moldy ceiling tile.  Replace as needed until repairs are made to the sink in room 205.,Mold/Moisture,F,Water staining and suspect mold growth was observed on a suspended ceiling tile located under the sink on the floor above (205). ,open,8/7/14,NO,,
Webster ES,5590,24,8/7/14,Room 101,,Discard the water stained ceiling tiles.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,Water stained ceiling tiles were observed above the unit ventilator located on the left side of the room.,open,8/7/14,NO,,
Webster ES,5590,25,8/7/14,Room 101,,Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.,Point Source,F,The unit ventilator's return air filter and tray were not seated properly.,open,8/7/14,NO,,
Webster ES,5590,26,8/7/14,Room 103,,Remove contents from the sink cabinet and thoroughly clean the interior of the cabinet.  ,Point Source,F,An excessive amount of dirt/grime was observed in the sink cabinet.,open,8/7/14,NO,,
Webster ES,5590,27,8/7/14,Room 103,,Discard the water stained ceiling tile.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,A water stained ceiling tile was observed above the unit ventilator located on the right side of the room.,open,8/7/14,NO,,
Webster ES,5590,28,8/7/14,Room 103 ,,Evaluate the noisy unit ventilator located on the left side of the room and repair as needed.,Point Source,F,The unit ventilator fan located on the left side of the room was making an excessive amount of noise.,open,8/7/14,NO,,
Webster ES,5590,29,8/7/14,Room 103 Bathroom         (Head Start),,Scrape and stabilize the flaking paint and plaster from the bathroom ceiling.  Wet wipe the paint and plaster debris from the floor and table.  All work should be completed in accordance with lead safe work practices. ,Mold/Moisture,F,Flaking paint and plaster was observed on the ceiling from moisture intrusion.  Paint and plaster debris was also observed on the floor under the damaged area.,open,8/7/14,NO,,
Webster ES,5590,30,8/7/14,Room 103 Bathroom         (Head Start),,An evaluation above the plaster ceiling should be conducted to determine the source of moisture.  Work orders should be issued as needed for the repaired.  ,Mold/Moisture,F,The source of moisture impacting the bathroom ceiling was presumed to be from a leaking pipe above the plaster ceiling.  An access panel was observed next to the damaged area.,open,8/7/14,NO,,
Webster ES,5590,31,8/7/14,Room 201 (Lounge),,Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.,Point Source,F,The unit ventilator's return air filter and tray were not seated properly.,open,8/7/14,NO,,
Webster ES,5590,32,8/7/14,Room 201 (Lounge),,Install sections of suspended ceiling grid to support the ceiling tiles.,Safety,F,A missing section of suspended ceiling grid was observed above the unit ventilator. The ceiling tiles at this location were not supported and have the potential to fall.,open,8/7/14,NO,,
Webster ES,5590,33,8/7/14,Room 205,,Discard the water stained/moldy ceiling tile.  Evaluate above the suspended ceiling for the source of moisture and repair or issue work orders as needed.  Replace the ceiling tile and monitor for new staining.  ,Mold/Moisture,F,Mold growth was observed on a water stained ceiling tile located above the unit ventilator.,open,8/7/14,NO,,
Webster ES,5590,34,8/7/14,Room 205,,"A mold DDC was issued on 7/30/14 for the remediation of the sink cabinet. Following remediation, a work order should be issued for replacement of the sink top, faucet and associated plumbing.",Mold/Moisture,M,"The faucet was leaking on the classroom sink.  Water was leaking through the sink cabinet and impacting the ceiling tile in the room below. Mold growth was observed underneath the wooden sink top and on the paper products in the cabinet. With the exception of the top, the cabinet is constructed of metal. Closed per 5590-34 report.",closed,8/28/14,NO,,
Webster ES,5590,35,8/7/14,Room 303,,Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.,Point Source,F,The unit ventilator's return air filter and tray were not seated properly.,open,8/7/14,NO,,
Webster ES,5590,36,8/7/14,Room 306,,Properly fit the unit ventilator's return air filter and tray.  Work orders should be issued as needed for repair of the filter housing/tray.,Point Source,F,The unit ventilator's return air filter and tray were not seated properly.,open,8/7/14,NO,,
Webster ES,5590,37,8/7/14,Room 307,,Evaluate the classroom sink and repair or issue work orders to stop the water from constantly running.,Mold/Moisture,F,The cold side of the classroom sink was constantly running and could not be shut-off.,open,8/7/14,NO,,
Webster LSH,5591,1,11/3/2010,Room 5,,Replace the missing and water-stained ceiling tiles in the closet.,Mold/Moisture,F,Reference IEQ Walkthrough TEI report dated December 2010.  ,closed,12/10/10,YES,,
Webster LSH,5591,2,11/3/2010,Room 5,,"During the cooling season, routinely monitor the condensate drain line for blockage.",Mold/Moisture,M,This was communicated to the BE while on-site.,closed,12/10/10,YES,,
West Phila. Field House,1029,1,8/6/13,Basement Locker Storage Area,,The football shoulder pads will be picked up on Monday 7/29/13 for cleaning.,Mold/Moisture,F,Mold growth was observed on approximately 90 football shoulder pads.  The head coach reported a steam leak occurred in the adjacent crawlspace in November and was repaired.  The mold growth was first noticed 2 weeks ago.  ,closed,8/6/13,NO,,
West Phila. Field House,1029,2,8/6/13,1st Floor Girl's Room,,Remove the flaking paint from the 1st floor girl's room and repaint.,Point Source,F,Flaking paint was observed on the painted brick wall.,open,8/6/13,NO,,
West Phila. Field House,1029,3,8/6/13,1st Floor Hallway,,Remove the flaking paint from the 1st floor hallway ceiling and repaint following repairs to the roof.,Point Source,F,Flaking paint and water staining was observed on the hallway ceiling.,open,8/6/13,NO,,
West Phila. Field House,1029,4,8/6/13,1st Floor Weight Room,,"Half of the 1st floor weight room is not occupied and would be a better place to store the gear and equipment.  Before this area can be used for storage, a dividing cage would need to be installed separating this space from the weight room and providing a secure area to store the equipment.",Mold/Moisture,M,"The basement is not the best place to be storing expensive equipment.  There is the potential for steam leaks during the heating season that would result in a reoccurrence of mold growth.  Furthermore, this rooms has asbestos containing pipe insulation which could also be impacted by moving equipment around.  ",open,8/6/13,NO,,
West Phila. Field House,1029,5,8/6/13,2nd Floor,,Remove all flaking paint and paint chips from the floor and repaint following repairs to the roof.,Point Source,F,Flaking paint was observed on the walls and ceilings throughout the 2nd floor. Paint chips were also observed on the floor throughout the second floor.,open,8/6/13,NO,,
West Phila. Field House,1029,6,8/6/13,2nd Floor,,Repair the moisture damaged plaster and repaint following repairs to the roof.,Point Source,M,Moisture damaged plaster was observed in the stairwell and bathroom.,open,8/6/13,NO,,
West Phila. Field House,1029,7,8/6/13,Basement Locker Storage Area,,A mold DDC was issued on 7/26/13 for the remediation of the mold growth in the metal storage cabinets and cleaning of this room.,Mold/Moisture,M,Mold growth was observed on the metal storage cabinets.,open,8/6/13,NO,,
West Phila. Field House,1029,8,8/6/13,Basement Storage Cage Area,,Discard all obsolete equipment in the basement storage cage area.,Mold/Moisture,F,Mold growth was observed on cardboard boxes and obsolete football face guards.,open,8/6/13,NO,,
West Phila. Field House,1029,9,8/6/13,Basement Storage Cage Area,,An asbestos DDC was issued on 7/26/13 for the repair of the asbestos containing pipe insulation.,Point Source,M,Open seams and minor damage to an asbestos containing pipe fitting was observed.,open,8/6/13,NO,,
West Phila. Field House,1029,10,8/6/13,Exterior Masonry,,Evaluate the exterior masonry walls and repair as needed.,Safety,M,Masonry damage was observed on the exterior wall located above the Boy’s and Girl’s bathrooms.  The wall appeared to be bowing from the structure and cracked horizontally.,open,8/6/13,NO,,
West Phila. Field House,1029,11,8/6/13,Roof,,Evaluate the roof above the 1st and 2nd floors and repair as needed to prevent moisture intrusion.,Mold/Moisture,M,"Roof leaks were reported in the 2nd floor stairwell, 2nd floor bathroom and in the 1st floor hallway.",open,8/6/13,NO,,
West Philadelphia HS,1020,1,12/15/2010,Basement Hallway outside West Cafeteria Entrance,,"Identify and repair active leak above suspended ceiling; Once repaired, replace missing ceiling tile.",Mold/Moisture,M,"Per Walter Johnson, BE",closed,1/9/2011,YES,,
West Philadelphia HS,1020,2,12/15/2010,Room 31 - Health,,Remove and replace stained ceiling tile along hallway wall.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,
West Philadelphia HS,1020,3,12/15/2010,Room 31A - City Year Office,,Clean the light fixture lens with Portion Pac General Purpose Cleaner #104.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,
West Philadelphia HS,1020,4,12/15/2010,Room 31A - City Year Office,,Remove any loose plaster above the suspended light fixture and repair as needed according to lead safe work practices.,Mold/Moisture,F,"Per Walter Johnson, BE",closed,1/9/2011,YES,,
West Philadelphia HS,1020,5,12/15/2010,Varsity Locker Room,,OPEN WORK ORDER: Perform a comprehensive IAQ and Mold/Moisture Assessment of all ceilings and walls in entire varsity soccer locker room (hazardous condition after steam leak).,Mold/Moisture,OEMS,"03/24/2011 email from the FAC, T. Wilson stated that work order #654120 refers to the Varsity Soccer Locker Room at Northeast HS, not West Philadelphia HS.",closed,5/18/11,YES,,
West Philadelphia HS,1020,6,1/17/11,West Philadelphia Automobile Academy,,Change air filters in the remaining air-handling units.,Ventilation,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,
West Philadelphia HS,1020,7,1/17/11,West Philadelphia Automobile Academy,,Check roof top unit filters over the next several weeks on a weekly basis and change as needed.,Ventilation,F,"This was communicated to the BE while on-site.  If the apartment fire location is to be demolished, dust control and suppression measures will need to be implemented to protect the building and roof top unit.",closed,1/17/11,YES,,
West Philadelphia HS,1020,8,1/17/11,West Philadelphia HS,,Close windows particularly on the 48th Street side as it appeared the wind was carrying fire related odors into the building.,Point Source,F,This was communicated to the BE while on-site.,closed,3/15/11,YES,,
West Philadelphia HS,1020,9,1/17/11,West Philadelphia HS,,"Upon Operation of the house fans, check for the entrainment of odors from the fire location.  If odors are perceived, turn the house fans off until fire related odors dissipate.",Ventilation,F,This was communicated to the BE while on-site.,closed,1/17/11,YES,,
Widener School,6400,1,2/3/11,Hallway,,"Remove and dispose of the ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 1,540 square feet.",Mold/Moisture,F,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM. Replacement of the suspended ceiling, lights, and floor tile will begin the week of 02/28/2011 per BE.",closed,2/25/11,NO,,
Widener School,6400,2,2/3/11,Hallway,,"Remove and dispose of the carpeting and associated floor leveler which was estimated to be 1,540 square feet.",Mold/Moisture,M,Carpet has been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,3,2/3/11,Hallway,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,4,2/3/11,Hallway,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide two (2) DRIEAZ DrizAir1200 model #F203 dehumidifiers.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,5,2/3/11,Hallway,,All remaining building surfaces should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Entire hallway area has been swept and all large demolition debris removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,6,2/3/11,Hallway,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,7,2/3/11,Hallway,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,8,2/3/11,Room 6 (Home EC.),,Remove and dispose of the carpeting which was estimated to be 430 square feet.,Mold/Moisture,M,Carpet has been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,9,2/3/11,Room 6 (Home EC.),,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 780 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,10,2/3/11,Room 6 (Home EC.),,Remove and dispose of the sheetrock walls which were estimated to be 350 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,11,2/3/11,Room 6 (Home EC.),,"Remove and dispose of all cabinetry, countertops, appliances, computers and remaining contents within this room.",Mold/Moisture,M,"Cabinetry, countertops, appliances and shelving units have been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,12,2/3/11,Room 6 (Home EC.),,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic which was estimated to be 780 square feet.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/15/11,NO,,
Widener School,6400,13,2/3/11,Room 6 (Home EC.),,Remove and dispose of approximately 780 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh and metal supports have been removed per KEM.",closed,2/15/11,NO,,
Widener School,6400,14,2/3/11,Room 6 (Home EC.),,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,15,2/3/11,Room 6 (Home EC.),,Remove and dispose of approximately 90 square feet of plaster from the wall located along the exterior wall under the window sill.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,16,2/3/11,Room 6 (Home EC.),,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,17,2/3/11,Room 6 (Home EC.),,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,18,2/3/11,Room 6 (Home EC.),,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,19,2/3/11,Room 6 (Home EC.),,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,20,2/3/11,"Room 7
(Independent Living)",,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,21,2/3/11,"Room 7
(Independent Living)",,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,22,2/3/11,"Room 7
(Independent Living)",,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide two (2) DRIEAZ DrizAir1200 model #F203 dehumidifiers.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,23,2/3/11,"Room 7
(Independent Living)",,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,24,2/3/11,Room 7 Bathroom,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 200 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed.,closed,2/14/11,NO,,
Widener School,6400,25,2/3/11,Room 7 Bathroom,,Remove and dispose of the sheetrock walls which were estimated to be 320 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,26,2/3/11,Room 7 Bathroom,,Remove and dispose of the ceramic wall tiles which were estimated to be 120 square feet.,Mold/Moisture,M,Ceramic wall tiles have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,27,2/3/11,Room 7 Bathroom,,Remove and dispose of approximately 200 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed.",closed,2/15/11,NO,,
Widener School,6400,28,2/3/11,Room 7 Bathroom,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 200 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor. Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,
Widener School,6400,29,2/3/11,Room 7 Bathroom,,"Remove and dispose of the bathtub, sink, toilet and remaining contents within this room. Include plumbing disconnect and isolation of all plumbing lines.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,30,2/3/11,Room 7 Bathroom,,All remaining building surfaces should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM,closed,2/18/11,NO,,
Widener School,6400,31,2/3/11,Room 7 Bedroom,,Remove and dispose of all remaining contents within this room.,Mold/Moisture,F,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,32,2/3/11,Room 7 Bedroom,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 310 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,33,2/3/11,Room 7 Bedroom,,Remove and dispose of the sheetrock walls which were estimated to be 375 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,34,2/3/11,Room 7 Bedroom,,Remove and dispose of approximately 88 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,35,2/3/11,Room 7 Bedroom,,Remove and dispose of approximately 310 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed per KEM.",closed,2/15/11,NO,,
Widener School,6400,36,2/3/11,Room 7 Bedroom,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 310 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor.  Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,
Widener School,6400,37,2/3/11,Room 7 Bedroom,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,38,2/3/11,Room 7 Living & Kitchen Area,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 530 square feet.",Mold/Moisture,M,Ceiling tiles and associated metal supports have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,39,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of the sheetrock walls which were estimated to be 400 square feet.,Mold/Moisture,M,Sheetrock walls have been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,40,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of approximately 88 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,2/3 of the plaster wall below the window sill has been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,41,2/3/11,Room 7 Living & Kitchen Area,,"Remove and dispose of all cabinetry, countertops, appliances and remaining contents within this room.",Mold/Moisture,M,"Cabinetry, countertops, appliances and shelving units have been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,42,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of approximately 530 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,"Plaster ceiling, wire mesh, and metal supports have been removed per KEM.",closed,2/15/11,NO,,
Widener School,6400,43,2/3/11,Room 7 Living & Kitchen Area,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 530 square feet.,Mold/Moisture,M,VCT has been removed exposing the subfloor. Leveler and mastic have been removed and disposed per KEM.,closed,2/15/11,NO,,
Widener School,6400,44,2/3/11,Room 7 Living & Kitchen Area,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,45,2/3/11,Room 8,,"Remove and dispose of the ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 580 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,46,2/3/11,Room 8,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 580 square feet.,Mold/Moisture,M,"VCT, mastic and floor leveler has been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,47,2/3/11,Room 8,,Remove and dispose of approximately 90 square feet of plaster from the block wall located along the exterior wall under the window sill.,Mold/Moisture,M,Plaster wall has been removed per KEM.,closed,2/14/11,NO,,
Widener School,6400,48,2/3/11,Room 8,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,49,2/3/11,Room 8,,Remove and dispose of approximately 580 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,50,2/3/11,Room 8,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,51,2/3/11,Room 8,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,52,2/3/11,Room 8,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,53,2/3/11,Room 8,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,54,2/3/11,Room 9,,"Remove and dispose of the suspended ceiling tiles, lighting fixtures and the suspended ceiling tile grid which was estimated to be 580 square feet.",Mold/Moisture,M,"Lighting fixtures, ceiling tiles and associated metal supports have been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,55,2/3/11,Room 9,,Remove and dispose of the Vinyl Composite Floor Tile (VCT) and associated mastic and floor leveler which was estimated to be 580 square feet.,Mold/Moisture,M,"VCT, mastic and floor leveler has been removed per KEM.",closed,2/14/11,NO,,
Widener School,6400,56,2/3/11,Room 9,,"Erect critical barriers, utilizing polyethylene sheeting to seal off this room from the adjacent areas of the building.",Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,57,2/3/11,Room 9,,Remove and dispose of approximately 580 square feet of water damaged plaster ceiling and associated metal support.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,58,2/3/11,Room 9,,Portable dehumidification equipment should be introduced to maintain relative humidity levels below 60%.  Provide one (1) DRIEAZ DrizAir1200 model #F203 dehumidifier.,Mold/Moisture,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,59,2/3/11,Room 9,,Isolate the ventilation diffusers utilizing polyethylene sheeting.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,60,2/3/11,Room 9,,Utilize High Efficiency Particulate Air (HEPA) Filtration Devices to provide negative pressure.  The HEPA exhaust should be vented out the window.  The negative air equipment should be capable of providing one air change every fifteen minutes.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,61,2/3/11,Room 9,,All remaining surfaces including the interior of the unit ventilator should be HEPA vacuumed and cleaned with a mild detergent solution.,Ventilation,M,Completed per KEM.,closed,2/18/11,NO,,
Widener School,6400,62,2/10/11,IMC,,Wet wipe the window sills and unit ventilator covers with a mild detergent solution.,Housekeeping,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,63,2/10/11,IMC,,Replace the water stained ceiling tiles.,Mold/Moisture,F,Replacement of the ceiling tiles will begin the week of 02/25/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,
Widener School,6400,64,2/10/11,IMC,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,65,2/10/11,IMC,,Clean carpeting throughout IMC and evaluate the unit ventilator for the source of moisture.,Mold/Moisture,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,66,2/10/11,IMC,,Fill holes in the exterior door frames to prevent moisture intrusion.,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per KEM.",closed,4/14/11,NO,,
Widener School,6400,67,2/10/11,Room 10,,HEPA vacuum and wet wipe horizontal surfaces with a mild detergent solution.,Housekeeping,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,68,2/10/11,Room 10,,Clean the water stain streaks from the wall with a mild detergent solution.,Mold/Moisture,F,Cleaning will begin the week of 02/28/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,
Widener School,6400,69,2/10/11,Room 10,,Replace the suspended ceiling tiles exhibiting water staining and mold growth.,Mold/Moisture,F,Replacement of the ceiling tiles will begin the week of 02/25/2011 per BE. Completed 5/16/2011.,closed,5/18/11,NO,,
Widener School,6400,70,2/10/11,Room 10,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,71,2/10/11,Room 10,,Remove stained carpeting at the threshold and replace with vinyl floor tile.  Clean remaining carpeting in this room.,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Carpet has been replaced with vinyl floor tile. Remaining carpet has not been replaced, per KEM. Completed 5/16/2011.",closed,5/18/11,NO,,
Widener School,6400,72,2/10/11,Room 10 ,,Remove loose paint and plaster utilizing lead safe work practices. Clean area with a detergent solution and repaint. ,Mold/Moisture,M,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per KEM.",closed,4/14/11,NO,,
Widener School,6400,73,2/10/11,Room 11,,Install filters,Ventilation,F,Completed per BE.,closed,2/25/11,NO,,
Widener School,6400,74,2/10/11,Room 11,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilator with a mild detergent solution.,Ventilation,F,"Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Completed per FAC, Ed Rosenbaum and BE, Mike Williams.",closed,5/18/11,NO,,
Widener School,6400,75,2/10/11,Room 11,,Remove loose paint and plaster utilizing lead safe work practices.  Repair the plaster wall and repaint.,Mold/Moisture,M,Cleaning will begin the week of 02/28/2011 per BE. Completed per KEM.,closed,4/14/11,NO,,
Widener School,6400,76,2/10/11,Room 3,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Complete per KEM.,closed,4/14/11,NO,,
Widener School,6400,77,2/10/11,Room 4,,HEPA vacuum and wet wipe the exterior and interior of the unit ventilators with a mild detergent and change filters.,Ventilation,F,Vacuuming and air filter changes will begin the week of 2/25/2011 per BE. Complete per KEM.,closed,4/14/11,NO,,
Widener School,6400,78,2/10/11,Room 5,,Replace ceiling tile exhibiting mold growth.,Mold/Moisture,F,"Repairs scheduled for week of 2/28/2011, as per KEM. Completed per BE.",closed,4/14/11,NO,,
Widener School,6400,79,3/8/11,Exterior of Music Room,,Evaluate the exterior window framing and repair as necessary.,Exterior,M,Completed per Maintenance,closed,9/26/11,NO,,
Widener School,6400,80,3/8/11,Music Room,,Remove the carpeting and replace with vinyl tile.,Housekeeping,M,completed per KEM,closed,8/25/11,NO,,
Widener School,6400,81,3/8/11,Music Room,,Evaluate to 2 inoperable windows and repair as necessary.,Ventilation,M,Completed per Maintenance,closed,7/28/11,NO,,
Widener School,6400,82,3/8/11,Music Room Closet,,"Remove the flaking paint from the ceiling and repaint, utilizing lead safe work practices.",Point Source,M,Completed per Maintenance,closed,9/26/11,NO,,
Widener School,6400,83,7/14/11,Science Room 107 (chemical storage room),,Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,
Widener School,6400,84,7/14/11,Science Room 107 (chemical storage room),,Remove and replace the sink base cabinet. ,Mold/Moisture,M,,closed,8/25/11,NO,,
Widener School,6400,85,7/14/11,Science Room 107 (chemical storage room),,Remove and replace damaged sink top. This material is assumed to contain asbestos and should be treated accordingly.,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,closed,8/25/11,NO,,
Widener School,6400,86,7/14/11,Science Room 107 (chemical storage room),,Remove and replace the sink basin.  The sink basin is assumed to contain asbestos and should be treated accordingly.   ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,closed,8/25/11,NO,,
Widener School,6400,87,7/14/11,Science Room107 (island sink base cabinet),,Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,
Widener School,6400,88,7/14/11,Science Room107 (wall mounted sink base cabinet),,Thoroughly clean the sink base cabinet with a detergent solution. ,Mold/Moisture,M,A mold DDC was submitted to OEMS on 7/14/2011. The sink basin was replaced.,closed,8/25/11,NO,,
Widener School,6400,89,7/14/11,Science Room107 (wall mounted sink base cabinet),, Evaluate the plumbing supply and drain lines to ensure they are not leaking.,Mold/Moisture,M,,closed,8/25/11,NO,,
Widener School,6400,90,1/24/12,Classroom 101,,Impacted educational material/porous material should be inventoried & discarded. ,Mold/Moisture,F,,closed,1/24/12,NO,,
Widener School,6400,91,1/24/12,Classroom 101,,Remove the wooden coat closet from wall.  Clean wooden closet with detergent solution & dry impacted area with use of fans & dehumidifiers.   If mold growth is present use abrasive cleaning techniques & encapsulated or discard. Clean & disinfect the surrounding wall & floor area with a detergent solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,92,1/24/12,Classroom 101,,"Remove loose 9""x9"" and 12""x12"" VAT in classroom 101.  An asbestos DDC was submitted to OEMS on 01/23/2012.",Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,93,1/24/12,Classroom 101,,Remove and discard the carpeting in classroom 101. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,94,1/24/12,Classroom 101,,Clean wooden furniture with detergent solution & dry impacted area with fans & dehumidifiers.  If visible mold growth is present use abrasive cleaning techniques & encapsulated or discard. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,95,1/24/12,Classroom 101,," Remove the lower 24” of drywall from perimeter of room.  This includes impacted drywall present behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.",Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Widener School,6400,96,1/24/12,Classroom 101,,Impacted drywall inside closets should be removed as indicated above & all impacted porous material should be inventoried & discarded. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,Closed per Maintenance,closed,2/2/12,NO,,
Widener School,6400,97,1/24/12,Classroom 103,,HEPA vacuum the carpet & then clean with detergent solution.  Immediately dry carpet with fans & dehumidifiers.  Install AFDs to increase ventilation.  A water intrusion response DDC was issued on 1/18/2012. ,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,98,1/24/12,Classroom 105,,Impacted educational material/porous material should be inventoried & discarded in classroom 105.,Mold/Moisture,F,,closed,1/24/12,NO,,
Widener School,6400,99,1/24/12,Classroom 105,,Remove the carpeting in classroom 105.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,100,1/24/12,Classroom 105,," Remove bottom 24” of drywall from entire perimeter of room.  250 SF assumes drywall is present & has been impacted behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.",Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,101,1/24/12,Classroom 106,,Remove the carpeting in classroom 106.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,102,1/24/12,Classroom 106,,Clean wooden furniture with detergent solution & dry impacted area with fans & dehumidifiers.  If visible mold growth is present use abrasive cleaning techniques & encapsulated or discard.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,103,1/24/12,Classroom 106 and closet,," Remove bottom 24” of drywall from entire perimeter of room.  250 SF assumes drywall is present & has been impacted behind all built in fixtures (cubby/sink base cabinets, shelving under windows etc.).  Replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.",Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,104,1/24/12,Classroom 106 and closet,,Impacted educational material/porous material should be inventoried & discarded.  Additionally dehumidifiers should be installed to reduce elevated humidity levels.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,105,1/24/12,Classroom 107 closet,,Remove bottom 24” of drywall from the interior of the closet adjacent to the classroom entrance.  Clean & disinfect non-porous surfaces with a detergent  solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,106,1/24/12,Classroom 108 closet,,Impacted porous materials should be inventoried and discarded.  Clean & disinfect non-porous surfaces with a detergent  solution.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,107,1/24/12,Exit vestibule between classrooms 106 & 107,,Remove the carpeting in the exit vestibule. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,108,1/24/12,Hallway (between Classrooms 107 and 108),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,109,1/24/12,Hallway (between Classrooms105 and 106),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,110,1/24/12,Hallway (between Exit doors and 107),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,111,1/24/12,Hallway (between Office 102A and storage closet),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,112,1/24/12,Hallway (Classroom 101 Partition Wall),, Remove bottom 24” of drywall and replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,113,1/24/12,Hallway (Classroom 112 Partition Wall),, Remove bottom 24” of drywall (starting by classroom door) and replace any impacted wall insulation if present. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,114,1/24/12,Office 102A,,Remove and discard the carpeting in office102A. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,115,1/24/12,Office 102A,, Remove bottom 24” of drywall from the classroom 101 partition wall.  Replace any impacted wall insulation if present.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,116,1/24/12,Office 102B,,HEPA vacuum the carpet & then clean with detergent solution.  Immediately dry carpet with fans & dehumidifiers.  Install AFDs to increase ventilation.  A water intrusion response DDC was issued on 1/18/2012. ,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,117,1/24/12,Rooms 101 ,,Repair ruptured unit ventilator heating coil in room 101.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,118,1/24/12,Rooms 106,,Repair ruptured unit ventilator heating coil in room 106.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,119,1/24/12,Science Wing (including rooms 101-112),, Erect a temporary wall & access door to isolate the Science Wing from the rest of the building.  A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,120,1/24/12,Science Wing (including rooms 101-112),,Install a sufficient amount of AFDs & Dehumidifiers throughout the Science Wing to assist with air scrubbing and drying of impacted materials. A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,121,1/24/12,Science Wing (including rooms 101-112),,Remove the carpet throughout the hallway.   A water intrusion response DDC was issued on 1/18/2012.,Mold/Moisture,M,,closed,1/24/12,NO,,
Widener School,6400,122,2/7/13,Apartment,,This room should not be used for storage.  Items that can be discarded should be marked and the remaining contents should be cleaned and moved into the hallway and relocated into a clean dry storage area.,Mold/Moisture,F,"The school is using this room for storage of desks, chairs and exam tables.  Mold growth was observed on some of the contents.",closed,12/31/13,NO,,
Widener School,6400,123,2/7/13,Apartment,,A mold DDC was issued on 2/7/13 for the remediation of the former apartment.,Mold/Moisture,M,"Mold growth was observed on the plaster walls, metal door frames and wood framing. No engineer controls were in place isolating this area from the occupied portion of the building. ",closed,12/31/13,NO,,
Widener School,6400,124,2/7/13,Apartment,,A hinged door should be installed over the crawlspace entrance.,Mold/Moisture,M,Desk turned upside down were being used to cover the entrance to the crawlspace.,closed,12/31/13,NO,,
Widener School,6400,125,9/20/13,IMC,,A mold DDC was issued on 9/3/13 for the remediation of the wet materials.,Mold/Moisture,OEMS,"On August 28, 2013, a pipe leak occurred on the unit ventilator resulting in water saturation of the carpeting and bottom of the bookcases.",closed,9/20/13,NO,,
Widener School,6400,126,9/20/13,IMC,,An asbestos DDC was issued on 9/3/13 for the removal of the floor tile and leveler.,Point Source,OEMS,Assumed asbestos containing floor tile/mastic and associated floor leveler is presumed to be located underneath the carpeting.  ,closed,11/1/13,NO,,
Widener School,6400,127,3/8/11,Music Room,,Clean the water staining along the ledge of the window sill with a detergent solution and repaint as necessary.,Mold/Moisture,F,,open,8/25/11,NO,,
Widener School,6400,128,3/8/11,Music Room,,"Remove the efflorescence and peeling paint on the plaster ceiling above the windows and repaint, utilizing lead safe work practices.",Point Source,F,Closed per 6400-128 report.,closed,8/5/14,NO,,
Widener School,6400,129,3/8/11,Music Room,,Seal the pipe penetrations on the floor exposing the crawlspace. ,Point Source,F,Closed per 6400-129 report.,closed,8/5/14,NO,,
Widener School,6400,130,3/8/11,Music Room,,Remove the 75 square feet of water stained acoustical tiles mounted on the wall adjacent to the windows and paint the substrate.,Mold/Moisture,M,,open,8/25/11,NO,,
Widener School,6400,131,3/8/11,Practice Room 2,,Replace the 2 water stained ceiling tiles. ,Mold/Moisture,F,,open,8/25/11,NO,,
Widener School,6400,132,3/8/11,Practice Room 2,,Insulate the duct above the suspended ceiling.,Mold/Moisture,F,,open,8/25/11,NO,,
Widener School,6400,133,3/8/11,"Practice Rooms 1, 2, 3, 4, 5 and the Music Storage Room",,HEPA vacuum the ventilation supply diffusers and clean with a detergent solution.,Housekeeping,F,,open,8/25/11,NO,,
Widener School,6400,134,7/14/11,Science Room 107 (chemical storage room),,"Remove and replace the loose and missing section of 9""x9"" floor tile. This material is assumed to contain asbestos and should be treated accordingly.",Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011. The loose tiles were removed.  The missing section needs to be replaced. Closed per 6400-134 report.,closed,8/5/14,NO,,
