Location,ULCS No.,ID,Date Report Issued,Location (Room/Area),,Recommended Corrective Action,Category,Respon-sibility*,Notes,Status,"Date of
Widener School,6400,135,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace the sink base cabinet. ,Mold/Moisture,M,"The sink base cabinet was cleaned, however mold growth was observed in the cabinet behind the sink basin.",open,8/25/11,NO,,
Widener School,6400,136,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace sink top. This material is assumed to contain asbestos and should be treated accordingly.,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,open,8/25/11,NO,,
Widener School,6400,137,7/14/11,Science Room107 (island sink base cabinet),,Remove and replace the sink basin.  The sink basin is assumed to contain asbestos and should be treated accordingly.   ,Point Source,M,An asbestos DDC was submitted to OEMS on 7/14/2011.,open,8/25/11,NO,,
Widener School,6400,138,1/24/12,Classroom 106,,Replace water stained/impacted celling tiles.,Mold/Moisture,F,,open,1/24/12,NO,,
Widener School,6400,139,1/24/12,Classroom 106,,Clean staining from the inside of the light fixture lens.,Mold/Moisture,F,,open,1/24/12,NO,,
Widener School,6400,140,1/24/12,Exit vestibule between classrooms 106 & 107,,Clean staining from the inside of the light fixture lens.,Mold/Moisture,F,,open,1/24/12,NO,,
Widener School,6400,141,9/20/13,Former Apartment,,A mold DDC was issued on 9/3/13 for the remediation of the former apartment.,Mold/Moisture,OEMS,Mold growth was observed on the plaster walls and columns in the former apartment. Closed per 6400-141 report.,closed,8/5/14,NO,,
Widener School,6400,142,9/20/13,Former Apartment,,The 1'x3' penetration into the crawlspace should be sealed to prevent steam from impacting the former apartment during the heating season.  This was included as part of the mold DDC issued on 9/3/13.,Mold/Moisture,OEMS,A 1'x3' penetration was observed in the concrete slab adjacent to the original crawlspace entrance hatch.   Closed per 6400-142 report.,closed,8/5/14,NO,,
Wilson M.S.,8120,1,5/16/12,Hallway behind Room 402,,Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway located behind room 402.,Mold/Moisture,M,,open,5/16/12,NO,,
Wilson M.S.,8120,2,5/16/12,Hallway outside of the music suite office.,,Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway located outside the music suite office. ,Mold/Moisture,M,,open,5/16/12,NO,,
Wilson M.S.,8120,3,5/16/12,Hallway outside Room 409 ,,Apply stain blocker to the water stained 1'x1' ceiling tiles in the hallway outside room 409. ,Mold/Moisture,M,,open,5/16/12,NO,,
Wilson M.S.,8120,4,5/16/12,Music Suite,,"Following application of the stain blocker, the ceiling tiles in the music suite should be monitored for new staining after heavy rains. New staining should be reported to the Maintenance Department for evaluation and repair. ",Mold/Moisture,F,,open,5/16/12,NO,,
Wilson M.S.,8120,5,5/16/12,Music Suite Ventilation,,"As an interim control measure, until the rooftop unit and associated ductwork can be replaced, the music suite requires ventilation and/or temperature control during the cooling season.  Two suggested options are as follows:  (1) conduct remediation of the interior of the main supply branch and install an exhaust fan on the supply side of the unit.  This would provide a pathway to relieve hot air from the occupied rooms; (2) install window mounted A/C units or portable A/C units to temper the air.  Either option will require the use of the windows to introduce fresh air when needed. ",Ventilation,M,"The rooftop unit is currently not-operational due mechanical component failure associated with the air conditioning system.  Additionally, in it's present state the unit can not be used to provide ventilation due to the bird waste previously identified in the main supply and return duct branches. The supply and return ducts located in the music suite were sealed with sheet metal, HVAC sealant and sheet metal screws to prevent the potential of air exchange between the occupied space and the compromised duct work.",open,5/16/12,NO,,
Wilson M.S.,8120,6,5/16/12,Music Suite Ventilation,," Modifying the window stops and installing safety screens would allow additional fresh air into the music room classrooms.  During this process, the windows should be checked to ensure proper operation.",Ventilation,M,The windows in the music suite classrooms presently have window stops installed on them that restrict the windows from fully opening. ,open,5/16/12,NO,,
Wilson M.S.,8120,7,5/16/12,Penthouse and associated exhaust fans.,,Seal the exhaust duct openings in the east and west cafeterias with sheet metal and HVAC sealant to the prevent the potential of air exchange between the cafeteria and non-operational exhaust fan in the penthouse which is comprised with bird waste.   The exhaust duct opening in the east cafeteria is located above the window adjacent to the hallway wall.  The exhaust duct in the west cafeteria is presumed to be located above the perforated 1'x1' metal ceiling above the vending machines and adjacent to the hallway wall. ,Point Source,M,The penthouse non-operational exhaust fans were re-inspected.  The relief shafts in the penthouse were sealed with plywood and caulked to prevent the potential of air exchange between the occupied areas and the exhaust units that are compromised with bird waste.  The exhaust duct openings in the east and west cafeterias associated with the non-operational penthouse exhaust fan were not sealed.,open,5/16/12,NO,,
Wilson M.S.,8120,8,5/16/12,Room 404           (Mr. Shapiro's Room),,Apply stain blocker to the water stained 1'x1' ceiling tiles in room 404. The missing 1'x1' ceiling tiles were replaced by the Maintenance Department on 5/9/2012. Water staining was observed on several 1'x1' ceiling tiles.  Mr. Shapiro indicated the staining is not new and predated this school year.  The Maintenance Department also recently installed a rubber roofing membrane on all sides of the rooftop unit which is located above this room to prevent water from penetrating the ductwork and interior of the building.,Mold/Moisture,M,,open,5/16/12,NO,,
Wister ES,6430,1,10/12/12,Room 304,,Scrape loose paint from the ceiling and repaint the water stained locations.  All work should be completed in accordance with the EPA RRP Rule.,Mold/Moisture,F,Water staining and flaking paint was observed on the painted concrete ceiling in a few areas.  The teacher reported the roof leak was repaired.,open,10/12/12,NO,,
"Wright, R.R. ES",4470,1,10/28/2010,Room 221,,Monitor the plaster ceiling surrounding the roof drain pipe for additional staining.,Mold/Moisture,M,Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,
"Wright, R.R. ES",4470,2,10/28/2010,Room 222,,Conduct an evaluation of the drain line in the closet and repair as necessary (the drain pipe could not be inspected on the second floor as access to the closet was obstructed by its contents).,Mold/Moisture,M,Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,
"Wright, R.R. ES",4470,3,2/18/11,Building Maintenance Staff Support,,Provide additional Custodial Assistants and General Cleaners needed to maintain the building.,Housekeeping,F,"Facilities manager has provided trainees, relief personnel, and additional man hours. This has addressed the staffing issues.",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,4,2/18/11,Cafeteria,,Replace 10+ missing and water stained ceiling tiles. Monitor for leaks as well as any newly damaged tiles that need to be replaced. ,Mold/Moisture,F,All water stained ceiling tiles have been replaced.  See notes regarding the main roof.,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,5,2/18/11,Cafeteria,,"Until the roof is replaced (06/2011), install drainage tarps for the 2 active roof leaks and any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,6,2/18/11,Gymnasium,,Clean 100+ square feet of water staining from cinder block walls with detergent solution and repaint as necessary. ,Mold/Moisture,F,Per Mr. Speights - the gym was repainted.,closed,8/31/11,NO,,
"Wright, R.R. ES",4470,7,2/18/11,Gymnasium,,"Until the roof is replaced (06/2011), install drainage tarps for the active roof leak and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F/M,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,8,2/18/11,Gymnasium,,Remove and replace the damaged and missing 200+ square feet of VAT.,Mold/Moisture,M,Completed per KEM.,closed,3/14/11,NO,,
"Wright, R.R. ES",4470,9,2/18/11,Hallway near Room 120,,"Replace water stained ceiling tiles as needed and monitor for new leaks. When roof is replaced, repaint or replace the rusted suspended ceiling rack. ",Mold/Moisture,F,BE has been replacing all water stained tiles on a regular basis.  See notes section regarding the main roof. ,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,10,2/18/11,Hallway near Room 219,,"Replace water stained ceiling tiles as needed and monitor for new leaks. When roof is replaced, repaint or replace the rusted suspended ceiling rack. ",Mold/Moisture,F,Ceiling tiles are being replaced regularly by BE.  See notes section regarding the main roof. ,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,11,2/18/11,Hallway near Room 219,,"Until the roof is replaced (06/2011), install drainage tarps for the active roof leak running down the cinder block wall and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,12,2/18/11,IMC,,Clean or replace the 4 light fixture lenses with water staining.,Mold/Moisture,F,Light fixture lenses have been cleaned.,closed,2/17/11,NO,,
"Wright, R.R. ES",4470,13,2/18/11,IMC,,"Discard all water damaged porous materials such as the education materials, furniture, boxes, and other paper products.",Mold/Moisture,F,Closed per FAC.,closed,2/21/11,NO,,
"Wright, R.R. ES",4470,14,2/18/11,IMC,,Remove and dispose of approximately 60-70 square feet of moldy water stained window treatments.,Mold/Moisture,F,Completed per KEM.,closed,2/22/11,NO,,
"Wright, R.R. ES",4470,15,2/18/11,IMC,,"Replace missing and water stained ceiling tiles as needed and monitor for new leaks. When roof is replaced, repaint or replace the rusted suspended ceiling rack. ",Mold/Moisture,F,"30+ missing and water stained ceiling tiles replaced.  See notes section regarding the main roof. Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.  During the 10/06/2011 site evaluation approximately 10 water stained ceiling tiles were observed and need to be replaced.",closed,7/10/13,NO,,
"Wright, R.R. ES",4470,16,2/18/11,IMC,,Clean the 100+ square feet of water stained plaster walls below the window with a detergent solution and repaint as necessary. Seal all exterior penetrations (especially around window frames) with caulk.,Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the windows have been replaced.  Walls cleaned and repainted per KEM.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,17,2/18/11,IMC,,"Until the roof is replaced (06/2011), install drainage tarps for the 7 active roof leaks and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F/M,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,18,2/18/11,IMC,,Remove and dispose of approximately 20-25 square feet of moldy water stained carpet.,Mold/Moisture,M,Area of the carpet cleaned by facilities. Completed per KEM.,closed,2/18/11,NO,,
"Wright, R.R. ES",4470,19,2/18/11,Main Roof,,"Until the roof is replaced (06/2011), monitor for new or reoccurring leaks and replace/clean any water damaged building materials.",Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,20,2/18/11,Room 203,,Replace 2 water stained ceiling tiles. Monitor for leaks as well as any newly damaged tiles that need to be replaced. ,Mold/Moisture,F,Ceiling tiles have been replaced per KEM. See notes regarding the main roof.,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,21,2/18/11,Room 203,,Clean 5 square feet of water staining from cinder block wall next to coat closet with detergent solution and repaint as necessary. Monitor for new and reoccurring leaks.,Mold/Moisture,F,Cleaning/Painting completed per KEM.,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,22,2/18/11,Room 203,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 20 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,23,2/18/11,Room 204,,Clean particulate accumulation from wall mounted unit ventilator supply diffuser. ,Ventilation,F,Completed per KEM.,closed,3/14/11,NO,,
"Wright, R.R. ES",4470,24,2/18/11,Room 204,,"Until the roof is replaced (06/2011), install drainage tarps for the reoccurring roof leaks and any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,25,2/18/11,Room 204,,Repair clogged sink and drinking water fountain drain.,Point Source,M,Completed by Maintenance.,closed,2/22/11,NO,,
"Wright, R.R. ES",4470,26,2/18/11,Room 204,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 20 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,27,2/18/11,Room 207,,"Due to unknown odor, remove garbage daily. Inspect and replace ventilator air filters. If odor persists, contact OEMS.",Housekeeping,F,Regular trash removal performed. Completed per KEM Inspection.,closed,3/14/11,NO,,
"Wright, R.R. ES",4470,28,2/18/11,Room 207,,"Until the roof is replaced (06/2011), install drainage tarps for the 2 active roof leaks near the skylights and any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,29,2/18/11,Room 207,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 20-25 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,30,2/18/11,Room 209,,"Until the roof is replaced (06/2011), install drainage tarps for the reoccurring roof leaks near the skylights and along the ceiling cracks and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F/M,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof.  ",closed,6/7/11,NO,,
"Wright, R.R. ES",4470,31,2/18/11,Room 209,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 20-25 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,32,2/18/11,Room 213,,"Evaluate roof drain line above classroom sink and repair as needed. During repairs, replace fiberglass pipe insulation as well as any other damaged material.",Mold/Moisture,F,Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,
"Wright, R.R. ES",4470,33,2/18/11,Room 215,,Remove and replace 3 moldy acoustical ceiling tiles. Monitor for new or reoccurring leaks,Mold/Moisture,F,All acoustical ceiling tiles have been removed per KEM.,closed,3/14/11,NO,,
"Wright, R.R. ES",4470,34,2/18/11,Room 215,,"Until the roof is replaced (06/2011), install drainage tarps for the reoccurring roof leaks along ceiling cracks and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,35,2/18/11,Room 216,,"Until the roof is replaced (06/2011), install drainage tarps for the reoccurring roof leaks along ceiling cracks and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,New plastic sheeting was installed to collect water. See notes section regarding the main roof. ,closed,3/23/11,NO,,
"Wright, R.R. ES",4470,36,2/18/11,Room 221,,"Until the roof is replaced (06/2011), install drainage tarps for the reoccurring roof leaks along ceiling cracks and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.",Mold/Moisture,F,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,37,2/18/11,Room 222,,Install drainage tarps for the active roof leak and for any additional leaks observed. Route the tarp discharge line to the nearest drain. Monitor daily and report problems to OEMS.,Mold/Moisture,F,"The School District's roofing department has reduced the leaks significantly and an O&M plan is in place, these locations will be monitored by the BE on a daily basis and addressed as needed. See notes section regarding the main roof. ",closed,3/23/11,NO,,
"Wright, R.R. ES",4470,38,2/18/11,Room 222,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 15 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,39,2/18/11,Room 222 (Closet),,Replace 2 water stained ceiling tiles in the vicinity of the roof drain. Evaluate roof drain and repair as necessary. Replace any water damaged fiberglass pipe insulation.  ,Mold/Moisture,F,Replaced water stained ceiling tiles on 3/7/11. Painted over fiberglass pipe insulation on 3/9/11. The roof drain needs to be evaluated. Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,
"Wright, R.R. ES",4470,40,2/18/11,Room 223,,Remove and replace 2 moldy acoustical ceiling tiles. Monitor for new or reoccurring leaks.,Mold/Moisture,F,All acoustical ceiling tiles have been removed per KEM.,closed,3/14/11,NO,,
"Wright, R.R. ES",4470,41,2/18/11,Room 223,,Evaluate roof and associated drain line above the closet and behind an asbestos transite panel. Repair as necessary along with any water damaged pipe fiberglass insulation.,Mold/Moisture,M,Removed plastic covering over coat closet ceiling on 3/7/11. Painted over stained plywood on 3/8/11.   Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.,closed,6/7/11,NO,,
"Wright, R.R. ES",4470,42,2/18/11,Room 223,,"Due to elevated levels of CO2, inspect and adjust the fresh air damper to provide adequate fresh air for approximately 10 occupants. ",Ventilation,M,"Outdoor air dampers are being evaluated, as per Bob Hunter. Completed per Maintenance on 3/31/2011.",closed,4/13/11,NO,,
"Wright, R.R. ES",4470,43,2/18/11,Throughout,,Repair and monitor 20 active roof leaks.,Mold/Moisture,M,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.  ",closed,2/1/13,NO,,
"Wright, R.R. ES",4470,44,7/5/11,Boys Room near Classroom 201,,Evaluate roof drain line and roof and make necessary repairs as needed. ,Exterior,M,"Per Assistant Building Engineer, Wayne Hanner, the roof replacement activities are  complete.",closed,10/6/11,NO,,
"Wright, R.R. ES",4470,45,7/5/11,Classroom 115,,Evaluate the unit ventilator and repair as necessary.,Ventilation,M,Completed per Maintenance,closed,9/26/11,NO,,
"Wright, R.R. ES",4470,46,7/5/11,Classroom 210,,Remove and replace water stained acoustical 1' x 1' ceiling tiles.  ,Mold/Moisture,F,Complete per KEM,closed,10/6/11,NO,,
"Wright, R.R. ES",4470,47,7/5/11,HVAC System,,Confirm the status of the ordered replacement unit ventilator air filters and install as needed. ,Ventilation,F,"Per Assistant Building Engineer, Wayne Hanner, the new filters were received on 10/5/2011.  On 7/10/13, the B.E. indicated he is in the process of replacing the HVAC air filter and inspecting the unit for condensate leaks.  ",closed,7/10/13,NO,,
"Wright, R.R. ES",4470,48,7/5/11,HVAC System,,Submit work orders to evaluate and repair the faulty ATC system.,Ventilation,M,The Building Engineer has submitted work orders to evaluate and repair the faulty ATC system,closed,7/5/11,NO,,
"Wright, R.R. ES",4470,49,7/5/11,Stairway near Classroom 215,,"Remove the wet ceiling tiles and, once the moisture intrusion issue associated with AHU #2 has been resolved, replace with new ones.",Mold/Moisture,F,"Per Mr. Speights - the wet ceiling tiles were removed.  During the 10/06/2011 site evaluation, according to Assistant Building Engineer Wayne Hanner, the moisture intrusion issue associated with AHU #2 has been resolved.  Replace the 3 missing and 3 water stained ceiling tiles.",closed,7/10/13,NO,,
"Wright, R.R. ES",4470,50,10/28/2010,Room 221,,Clean and repaint approximately 2 square feet of water-stained plaster ceiling surrounding the roof drain pipe.,Mold/Moisture,F,During the 10/6/2011 site visit recommended corrective action had not been completed.,open,7/12/13,NO,,
"Wright, R.R. ES",4470,51,2/18/11,HVAC System,,Evaluate the Automatic Temperature Control (ATC) system and perform necessary adjustments or repairs to ensure normal temperatures in the building.,Ventilation,M,"According to the B.E., number of air leaks have developed in the HVAC system and the majority of the room thermostats do not work to adjust the room temperature.",open,7/10/13,NO,,
"Wright, R.R. ES",4470,52,2/18/11,Room 203 (Closet),,Remove and discard water damaged shelving unit and replace the missing section of fiberglass pipe insulation on the roof drain.,Mold/Moisture,F,Fiberglass insulation was removed per KEM but not replaced.  The Building Engineer submitted a work order to replace the water damaged wooden shelving.  As of 6/7/2011 the shelving had not been replaced.  Roof drain is repaired per BE. Repairs appear to be effective and leaks have stopped per room occupant.   7/10/13 a section of the roof drain was missing insulation and the water damaged shelving was not removed. ,open,7/10/13,NO,,
"Wright, R.R. ES",4470,53,7/5/11,"AHU #2 and AHU#3
(Rooftop Mechanical Room)",,Replace missing section of fiberglass pipe insulation in the Rooftop Mechanical Room AHU#2 and AHU#3 to prevent condensate from forming and seeping into Stairwll#3 and the adjacent hallway.,Mold/Moisture,M,Repaired the circulatory pump associated with AHU #2 per Bob Morgan on 7/12/2011.  The fiberglass insulation still needs to be evaluated for effectiveness and replaced as needed. On 7/10/13 sections of missing fiberglass pipe insulation were observed on AHU#2 and #3 resulting in condensation dripping on the flooring and water seeping into Stairwell #3. ,open,7/12/13,NO,,
"Wright, R.R. ES",4470,54,8/6/13,Boy's Room across from Room 201,,Remove the water stained fiberglass pipe insulation. Evaluate the piping for leaks and issue work orders for repair if needed.  Replace the fiberglass pipe insulation.  ,Mold/Moisture,F,Water staining and suspect mold growth was observed on the fiberglass pipe insulation.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,55,8/6/13,Cafeteria,,Remove and discard the water stained ceiling tiles.  Evaluate and insulate the piping as needed to prevent condensation from occurring.  Replace the ceiling tiles once the piping is insulated.,Mold/Moisture,F,Wet and water stained suspended ceiling tiles were observed.  Un-insulated sections of piping were observed above the suspended ceiling.  Mold growth was observed on the concealed side of the ceiling tiles.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,56,8/6/13,Hallway outside Room 209,,"Following repairs to the roof drain, the water stained ceiling tiles should be replaced.",Mold/Moisture,F,Wet and water stained ceiling tiles were observed along the hallway wall outside Room 209.   Closed per 4470-56 report.,closed,7/9/14,NO,,
"Wright, R.R. ES",4470,57,8/6/13,Hallway outside Room 209,,Evaluate the roof and roof drain located in the hallway outside room 209 and repair as needed to prevent water intrusion.,Mold/Moisture,M,Wet and water stained ceiling tiles were observed along the hallway wall outside Room 209.  A roof drain was located above the water stained ceiling tiles.  Water staining was observed on the fiberglass pipe insulation around the roof drain. Closed per 4470-57 report.,closed,7/9/14,NO,,
"Wright, R.R. ES",4470,58,8/6/13,Kitchen,,Complete insulation of the piping located above the ceiling and issue a work order for the replacement of the 1'x1' ceiling tiles.,Mold/Moisture,F,Missing 1'x1' ceiling tiles were observed from a condensate leak located above the ceiling.  During the evaluation the B.E. was attempting to insulate a section of piping above the ceiling.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,59,8/6/13,Rooftop Mechanical Room AHU #2 ,,Replace the fan belt shroud on AHU#2 in the rooftop mechanical room.,Safety,M,The fan belt shroud was missing from the unit has the potential be a safety hazard.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,60,8/6/13,Room 204,,Evaluate and repair the leaking unit ventilator.  Issue work orders for repair if needed.  Clean water staining from the classroom floor.,Mold/Moisture,F,Water staining was observed on the classroom floor under the unit ventilator. Closed per 4470-60 report.,closed,7/9/14,NO,,
"Wright, R.R. ES",4470,61,8/6/13,Room 210,,Remove the loose section of concrete at the top of the wall next to the flag.  Issue work orders as needed for the repair.,Safety,F,A small section of damaged concrete was observed at the top of the wall next to the flag.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,62,8/6/13,Stairwell #3 and adjacent Hallway,,Replace the water stained ceiling tiles following repairs.,Mold/Moisture,F,Wet and water stained ceiling tiles were observed from two sources of moisture.  The 1st source of moisture is from condensation dripping on the floor in the rooftop mechanical room and the 2nd source of moisture is from the roof drain.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,63,8/6/13,Stairwell #3 Roof Drain,,Evaluate the roof drain in Stairwell #3 for leaks.  Repair as needed and insulation the drain line located above the suspended ceiling.,Mold/Moisture,M,Water stained ceiling tiles were observed under an un-insulated roof drain in Stairwell #3.  The moisture source could either be from condensation or a roof leak around the drain.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,64,8/6/13,Stairwell #4,,Replace the missing and water stained 1'x1' ceiling tiles in this hallway.,Mold/Moisture,M,Missing and water stained 1'x1' ceiling tiles were observed.  This location appears to be from roof leaks prior to the roof replacement.,open,8/6/13,NO,,
"Wright, R.R. ES",4470,65,8/25/14,2nd Floor Boy's Room,,A mold Design Data Collection Package (DDC) was issued on 8/7/14 for the remediation.,Mold/Moisture,M,Water staining and suspect mold growth was observed on the fiberglass pipe insulation. The source of moisture appeared to be from condensation occurring at damaged sections of the fiberglass pipe insulation on these dual temperature lines.,closed,8/25/14,NO,,
"Wright, R.R. ES",4470,66,8/25/14,Room 209,,A mold Design Data Collection Package (DDC) was issued on 8/7/14 for the remediation.,Mold/Moisture,M,Suspect mold growth was observed on the transite panel located next to the classroom clock. The source of moisture was not determine.  It may have been from posters that were removed at the end of the school year.,closed,8/25/14,NO,,
"Wright, R.R. ES",4470,67,8/25/14,IMC,,Replace the water stained ceiling tile. This location should be monitored for new staining and reported for further evaluation if needed.,Mold/Moisture,F,A water stained ceiling tile was observed in the IMC under the upper roof. The BE indicated this was not an active leak.,open,8/25/14,NO,,
"Wright, R.R. ES",4470,68,8/25/14,"Interior Classrooms 204, 205, 207, 209, 216, 217, 219 and 221",,The unit ventilators in the classrooms without windows should be evaluated.  The outdoor air dampers should be adjusted seasonally or as needed basis to address occupant complaints. ,Ventilation,F,The School Principal and BE reported thermal control problems primarily in the classrooms without windows.  These 2nd floor classrooms are located on the interior of the building.  ,open,8/25/14,NO,,
"Wright, R.R. ES",4470,69,8/25/14,Room 204,,Repair or issue work orders as needed for the unit ventilator's fan.,Ventilation,F,The unit ventilator's fan was not operational during the evaluation.,open,8/25/14,NO,,
"Wright, R.R. ES",4470,70,8/25/14,Room 209,,Insulate the pipe elbow on the chilled water line located in the closet behind the metal cover.,Mold/Moisture,F,Water was observed on the floor of the closet from an un insulated chiller water line located behind the metal cover.,open,8/25/14,NO,,
